TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
123009.55376000001, 281.2501961262337, 281.32526112978843, 282.03890353567357, 28.590699377076813, 28.733255921519174, 28.702990821811326, 8009.494923933322, 8060.586880272229, 8066.860239872438, 158.10398652759613, 29.901981441518956, 9.118503459686053, 8006.175271781128, 8049.1231158943265, 8068.8150152500675, 0.9999992306831682, 0.9999919812040594, 0.9999991922621383, 60.0190341672768, 60.01909426587662, 60.01926116665049, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5217, 4.519092, 2745.39, 606.3228, 4.528883, 2746.435, 820.6334, 3.334213, 2736.999, 785.785, 6.981761, 5486.433, 791.0725, 6.941735, 5492.006, 594.8438, 9.234962, 5493.381, 99.91779, 99.94576, 99.58316, 99.83675, 99.93323, 99.96209
123011.98296000001, 281.3706733713289, 281.2520477220377, 281.8578871715159, 28.562870689966616, 28.742683827334197, 28.692088623449862, 8013.381153236908, 8059.368254973041, 8061.529843731959, 153.7926214700542, 30.20987108157533, 6.23475453254423, 8014.261122504134, 8054.021555336714, 8070.110971147523, 0.9999995797226606, 0.9999911660122824, 0.9999996158204806, 60.015288803935185, 60.01505517568703, 60.01431902733377, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5414, 4.519271, 2745.724, 606.3616, 4.528699, 2746.21, 820.0704, 3.332741, 2736.148, 787.4355, 6.965397, 5489.454, 794.4296, 6.912333, 5494.861, 598.7802, 9.178012, 5495.79, 99.91586, 99.95597, 99.57951, 99.89172, 99.98771, 100.0
123014.41048, 281.31203885264165, 281.3925088580769, 281.9828444599106, 28.54943706496936, 28.7252681856609, 28.70475490720589, 8007.69444896137, 8057.698178867458, 8069.461569608902, 156.44338658340666, 30.64161541825615, 9.766090766721277, 8007.699636186445, 8060.75775855801, 8072.960741479709, 0.99999918685633, 0.9999928618151849, 0.9999996837646622, 60.013971735650536, 60.01549855065784, 60.0154868225006, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 603.7956, 4.546755, 2747.076, 604.2021, 4.547303, 2746.934, 822.0504, 3.32998, 2736.542, 785.9015, 6.981393, 5486.321, 791.0916, 6.942101, 5491.784, 594.8438, 9.234779, 5493.435, 99.98783, 99.97417, 99.59384, 99.83472, 99.9362, 99.95894
123016.8108, 281.3461519804241, 281.2628929743389, 281.83402822248297, 28.57532273283003, 28.73987366802865, 28.721443293845326, 8009.958105965896, 8064.791989175519, 8072.048258073735, 158.3936926944798, 27.856296302865303, 9.67358357677972, 8017.569924147193, 8058.915307688117, 8076.910752011427, 0.9999992188460946, 0.9999934486981054, 0.9999988319969801, 60.01091356285741, 60.011070645831715, 60.00868545102395, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4823, 4.519449, 2745.443, 600.058, 4.579721, 2747.932, 820.6528, 3.334766, 2736.589, 792.0765, 6.934508, 5492.653, 797.2718, 6.892243, 5495.301, 594.8438, 9.234596, 5493.375, 99.92997, 100.0, 99.59556, 99.95091, 99.99717, 99.96321
123019.20636000001, 281.32696416012067, 281.39403538350643, 281.8615423741221, 28.54823291849949, 28.724989554649824, 28.71560674573995, 8007.893970751766, 8052.331839176519, 8065.526090978551, 157.12322172481254, 23.43209082443127, 10.858172195396946, 8014.500895100649, 8059.669169940021, 8065.09932940945, 0.9999984679754194, 0.9999961991819944, 0.9999988512640162, 60.00982222322524, 60.00877641878996, 60.01029411299526, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 613.7516, 4.462875, 2739.495, 593.7739, 4.625218, 2746.399, 814.4022, 3.367899, 2742.911, 798.407, 6.88413, 5495.708, 803.5283, 6.839465, 5494.632, 588.601, 9.318648, 5484.822, 99.70132, 99.94841, 99.82564, 100.0, 99.98596, 99.8096
123021.65100000001, 281.4829882127839, 281.268359182684, 281.863586871387, 28.561058179161197, 28.741366007357602, 28.714353381554535, 8014.866443440863, 8057.793049290929, 8067.736807531699, 157.0638172402373, 38.75972196515113, 11.093317751794984, 8013.1398769127945, 8061.4313824073, 8073.336082130921, 0.9999982861403754, 0.9999940271124468, 0.9999991106654231, 60.00839265189714, 60.00724523149805, 60.01028349047141, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5414, 4.519806, 2745.725, 600.0192, 4.580274, 2748.16, 820.3616, 3.333109, 2736.37, 792.0571, 6.934324, 5492.595, 797.3672, 6.891878, 5495.302, 594.8636, 9.234779, 5493.496, 99.91985, 100.0, 99.58842, 99.94986, 99.9982, 99.96211
123024.09896, 281.3415921416722, 281.3482191372146, 281.8827600869999, 28.56395440081951, 28.749014707972353, 28.697117106635513, 8006.2134482563015, 8052.24175537245, 8060.167868967977, 156.1995025355211, 30.48419471044599, 4.535444191626084, 8010.121317738498, 8053.097227137643, 8060.916638811673, 0.9999996984220377, 0.9999922876404523, 0.9999994758363568, 60.009924033961546, 60.00592611311158, 60.00741475229913, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5217, 4.519449, 2745.883, 599.9997, 4.58009, 2748.098, 820.8081, 3.333293, 2735.645, 790.6784, 6.945172, 5490.368, 794.3724, 6.91635, 5493.76, 598.3229, 9.186985, 5495.704, 99.93379, 100.0, 99.60045, 99.91457, 99.96644, 100.0
123026.49716000001, 281.2704112466487, 281.25114338960293, 281.8700594923704, 28.592251284985892, 28.75044140787862, 28.71944888326146, 8014.046962508541, 8059.814803404831, 8070.99912770347, 155.58716414074524, 34.12714385256936, 9.879286898799819, 8016.4807754580215, 8057.0941033539975, 8071.601657777851, 0.9999993922742098, 0.9999929986288155, 0.9999994014477563, 60.00844156325565, 60.00692585545953, 60.00939507531309, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 602.7704, 4.555321, 2747.547, 604.0854, 4.552644, 2747.551, 823.0599, 3.324458, 2735.095, 791.2804, 6.935795, 5492.599, 797.329, 6.892609, 5495.742, 594.8636, 9.234413, 5493.441, 100.0, 99.99451, 99.54119, 99.94578, 99.99619, 99.96321
123028.87132, 281.36298044055144, 281.284027075729, 281.82354584732184, 28.563365786471074, 28.740958108451302, 28.710850820605167, 8007.188312030872, 8058.09454507595, 8066.1148988066925, 158.6127361491399, 29.12959652101256, 12.760060929972497, 8012.4931371722805, 8056.95924262786, 8064.068763452697, 0.9999992559059022, 0.9999934377631248, 0.9999994615938423, 60.00586414417896, 60.00627516285259, 60.00813807512768, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4429, 4.519449, 2745.83, 606.3422, 4.529252, 2746.098, 820.3616, 3.336791, 2737.236, 785.8044, 6.981761, 5486.321, 791.0725, 6.942466, 5491.955, 594.8438, 9.234596, 5493.327, 99.92998, 99.94162, 99.61909, 99.83152, 99.93724, 99.9643
123031.27076000001, 281.3296729598485, 281.3072646780465, 281.8580579043342, 28.531575129015422, 28.68210935745408, 28.679996774575518, 7996.080983644873, 8040.952701283835, 8058.584376423313, 156.29785862445897, 24.64128889152562, 5.607439206550225, 7996.46496592262, 8046.467877368562, 8058.651513790429, 0.9999984872944242, 0.9999945961037169, 0.9999992106857135, 60.006804493314725, 60.007673187624306, 60.004118460599706, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 613.8107, 4.463053, 2739.547, 612.6069, 4.473808, 2740.72, 814.3633, 3.367899, 2742.63, 779.4739, 7.026072, 5476.529, 784.7969, 6.989218, 5484.849, 588.5613, 9.318831, 5484.761, 99.69734, 99.74176, 99.82368, 99.65653, 99.81395, 99.80634
123033.6462, 281.3217744923557, 281.318303880399, 281.9286729415561, 28.551877114405876, 28.730187809528132, 28.707062611580284, 8011.994122721535, 8061.23483003559, 8069.426801468379, 157.8789743787347, 29.375415760617898, 12.143069423913857, 8015.2902129794065, 8054.055204110916, 8064.438319202975, 0.9999988806102675, 0.9999928103300831, 0.9999996067560718, 60.00267561477814, 60.002326036468546, 60.001316857771556, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5414, 4.519271, 2745.72, 606.3228, 4.529067, 2746.159, 819.8181, 3.33992, 2737.354, 785.785, 6.981945, 5486.374, 791.0725, 6.942283, 5492.119, 594.8636, 9.234779, 5493.323, 99.92789, 99.94384, 99.62307, 99.83162, 99.94022, 99.96528
123036.03752000001, 281.5281118039562, 281.3810766335853, 281.9943736306425, 28.559839590117022, 28.71965061245022, 28.686238357750693, 8008.27471212662, 8053.076490384408, 8070.809622652674, 155.1792203815039, 32.3368376288588, 9.753481865903723, 8009.309285117654, 8057.543613216805, 8066.680434714232, 0.9999993174978853, 0.9999913549128081, 0.9999994099059, 60.00057363540739, 59.99845238742157, 59.996365562677475, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.502, 4.520341, 2745.663, 606.4006, 4.52962, 2746.155, 821.3516, 3.332741, 2735.981, 785.785, 6.981761, 5486.37, 791.5112, 6.938996, 5493.226, 596.136, 9.208227, 5495.037, 99.93204, 99.95388, 99.59615, 99.83366, 99.9498, 99.99332
123038.40152000001, 281.44494911821613, 281.47738041632255, 282.059706231382, 28.53601625936384, 28.72539266922988, 28.705447049562675, 8006.795041630443, 8054.949947746591, 8069.096089757168, 156.22364477256633, 28.64655334644499, 7.104408486841294, 8010.920199514855, 8058.386443422694, 8070.223588421237, 0.9999997743237949, 0.9999932735454874, 0.999999288715203, 59.99868640588888, 59.9963836934072, 60.000335057305186, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.1341, 4.571918, 2748.074, 600.0775, 4.574932, 2747.938, 825.6028, 3.310284, 2731.359, 789.0861, 6.960433, 5488.882, 792.8274, 6.928586, 5493.003, 595.9769, 9.22892, 5493.592, 100.0, 100.0, 99.40147, 99.89483, 99.95632, 99.96686
123040.77188000001, 281.5518371392024, 281.5012271102259, 282.0097928071572, 28.57381031633614, 28.735844750332717, 28.707772419136997, 8015.803225707079, 8052.246674478572, 8074.458049626617, 158.56412018573928, 31.408414046220514, 6.248598613036393, 8016.01764076058, 8056.538711468769, 8079.683795975449, 0.9999998316572409, 0.9999928706138402, 0.9999994590685887, 59.99467499217062, 59.99371623021828, 59.99800687710449, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5809, 4.519271, 2745.887, 602.2955, 4.562222, 2748.05, 820.4199, 3.335134, 2736.913, 792.0377, 6.934692, 5492.653, 797.2908, 6.892791, 5495.574, 594.8438, 9.234596, 5493.322, 99.93395, 100.0, 99.60733, 99.94992, 100.0, 99.9643
123043.15052000001, 281.40755271292375, 281.39171742855217, 281.9382411614707, 28.549066525228753, 28.70284255215346, 28.70295598162548, 8010.070796204646, 8050.69015402766, 8070.449981826121, 159.7788999008426, 25.221711112910725, 11.585864000433048, 8011.1892332449315, 8054.382769622075, 8065.859559245278, 0.9999985678745202, 0.999994460554739, 0.9999985188746049, 59.99349568277597, 59.99074285420525, 59.98818745981078, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 613.1602, 4.469121, 2739.495, 593.735, 4.625218, 2746.228, 814.3828, 3.367899, 2742.916, 798.3488, 6.883762, 5495.414, 803.6046, 6.838917, 5495.614, 588.5613, 9.318465, 5484.768, 99.70529, 99.94635, 99.82355, 100.0, 100.0, 99.80961
123045.59572000001, 281.39454456238605, 281.4606659343374, 281.89626311565274, 28.582709166372798, 28.7487886629749, 28.72506399035485, 8013.808478179529, 8055.835554317707, 8073.911900476576, 159.0199837191867, 26.275939269764763, 12.306340511098824, 8012.650219125232, 8063.811356140772, 8072.0607476397, 0.9999980707784747, 0.9999934162920749, 0.9999995738458145, 59.988671663902146, 59.991748097634925, 59.989305153119005, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5414, 4.519449, 2745.773, 600.058, 4.579906, 2748.212, 820.381, 3.336791, 2737.729, 792.1154, 6.934141, 5492.653, 797.2527, 6.892061, 5495.466, 594.8438, 9.234962, 5493.327, 99.92805, 100.0, 99.63703, 99.94994, 100.0, 99.96221
123048.02848000001, 281.50202026455315, 281.45480112550774, 281.97603046733894, 28.553521170325258, 28.706461031964665, 28.669201671692367, 8005.600944464516, 8055.664805714545, 8061.218988933419, 151.581698258492, 34.08967283311176, 7.431129620124466, 8002.967413860242, 8052.517309787238, 8055.600233165829, 0.9999994096981332, 0.9999909770392484, 0.9999995507108013, 59.990292270385815, 59.993893494738025, 59.98687489123553, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4429, 4.520163, 2745.773, 600.097, 4.579169, 2748.16, 820.4587, 3.336607, 2737.236, 791.9989, 6.934324, 5492.536, 797.2527, 6.892609, 5495.521, 594.8438, 9.234413, 5493.794, 99.92596, 100.0, 99.62362, 99.94995, 100.0, 99.96323
123050.40604000002, 281.4221374669767, 281.53772818841463, 281.98345302165365, 28.57855970219974, 28.7359448263916, 28.722115283168915, 8012.807807483444, 8060.731342179143, 8074.932198132739, 160.73929185574843, 32.302237044842514, 12.80026429034615, 8010.422137201558, 8061.548425538693, 8074.945664967181, 0.9999993521158251, 0.9999944597861927, 0.9999994340521864, 59.99190209530829, 59.99419543031027, 59.99043138349463, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.1538, 4.571562, 2748.294, 606.3422, 4.529252, 2746.213, 826.9811, 3.29924, 2729.117, 786.6199, 6.972384, 5488.371, 792.8655, 6.92329, 5494.168, 598.9989, 9.179294, 5495.077, 100.0, 99.94782, 99.28925, 99.86163, 99.97752, 100.0
123052.80520000002, 281.4648396163304, 281.47465555529277, 281.98730829775945, 28.5865718555359, 28.710977998043226, 28.681826956185596, 8012.807915639799, 8056.0832546287165, 8071.106043761968, 156.8786967221663, 29.168924334988333, 9.783137991124022, 8011.506791875591, 8046.747695393673, 8070.02118532908, 0.9999998034418018, 0.9999927634374556, 0.9999995364079651, 59.98989966281856, 59.98888881885604, 59.98375856810277, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4823, 4.519985, 2745.619, 601.9258, 4.560565, 2747.551, 821.1769, 3.331084, 2736.037, 787.0083, 6.972752, 5486.545, 791.3777, 6.941553, 5491.733, 594.8636, 9.234596, 5493.381, 99.92421, 100.0, 99.57061, 99.85121, 99.93429, 99.96428
123055.21392000001, 281.3981762987592, 281.3360988818492, 281.98767862389116, 28.53322013537474, 28.68375731032851, 28.662264738685344, 8004.0151078219305, 8039.692597868944, 8056.0359922178095, 159.19993601622016, 30.414470218604947, 13.504509014575888, 8002.574397103941, 8049.97212875219, 8055.581706878938, 0.9999987720007287, 0.9999941312125926, 0.999999162836902, 59.98494880831854, 59.98503419351211, 59.989620380554896, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 611.3858, 4.479294, 2740.975, 611.9065, 4.480439, 2740.938, 814.5963, 3.367899, 2742.85, 779.4351, 7.026072, 5476.586, 784.7969, 6.989218, 5484.906, 588.5613, 9.318648, 5484.94, 99.75517, 99.75392, 99.82342, 99.65757, 99.80897, 99.8096
123057.60200000001, 281.4418470033, 281.4497282763193, 282.01198637628846, 28.560374902931255, 28.709670369738294, 28.722409926268355, 8013.233079442395, 8054.511627611, 8073.3087313789, 155.0719210493005, 29.35978635416177, 9.095588645760927, 8012.392568260169, 8051.088094936004, 8077.090737093218, 0.999999651016086, 0.9999928590471701, 0.9999989123378062, 59.98859312247094, 59.98639210083853, 59.98250767283107, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4626, 4.519806, 2745.557, 606.2838, 4.529436, 2746.43, 820.0704, 3.336791, 2736.897, 785.785, 6.981945, 5486.373, 791.0534, 6.942466, 5491.954, 594.8636, 9.234779, 5493.496, 99.92788, 99.94987, 99.60678, 99.83567, 99.93722, 99.96211
123060.01200000002, 281.5034358219765, 281.448914643955, 282.10126523637115, 28.559612626976875, 28.72015942756426, 28.709290640173382, 8013.456686380521, 8059.4511378584975, 8070.804202141853, 159.0779425272699, 35.72311695233975, 12.876427723362895, 8009.646053938746, 8052.9620975525695, 8058.8783890043305, 0.9999995959017226, 0.9999922955882516, 0.9999995735937671, 59.98837583037456, 59.98664417067664, 59.988208418658466, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4232, 4.520163, 2745.667, 606.3228, 4.529436, 2746.378, 820.5363, 3.336054, 2736.759, 785.785, 6.981761, 5486.373, 791.0916, 6.942101, 5491.843, 594.8239, 9.234779, 5493.501, 99.92403, 99.95174, 99.60173, 99.83471, 99.93315, 99.96111
123062.39600000001, 281.3533959112776, 281.4785964715727, 282.0028289084883, 28.575264693208197, 28.733409821820807, 28.69457860953808, 8017.348522011138, 8062.617284574399, 8069.749573783384, 153.94339095829537, 30.457385056176008, 4.5719786696685105, 8013.551793455464, 8056.63585877207, 8069.0926201163875, 0.9999995430553834, 0.9999926931177433, 0.9999997784517994, 59.98924443871823, 59.98986553044299, 59.99184465725794, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.0947, 4.571562, 2747.854, 600.0192, 4.579906, 2748.269, 827.0393, 3.298872, 2728.439, 792.0571, 6.934508, 5492.875, 797.2718, 6.892426, 5494.992, 600.311, 9.154389, 5495.518, 100.0, 100.0, 99.29893, 99.95398, 99.99285, 100.0
123064.76324000001, 281.43616051707755, 281.4155305118988, 281.9859008511039, 28.56459212831763, 28.73324174808763, 28.7104738003401, 8015.682595172221, 8059.565518304217, 8069.649473679737, 158.87868199593458, 32.39169059824644, 4.795035996222509, 8013.034588267378, 8059.847667772976, 8074.082225400067, 0.9999997123751357, 0.999994372484842, 0.9999996615040869, 59.989442062798425, 59.99174333682372, 59.991386321807646, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4232, 4.519806, 2745.39, 606.3228, 4.529436, 2746.882, 820.7887, 3.334582, 2736.509, 788.0569, 6.960433, 5490.19, 794.5441, 6.911602, 5494.622, 594.8438, 9.234962, 5493.447, 99.92386, 99.95381, 99.59264, 99.89483, 99.98576, 99.9644
123067.14664, 281.3669786432612, 281.3466553479246, 281.8496898444369, 28.55156878075337, 28.695760974240752, 28.728126720867024, 8000.846944300094, 8054.624548947921, 8065.800650436053, 154.60130010955027, 28.296177841454664, 7.287225744618581, 8012.529542272884, 8052.052225109974, 8070.162242622802, 0.9999992770586227, 0.9999945448557644, 0.9999994651995665, 59.98997086395015, 59.988684151418546, 59.99087731993526, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 608.9017, 4.503565, 2743.598, 597.4705, 4.601088, 2747.416, 816.8869, 3.357775, 2741.864, 797.572, 6.890197, 5495.528, 803.452, 6.838369, 5494.515, 588.6209, 9.318099, 5484.942, 99.87349, 99.98958, 99.76051, 100.0, 99.99693, 99.80754
123069.52452, 280.6432966287044, 280.7284360707436, 281.21526702036374, 28.640545933890582, 28.812735675542985, 28.774747309623372, 8010.05182931487, 8061.194085356977, 8070.100306653003, 156.09374645450225, 32.01486931414183, 11.471695937522782, 8011.061157997261, 8062.368221950404, 8064.586440086045, 0.9999986462305688, 0.9999949977013055, 0.9999991779228153, 59.985595551210544, 59.98566257651191, 59.98632811026294, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 608.1132, 4.513916, 2745.61, 599.9997, 4.579721, 2748.219, 820.7304, 3.334398, 2737.005, 792.096, 6.934141, 5492.823, 797.3481, 6.89133, 5495.529, 594.9034, 9.233498, 5493.375, 99.91367, 100.0, 99.61568, 99.94783, 100.0, 99.96307
123071.94080000001, 281.1966699519709, 281.23074376625124, 281.8125071471639, 28.585724877012165, 28.770908299449033, 28.7152183299671, 8016.916686916901, 8061.368064720688, 8071.777834663106, 154.06470364386496, 36.577274222836635, 17.378546574307165, 8012.386955476952, 8055.713961993978, 8063.265968793735, 0.9999994873560483, 0.9999920227826299, 0.9999995148688025, 59.98828281717249, 59.98612996461473, 59.98604866685492, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4429, 4.519806, 2745.557, 600.0386, 4.579721, 2747.933, 820.614, 3.335686, 2736.87, 792.0571, 6.934692, 5492.483, 797.2527, 6.892791, 5495.464, 594.8438, 9.234596, 5493.555, 99.9298, 100.0, 99.60578, 99.95196, 99.99914, 99.96635
123074.43096000001, 281.34428615703297, 281.2255378766155, 281.8944941036792, 28.58425041989822, 28.77006043920543, 28.719397361150442, 8014.746512509462, 8060.9676480347225, 8069.492245304522, 156.87084849276607, 35.307731744267585, 6.166646783323358, 8012.312780098041, 8065.275985071869, 8071.756057656603, 0.9999998800991396, 0.9999908381941524, 0.9999991931941511, 59.98803791198174, 59.98834269229478, 59.98470388599919, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.075, 4.571562, 2748.021, 606.2838, 4.529436, 2746.096, 827.0393, 3.299056, 2728.612, 785.785, 6.981761, 5486.15, 791.0344, 6.942283, 5492.068, 601.166, 9.141205, 5495.509, 100.0, 99.9476, 99.2825, 99.83258, 99.93511, 100.0
123076.80332, 281.14140074548743, 281.1165556633796, 281.68926614089605, 28.581696658895517, 28.753486478913306, 28.721271834827753, 8008.124828102552, 8054.853937802886, 8061.343326096312, 155.51796792795471, 32.76113385420513, 4.6493980062218725, 8010.98906091715, 8055.292779666347, 8066.231913025598, 0.9999994673232949, 0.9999929767298865, 0.9999977134974436, 59.99691668887042, 59.98614568158793, 59.98426769693571, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4626, 4.519985, 2745.887, 600.0192, 4.579721, 2748.049, 820.6916, 3.334582, 2736.759, 791.7271, 6.941495, 5491.564, 795.4597, 6.912333, 5494.245, 594.8438, 9.235146, 5493.435, 99.92597, 100.0, 99.62004, 99.93012, 99.98326, 99.96309
123079.25992000001, 281.2668978891856, 281.24149706384964, 281.7628600359783, 28.519530433871083, 28.693539980911414, 28.69882471352261, 7999.994744889779, 8045.365029012157, 8058.819302705579, 157.03446048086454, 24.103111281533984, 13.222391184242042, 8000.863987782182, 8045.503115060754, 8058.425684781727, 0.9999990447430241, 0.9999947240061186, 0.9999986990677814, 59.9922940104418, 59.98598440753579, 59.98209999534288, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.502, 4.519985, 2745.322, 607.2372, 4.516726, 2744.983, 820.381, 3.336791, 2737.125, 781.8041, 7.012466, 5478.694, 785.598, 6.982826, 5484.963, 588.6209, 9.318282, 5484.882, 99.91339, 99.90103, 99.62748, 99.71463, 99.81931, 99.80863
123081.66772000001, 281.23029980646794, 281.21507738099484, 281.84715576685744, 28.555247148699326, 28.735948575542324, 28.720924726796717, 8014.060029428444, 8054.57387319346, 8064.203719477803, 159.84697264618057, 29.658935783748348, 11.364544313823444, 8010.546136238923, 8058.775943455854, 8061.265161960542, 0.9999990181577535, 0.9999947953376456, 0.9999986730665852, 59.98208898888423, 59.98626841803748, 59.98287378375246, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 609.2763, 4.504101, 2745.146, 606.6146, 4.528146, 2746.098, 819.7016, 3.341393, 2737.952, 785.7655, 6.981945, 5486.32, 791.0534, 6.942466, 5491.9, 594.8636, 9.234962, 5493.434, 99.89007, 99.9479, 99.64517, 99.8378, 99.93511, 99.96309
123084.09972000001, 281.19194611618576, 281.24249135484746, 281.87209966482675, 28.58320374721276, 28.74968065727178, 28.71105658058851, 8006.646697070562, 8057.236734117518, 8070.503747209846, 154.66122816224924, 34.36463545148217, 13.445844798917733, 8012.242014542431, 8054.374307707767, 8062.666118208066, 0.9999987651109192, 0.999991979376696, 0.9999993486970346, 59.98663245995763, 59.9846761947, 59.98382352602574, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4823, 4.519628, 2745.61, 606.2838, 4.52962, 2746.213, 820.6916, 3.334766, 2736.87, 785.8044, 6.981945, 5486.262, 791.0725, 6.942283, 5491.789, 594.8438, 9.234779, 5493.435, 99.9298, 99.9458, 99.59964, 99.83365, 99.93921, 99.96223
123086.50108000002, 281.29033951429074, 281.16809435626857, 281.7902905715749, 28.609126318575274, 28.760852584634762, 28.723271036903004, 8012.036234686583, 8065.274266401813, 8070.410051361472, 151.638653304733, 33.01698627484848, 7.584555109223203, 8019.087522562845, 8063.812787322293, 8071.180319388504, 0.9999997492288139, 0.9999882694429139, 0.999999331401572, 59.982261224080325, 59.98240084245623, 59.98569262942218, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.1341, 4.571383, 2748.127, 599.9997, 4.579906, 2748.159, 827.0005, 3.298503, 2727.933, 792.0571, 6.934508, 5492.705, 797.2908, 6.892609, 5495.193, 601.166, 9.140839, 5495.597, 100.0, 100.0, 99.28898, 99.95088, 100.0, 100.0
123088.964, 281.09548693507793, 281.11579337846564, 281.78266859506573, 28.584599656760783, 28.757022616755016, 28.724372336250703, 8009.695239332756, 8061.171844341076, 8060.75475765927, 151.0006154808575, 31.666752967797493, 9.770021679392357, 8013.497436612136, 8063.013938874634, 8067.680068042332, 0.9999997929404081, 0.9999911508901599, 0.9999997317400475, 59.9778199438265, 59.98167908126425, 59.984222133893425, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4626, 4.519985, 2745.83, 606.3422, 4.529067, 2746.271, 820.6916, 3.33495, 2736.99, 786.0374, 6.980106, 5487.973, 792.4077, 6.928769, 5493.542, 594.8636, 9.234596, 5493.442, 99.92198, 99.95593, 99.5996, 99.85131, 99.96613, 99.96113
123091.40144000002, 281.1730597477167, 281.11042842187356, 281.7925979378512, 28.575062977228328, 28.693469405085008, 28.70736893255286, 8006.721366892236, 8050.75309565853, 8065.191340703449, 160.6784919263614, 27.19072119450061, 13.778282185159696, 8015.689614274343, 8039.454478130451, 8067.77590117132, 0.9999973695410728, 0.9999948036178037, 0.9999988291928971, 59.98522691531289, 59.985362433807325, 59.98306133127449, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5217, 4.519271, 2745.317, 599.7468, 4.584879, 2747.928, 819.3134, 3.342865, 2738.8, 795.5137, 6.902332, 5495.227, 802.5173, 6.843117, 5495.11, 588.7004, 9.317733, 5484.887, 99.92387, 100.0, 99.66115, 99.99678, 99.99347, 99.81194
123093.77276, 281.2940446062533, 281.20254746988377, 281.8413974669279, 28.575191103178568, 28.754695058045453, 28.716198544280765, 8009.102972387944, 8057.060353375179, 8077.231492446017, 154.3622048065663, 24.36000355867054, 17.702497324863543, 8012.624269162992, 8059.445141100126, 8071.314814195067, 0.9999994855131659, 0.9999902703706077, 0.9999989504312035, 59.97903050134468, 59.9816786136521, 59.98524456699772, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 609.7692, 4.499282, 2744.283, 598.7351, 4.585984, 2748.044, 819.2745, 3.342865, 2737.991, 792.0571, 6.934324, 5492.482, 797.2145, 6.892791, 5495.078, 594.804, 9.235329, 5493.442, 99.87557, 100.0, 99.64658, 99.94684, 100.0, 99.9643
123096.23276000001, 281.25834745099434, 281.2164748492228, 281.84993082627307, 28.573387212120267, 28.7579646429065, 28.729826322902607, 8013.189661622953, 8061.64181165994, 8065.438275930092, 157.7991343303728, 32.79747285007943, 12.804153378088358, 8013.563101736841, 8055.428529835673, 8072.297129978687, 0.9999991757732247, 0.9999932101353665, 0.9999990550293453, 59.984624984315545, 59.980861002387066, 59.98298331376019, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.502, 4.519806, 2745.883, 600.0386, 4.579721, 2747.989, 820.7304, 3.334582, 2736.808, 792.0765, 6.934692, 5492.594, 797.2718, 6.892609, 5495.471, 594.8438, 9.234779, 5493.375, 99.91813, 100.0, 99.60412, 99.94887, 99.99611, 99.96309
123098.60168, 281.3608751585894, 281.1680676964852, 281.7408158329449, 28.584239065836087, 28.751088386127194, 28.71620889656022, 8016.077081218199, 8062.3901867056775, 8071.004991002066, 152.79418285484576, 33.59106874055624, 8.021357339592214, 8010.685886552262, 8061.735107747623, 8072.881762938268, 0.9999993383298559, 0.9999899040129165, 0.9999985493592225, 59.9806291579548, 59.98209888310224, 59.977471924774086, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.075, 4.57174, 2748.131, 606.3033, 4.529067, 2746.32, 827.0975, 3.29924, 2728.098, 785.785, 6.981761, 5486.204, 791.0534, 6.942648, 5491.895, 601.1461, 9.141571, 5495.482, 100.0, 99.94969, 99.29938, 99.83258, 99.93716, 100.0
123101.01372000002, 281.2125451134334, 281.16007758445176, 281.8599686431597, 28.57574734148558, 28.759311282547312, 28.712274481336536, 8009.64596257787, 8056.410514722542, 8066.089174216466, 159.05447393863005, 31.21795849215414, 9.620303940288977, 8019.651744736934, 8052.71094704695, 8067.773527995518, 0.9999990930805008, 0.999992320076872, 0.9999993281272008, 59.98042107709255, 59.98334909404635, 59.98015554656129, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.502, 4.519806, 2745.778, 599.9802, 4.579906, 2748.103, 820.711, 3.335318, 2737.088, 792.0571, 6.934692, 5492.705, 797.2908, 6.895348, 5495.267, 594.8438, 9.235146, 5493.321, 99.92008, 100.0, 99.61373, 99.94684, 99.99751, 99.96624
123103.39708000001, 281.2683866467102, 281.26100116830673, 281.821518520839, 28.54637373560894, 28.690921423589558, 28.6659263603732, 7999.4000959837795, 8041.705350844428, 8057.128191350962, 159.0421077764645, 27.426490800904503, 14.90326832002711, 8000.813849952069, 8046.827983089708, 8052.4502141055755, 0.9999995069332515, 0.9999934552842648, 0.9999995092162771, 59.98198336932542, 59.97749946724906, 59.98323523010521, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.502, 4.519628, 2745.72, 606.3422, 4.529436, 2746.099, 820.381, 3.338079, 2738.257, 783.9208, 6.998125, 5482.215, 787.6963, 6.967851, 5488.155, 590.609, 9.300886, 5486.525, 99.92387, 99.93764, 99.65625, 99.77765, 99.86809, 99.84739
123105.79984, 281.1393803047558, 281.2421483279022, 281.88456083944794, 28.55507774451655, 28.734698774495673, 28.7126670316472, 8008.194603051397, 8056.13774989024, 8070.21394081116, 158.39921330366224, 27.12500707652066, 13.681866094763791, 8010.87039625766, 8054.286760894101, 8065.661785968347, 0.9999987933916636, 0.9999921813275808, 0.999997889078247, 59.98648917601357, 59.9793344307207, 59.98659264930548, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 612.3321, 4.479829, 2742.115, 609.6302, 4.504937, 2744.587, 818.8475, 3.345258, 2738.622, 784.7752, 6.984519, 5486.205, 791.0725, 6.942283, 5491.846, 594.8438, 9.234779, 5493.361, 99.79667, 99.88268, 99.67198, 99.8326, 99.93315, 99.96406
123108.25796000002, 281.2352089616529, 281.21498988639314, 281.8615279604754, 28.58269053907404, 28.72245994883662, 28.701999207182972, 8009.385759262827, 8055.389739416526, 8067.742199864292, 159.15694525407844, 32.40462818037787, 13.956181409405872, 8010.572735493661, 8058.395787423419, 8065.423645810719, 0.9999986795842972, 0.9999923273180304, 0.9999989751433875, 59.990012970591266, 59.98557954838974, 59.984378025897655, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.502, 4.519628, 2745.773, 606.3033, 4.529436, 2746.209, 820.7304, 3.335318, 2736.695, 785.785, 6.981945, 5486.15, 791.0534, 6.942283, 5491.73, 594.8438, 9.234962, 5493.38, 99.92196, 99.95396, 99.59942, 99.8378, 99.93722, 99.96211
123110.64176000001, 281.21808087103693, 281.2358107993005, 281.83440240453814, 28.551152909428062, 28.73532950790194, 28.689037705641297, 8011.083669518163, 8055.963160734906, 8060.912572119229, 159.38713953304932, 34.32634499253777, 7.633715275153463, 8013.536433806939, 8063.260898751035, 8067.52117913323, 0.999999649503108, 0.9999922427888058, 0.9999992358355929, 59.99110937970151, 59.991848529522386, 59.9917615212675, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.1341, 4.571562, 2748.242, 599.9997, 4.58009, 2747.996, 827.0199, 3.29924, 2728.046, 792.0377, 6.934692, 5492.763, 797.2908, 6.892426, 5495.082, 601.166, 9.141571, 5495.603, 100.0, 100.0, 99.28463, 99.9509, 99.99916, 100.0
123113.07280000001, 281.2604716068164, 281.23668079627373, 281.80132506568674, 28.57994093217145, 28.735188981392767, 28.728924018000203, 8008.192325916898, 8056.811936197158, 8068.235381317707, 160.6092735797065, 32.84494907181852, 9.401629289001448, 8016.524868881548, 8061.191332470404, 8069.459508674293, 0.9999985388559987, 0.999993812697634, 0.9999995067857973, 59.995333552729655, 59.99235726393735, 59.99279916534266, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4626, 4.519628, 2745.557, 606.3033, 4.529436, 2746.321, 820.6916, 3.334766, 2737.04, 785.785, 6.981945, 5486.32, 791.0344, 6.942466, 5492.011, 594.8438, 9.234779, 5493.429, 99.92578, 99.94973, 99.61195, 99.83576, 99.93323, 99.96428
123115.44968, 281.21714021095033, 281.2081499625263, 281.8655391890112, 28.572496551325216, 28.7329728716327, 28.695711902151736, 8011.856385537848, 8051.489859063103, 8065.957332146887, 158.86056860213512, 30.880187756024952, 11.636282289687642, 8009.4439939440135, 8058.61942275239, 8065.106409362356, 0.9999989636144316, 0.9999942694772752, 0.9999989876796771, 59.99508738865122, 59.993587854540316, 59.99009247038067, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4626, 4.519628, 2745.61, 599.9802, 4.579906, 2747.991, 820.8275, 3.334029, 2736.738, 792.2708, 6.933037, 5493.456, 798.5688, 6.877634, 5495.84, 592.0803, 9.277996, 5488.931, 99.92388, 100.0, 99.60129, 99.95725, 100.0, 99.89721
123117.78384, 281.17367046913887, 281.1984677724754, 281.89717796350254, 28.579519545462187, 28.767064254867204, 28.700956112108063, 8008.372743209677, 8060.84919941899, 8067.115897842483, 158.13982238180097, 30.43421995276958, 11.668680019583917, 8013.2874947868795, 8060.337158646111, 8066.799791434775, 0.9999992794752536, 0.9999938182326994, 0.9999989931826834, 59.99084652870995, 59.987494187511246, 59.99020651019332, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 613.8304, 4.466266, 2740.29, 594.5327, 4.616008, 2747.186, 816.6733, 3.352253, 2739.496, 795.0476, 6.915754, 5493.912, 798.7214, 6.887312, 5495.476, 594.4461, 9.23716, 5493.427, 99.70997, 99.98123, 99.71959, 99.97285, 99.99965, 99.96402
123120.30976, 281.29231432176846, 281.15756008533657, 281.8098744608285, 28.588677753762337, 28.743628329687038, 28.71727133193374, 8015.280353112277, 8056.351933473289, 8069.97730144643, 157.53449787895812, 32.48241211159302, 9.421788104585175, 8015.127344219167, 8062.308058853393, 8068.215075584113, 0.9999988339819376, 0.9999937990940009, 0.9999990298878474, 59.99226513062323, 59.9885289705714, 59.98897995738047, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.5414, 4.519985, 2745.558, 599.9997, 4.58009, 2747.989, 820.6916, 3.334213, 2737.044, 792.0183, 6.934508, 5492.593, 797.2527, 6.892791, 5495.466, 594.8438, 9.234779, 5493.442, 99.92997, 100.0, 99.61212, 99.94984, 100.0, 99.9643
123122.70484, 281.1965553875808, 281.0905688255841, 281.72563703754224, 28.580122279832565, 28.738407493024695, 28.703976982442573, 8006.501294701581, 8056.19191293573, 8061.104492314216, 160.2403311759948, 33.243132832953506, 5.672429619188733, 8006.840154154633, 8054.718263828091, 8065.753784148161, 0.9999996609594277, 0.9999908937696661, 0.9999998867183277, 59.98219514915915, 59.985324469415666, 59.98467979592558, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 601.075, 4.572276, 2748.299, 606.2838, 4.529436, 2746.32, 827.0199, 3.298503, 2728.054, 785.7461, 6.981945, 5486.261, 791.0344, 6.942283, 5492.006, 601.1461, 9.141205, 5495.598, 100.0, 99.94973, 99.28898, 99.83363, 99.93818, 100.0
123125.0724, 281.15887968913904, 281.2186489687909, 281.7217830551811, 28.58658699304902, 28.739333703474504, 28.71471115536279, 8011.817229591579, 8064.037398447901, 8070.46771266294, 155.686658760721, 29.64712561823535, 8.42156043287082, 8014.275364630822, 8062.004437742971, 8064.904467076558, 0.9999995738621349, 0.9999925625999265, 0.9999991702909065, 59.982098456675054, 59.9755233949316, 59.97615774773039, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4823, 4.519628, 2745.83, 600.0192, 4.579906, 2747.989, 820.6722, 3.334582, 2736.874, 792.0571, 6.934692, 5492.535, 797.2718, 6.892609, 5495.464, 594.8438, 9.234779, 5493.327, 99.92788, 100.0, 99.59551, 99.9478, 100.0, 99.9632
123127.50308000001, 281.3874507472736, 281.36379249110144, 281.83883773358326, 28.556382432932356, 28.685409282718744, 28.686193648370278, 8010.367864201103, 8045.844699610005, 8059.372745508253, 161.19695512105955, 31.357252071935818, 6.870729793977603, 8006.0979260013855, 8046.992720276157, 8056.976156353002, 0.9999981732935832, 0.9999953397259146, 0.9999992806245155, 59.981428443313995, 59.975160614652694, 59.98090634069034, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 600], 5500.0, [], 607.4626, 4.519985, 2745.667, 606.3422, 4.52962, 2746.263, 820.6916, 3.334398, 2737.038, 785.785, 6.981945, 5486.204, 791.0725, 6.942283, 5491.209, 593.7502, 9.250161, 5491.071, 99.92596, 99.94773, 99.61191, 99.83363, 99.93302, 99.92991
