TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
123447.99148000001, 281.47063855299655, 281.2559663266903, 281.85706842399543, 28.592892727742598, 28.76471073141947, 28.751038957564855, 8021.143105266524, 8064.04365190134, 8080.578836260693, 163.69099740225556, 29.78043869589419, 12.168492808951669, 8026.022610814335, 8066.67058670184, 8074.159705639799, 0.9999989106824213, 0.9999941901310395, 0.9999997974714235, 60.000125587725286, 60.000043291311215, 60.000634478437746, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.8174, 4.519449, 2745.72, 606.2449, 4.530172, 2746.375, 819.391, 3.340288, 2737.775, 785.7267, 6.982497, 5486.318, 790.9199, 6.943379, 5491.891, 808.8452, 6.789943, 5492.08, 99.92403, 99.94567, 99.63871, 99.83467, 99.93108, 99.93951
123450.39836, 281.52387462892733, 281.23697642372525, 281.74393557475963, 28.603705611661066, 28.76387586771901, 28.743685547220785, 8020.699314062704, 8067.85890295388, 8069.813369130761, 162.7808145700351, 29.68220914961057, 9.9626026261667, 8026.2577912325205, 8062.037580952209, 8067.522631100368, 0.9999994303812477, 0.9999937870585398, 0.9999998475388513, 59.99951498926364, 59.99875326811898, 59.997207165860935, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520163, 2745.778, 606.3033, 4.530172, 2746.488, 820.6722, 3.335318, 2736.699, 785.7073, 6.982497, 5486.26, 790.9199, 6.943379, 5491.726, 808.8054, 6.790309, 5492.138, 99.92403, 99.94965, 99.59956, 99.83565, 99.93307, 99.94059
123452.74716000001, 281.4950537645098, 281.26362882017776, 281.84926391310546, 28.626446946608766, 28.795497418393126, 28.73802412985417, 8035.702334376083, 8071.256201050039, 8078.941271084958, 158.011997760128, 31.994973251457395, 3.611114121835726, 8033.428079821555, 8072.771844360438, 8083.365507805208, 0.9999998910626278, 0.9999940393456611, 0.9999996159441314, 60.00831850244969, 60.00062505321255, 60.00091340822349, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.0355, 4.571918, 2747.858, 599.9413, 4.580458, 2748.211, 826.9617, 3.298503, 2728.505, 792.0183, 6.93506, 5492.65, 797.1192, 6.893704, 5495.243, 814.9288, 6.72988, 5485.754, 100.0, 100.0, 99.28267, 99.94884, 99.99707, 99.81613
123455.16804, 281.4252086906002, 281.17378036222294, 281.8656843384245, 28.616140026195644, 28.78482135707829, 28.762046539581597, 8028.1606716781935, 8067.803048454953, 8079.365005215283, 166.50034861881159, 29.431186698058355, 10.461994743383002, 8030.481033823371, 8069.5256440679, 8081.316113957596, 0.9999998907101444, 0.9999933149996394, 0.9999987382497166, 60.00800004266315, 60.00619049879267, 60.00468947968975, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4429, 4.520341, 2745.887, 606.2449, 4.530172, 2746.435, 820.6916, 3.335318, 2736.87, 786.7559, 6.96981, 5489.565, 793.5713, 6.917811, 5494.473, 808.8253, 6.790126, 5492.08, 99.92002, 99.94768, 99.60578, 99.87817, 99.98305, 99.94059
123457.63512, 281.5472328712598, 281.3405176604348, 281.82200459323474, 28.599383065098696, 28.735294598026254, 28.73230592829902, 8023.493935553254, 8063.163864862195, 8075.521717557011, 165.80351002337557, 25.623082849985167, 5.201631190049511, 8023.468522091765, 8061.620948968697, 8069.822816659681, 0.9999998641429574, 0.9999939151572614, 0.9999998929653952, 60.00543640552987, 60.00660041493971, 60.009528813103245, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 608.192, 4.51356, 2744.402, 598.3071, 4.597036, 2747.529, 819.954, 3.340472, 2740.266, 797.0477, 6.891852, 5495.642, 803.2612, 6.840195, 5494.896, 802.0259, 6.852387, 5495.416, 99.89615, 100.0, 99.72939, 100.0, 99.9978, 100.0
123460.00668, 281.521882949672, 281.32835639450445, 281.92975350259536, 28.60436369165208, 28.768187979048886, 28.739948936234864, 8037.80354343169, 8061.4967404524305, 8080.5675856627995, 161.1552234924875, 29.541003150587585, 10.581678149996947, 8028.639101036453, 8068.635512931686, 8080.950936846369, 0.9999999522129224, 0.9999934688465542, 0.9999996835799612, 60.00395582534891, 60.009469956130346, 60.008452816094874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 608.3892, 4.512132, 2745.663, 599.9413, 4.580826, 2748.048, 820.2645, 3.337895, 2737.902, 791.96, 6.93506, 5492.592, 797.0811, 6.893887, 5495.244, 808.9048, 6.790126, 5492.135, 99.91144, 100.0, 99.62863, 99.95194, 100.0, 99.93634
123462.40512000001, 281.3644890264577, 281.29211639412046, 281.9332738215842, 28.61534317971787, 28.793009126454024, 28.751320865599, 8030.139901285599, 8067.704563518667, 8077.573412120815, 155.41117995646232, 28.33079559471207, 11.295006905405671, 8026.202754582732, 8065.949318195813, 8073.053921842818, 0.9999993279955203, 0.999993773100659, 0.9999994970083256, 60.009465874743476, 60.00947632523045, 60.01142684470434, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520163, 2745.672, 599.9802, 4.580274, 2748.158, 820.6528, 3.335318, 2736.708, 791.9989, 6.934876, 5492.762, 797.1192, 6.893887, 5495.294, 808.8054, 6.790126, 5492.139, 99.92614, 100.0, 99.5999, 99.95192, 99.99892, 99.93742
123464.76616000001, 281.5760071422221, 281.36075740713346, 281.8915124357688, 28.60100303963414, 28.765780047030432, 28.734225874820336, 8024.839266367588, 8071.112827925909, 8075.148867274363, 157.4084159042718, 28.42463352337063, 9.826097490285065, 8030.501700057031, 8069.443809946419, 8079.252075764619, 0.9999995673513143, 0.9999925436503372, 0.999999145277055, 60.005138653360596, 60.001712860710704, 60.0076350604712, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.0355, 4.571918, 2748.188, 606.2255, 4.530172, 2746.379, 827.0005, 3.298872, 2727.942, 785.7461, 6.982313, 5486.43, 790.9199, 6.943562, 5491.618, 815.1078, 6.728048, 5484.278, 100.0, 99.94166, 99.28085, 99.83148, 99.93111, 99.79546
123467.17396000001, 281.5515631817777, 281.37030202976086, 281.8195488429544, 28.596356710840237, 28.767462490931198, 28.739873854682845, 8027.065484126493, 8069.583156061002, 8070.7479072881415, 161.1235073415459, 27.490192399156058, 9.688720706763434, 8029.405472338787, 8068.8966280928735, 8071.265615386513, 0.9999992952818191, 0.9999936239428244, 0.9999998537210791, 60.00488476000464, 60.00124119875286, 59.99585289303984, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.52052, 2745.887, 599.9219, 4.580642, 2748.05, 820.6916, 3.334582, 2736.701, 791.9989, 6.936163, 5491.852, 795.8602, 6.904114, 5494.152, 808.7458, 6.790676, 5492.136, 99.92404, 100.0, 99.59951, 99.94274, 99.98467, 99.93945
123469.66200000001, 281.5201876026514, 281.3325127172329, 281.8073483501938, 28.563632706817877, 28.711981929544315, 28.703323709322355, 8002.897024792142, 8049.465377384575, 8061.39304180685, 163.8339585182905, 27.86662198293743, 2.8008054005413214, 8013.172676695778, 8050.451850981068, 8062.857883368587, 0.999999836522985, 0.9999956395995927, 0.9999998633708658, 60.00375899701359, 60.002051088814895, 60.004386547844696, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.517843, 2745.428, 607.0426, 4.518568, 2745.146, 820.7498, 3.333661, 2738.992, 781.9401, 7.008973, 5478.92, 786.1703, 6.983374, 5485.42, 801.9862, 6.852387, 5495.76, 99.92167, 99.907, 99.59289, 99.7177, 99.81833, 100.0
123472.03024000001, 281.52214209844885, 281.3489543531317, 281.82832061562834, 28.61567932078759, 28.75970555349401, 28.736919900233566, 8019.006263065218, 8069.738375189987, 8071.641760258273, 158.7249505482057, 30.2240045620224, 7.467335292915777, 8025.501812599256, 8069.112305656977, 8071.10556530711, 0.9999999413727387, 0.9999926348852474, 0.9999997870718595, 60.00342879711372, 60.00198861514063, 60.00423806051734, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 610.3409, 4.49839, 2744.111, 607.6263, 4.517831, 2745.82, 820.2063, 3.339, 2737.926, 785.7073, 6.982129, 5486.095, 790.9199, 6.943562, 5491.778, 808.8452, 6.790309, 5491.857, 99.86931, 99.92333, 99.63169, 99.83052, 99.93709, 99.93546
123474.40128, 281.5288628100017, 281.2913165453103, 281.7694805759151, 28.610617962206426, 28.77195177947409, 28.74521445271991, 8023.166546589745, 8065.828499970128, 8078.8073036491405, 157.77089439582574, 30.159443006143192, 10.639560151378191, 8028.8996709979465, 8064.688113242393, 8076.07810003783, 0.999999182486781, 0.9999936083247063, 0.9999998142862386, 59.99489053047962, 59.99839231024575, 59.99912678604013, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.520341, 2745.829, 606.2255, 4.529804, 2746.156, 820.6528, 3.335134, 2736.646, 785.7267, 6.982313, 5486.202, 790.9199, 6.943379, 5491.891, 808.8253, 6.790309, 5492.139, 99.93183, 99.94375, 99.61209, 99.83255, 99.93411, 99.93949
123476.82776000001, 281.43515247481605, 281.2165149337506, 281.7663777693062, 28.616927836971712, 28.767452032779065, 28.745221264331462, 8027.3284912139015, 8072.175345983947, 8078.625338535663, 153.0044148524246, 31.84371882561618, 3.4850381052224293, 8027.508940817683, 8071.699471761254, 8077.205532039005, 0.9999998925689649, 0.9999905393516544, 0.9999999015343126, 59.99459382688473, 59.990855133806974, 59.99219267617823, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.0355, 4.572097, 2748.188, 599.9219, 4.58009, 2747.88, 826.9811, 3.298687, 2727.991, 791.9989, 6.93506, 5492.481, 797.1192, 6.89407, 5495.353, 815.1277, 6.728231, 5484.051, 100.0, 100.0, 99.29533, 99.94681, 99.99904, 99.79341
123479.22628000002, 281.428510447351, 281.28081414856763, 281.7370481721283, 28.623834308268716, 28.801169547657402, 28.736920818044347, 8028.887526073606, 8068.922612629138, 8083.042883244744, 154.70859763822693, 26.99983143667032, 7.677578185147013, 8033.088775513282, 8068.5422309006235, 8079.555326143968, 0.999999840025557, 0.999992092980355, 0.9999999505520123, 59.9917852304927, 59.98704658765251, 59.99027218019728, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4232, 4.520699, 2745.667, 606.2449, 4.529988, 2746.152, 820.614, 3.335134, 2736.815, 785.7267, 6.982129, 5486.032, 790.9008, 6.943744, 5492.473, 808.8253, 6.790126, 5492.081, 99.93203, 99.94358, 99.5996, 99.82945, 99.9383, 99.93953
123481.619, 281.3734645183056, 281.2000242463884, 281.7432383527294, 28.61395095718466, 28.766379376019678, 28.759421489321113, 8020.829411538269, 8062.683534365666, 8065.942649565915, 161.026202808398, 29.62976386002765, 2.8642822503688876, 8024.780545204301, 8060.339880312939, 8075.983590075793, 0.9999997535787589, 0.9999943973939781, 0.9999997595618272, 59.986266140188626, 59.98380027713673, 59.98415423999792, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4232, 4.520163, 2745.834, 599.9413, 4.580458, 2747.934, 820.6528, 3.33495, 2736.963, 792.7756, 6.926051, 5494.136, 799.4654, 6.869233, 5495.822, 805.4654, 6.82144, 5496.117, 99.92595, 100.0, 99.60918, 99.97693, 100.0, 99.98489
123483.97404000002, 281.36083367103544, 281.2738401354297, 281.7953300803879, 28.61932650295973, 28.76393472345872, 28.779798070338035, 8027.116415665181, 8073.363715169338, 8074.862560956126, 157.98658142639988, 30.29171823744582, 5.840654265162584, 8030.762315761118, 8071.093664773732, 8079.874286801861, 0.9999998921358404, 0.9999943097278539, 0.9999997000747588, 59.982021531548334, 59.979512896487535, 59.97751711417606, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.0419, 4.475725, 2742.054, 596.0502, 4.60643, 2747.755, 818.3234, 3.346915, 2737.447, 793.4941, 6.926418, 5493.046, 797.1764, 6.893157, 5495.023, 809.5808, 6.786281, 5491.795, 99.77194, 99.99373, 99.68664, 99.96145, 99.99901, 99.93434
123486.32124, 281.5429738309703, 281.3869714482276, 281.8495513863721, 28.61173989372492, 28.763403960623968, 28.758644219444086, 8026.079410153266, 8070.336702908361, 8074.7280549121715, 159.58953684182325, 27.588070226797754, 8.923607744812898, 8027.63562994039, 8072.635238512282, 8078.673912872019, 0.9999995662013049, 0.9999943571060231, 0.9999998105013098, 59.97665050861855, 59.98351655089566, 59.98136394689548, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4232, 4.520341, 2745.835, 594.5911, 4.622823, 2746.278, 820.6722, 3.33495, 2736.927, 792.0183, 6.935244, 5492.704, 797.1192, 6.893522, 5495.129, 808.8253, 6.790309, 5492.08, 99.92212, 99.94819, 99.61239, 99.95087, 99.99605, 99.93951
123488.74748, 281.4235684722632, 281.2608577412632, 281.6889315802179, 28.582507002446025, 28.752408481348102, 28.713195540714608, 8015.203243386028, 8059.237804758512, 8067.321639648106, 156.2724839529892, 31.368182211575913, 6.9294283937797445, 8015.299567877734, 8063.892522357613, 8070.375286171563, 0.9999997800835135, 0.9999933684298337, 0.9999998834438301, 59.97126929387359, 59.977968846389295, 59.97702562529079, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.0552, 4.572276, 2747.911, 587.3925, 4.667215, 2741.427, 827.0005, 3.298687, 2728.335, 785.7461, 6.982129, 5486.313, 790.9008, 6.943562, 5491.617, 815.1277, 6.728048, 5484.223, 100.0, 99.7738, 99.28706, 99.8367, 99.93608, 99.79337
123491.14884000001, 281.4557989323093, 281.2970407438116, 281.61581373407455, 28.607532462721945, 28.80458030028916, 28.75601114788654, 8027.7101446578035, 8066.009879588444, 8080.4892926473885, 160.79020994031544, 28.03514528665187, 8.19850984257937, 8026.7675434083985, 8071.897139474223, 8074.512498448055, 0.9999995898350055, 0.9999943043513534, 0.9999997577276034, 59.976911201352394, 59.97526005776035, 59.978191206500654, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520341, 2745.62, 593.6961, 4.625771, 2746.337, 820.7693, 3.334766, 2736.7, 791.9989, 6.934692, 5492.65, 797.1001, 6.893339, 5495.462, 808.8054, 6.790493, 5492.025, 99.92804, 99.94639, 99.5996, 99.94585, 100.0, 99.94056
123493.52404, 281.48435060626457, 281.3188555037043, 281.76964080238537, 28.593625037123477, 28.74080963025689, 28.734249366746972, 8010.900957360067, 8054.215113106825, 8067.78886163802, 160.6292306698199, 27.49402310593814, 7.461422588444293, 8011.479419217331, 8052.856405229904, 8063.406808129601, 0.9999997771163034, 0.999994204716041, 0.9999997484875554, 59.98361232622762, 59.98502834110101, 59.97783870896897, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4232, 4.520163, 2745.892, 593.6572, 4.626139, 2746.225, 820.711, 3.33495, 2737.319, 785.7267, 6.982497, 5486.26, 790.9199, 6.943744, 5491.495, 808.1494, 6.799465, 5493.258, 99.91811, 99.94626, 99.62213, 99.83256, 99.92887, 99.96095
123495.96572000001, 281.62430272733513, 281.4328145266774, 281.94291636820736, 28.60672978204494, 28.77703366475652, 28.738186000112876, 8027.234600272094, 8062.248556553379, 8078.210549532313, 161.93960979804262, 29.93471578279923, 5.5825607492165545, 8032.039531892379, 8064.5468824712325, 8081.822527104035, 0.9999997540831943, 0.9999932729396641, 0.9999997118342667, 59.98256366462643, 59.9814408160611, 59.9847976805616, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.7319, 4.463053, 2739.552, 599.9608, 4.580274, 2747.824, 815.0428, 3.362929, 2741.053, 781.4352, 7.008054, 5482.446, 788.3066, 6.959085, 5490.449, 807.9506, 6.778773, 5489.782, 99.69524, 100.0, 99.78408, 99.74664, 99.90983, 99.93175
123498.33388, 281.4292373206744, 281.253497292709, 281.7169575308903, 28.608514319681777, 28.763051050992573, 28.73863155083568, 8023.748688282604, 8069.581256304438, 8074.027404038784, 156.12219741386616, 31.509314746278505, 8.79503042031547, 8026.9998195652015, 8062.7926783752755, 8075.904307067654, 0.9999987777569814, 0.9999924965880902, 0.9999995073813226, 59.98743927879572, 59.98598643277704, 59.98494578378259, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.52052, 2745.615, 597.3732, 4.59501, 2747.651, 820.6528, 3.334766, 2736.931, 785.7073, 6.982497, 5486.149, 790.9199, 6.943744, 5491.618, 808.8054, 6.790309, 5492.023, 99.92994, 100.0, 99.5999, 99.83159, 99.93804, 99.93849
123500.74404, 281.4144796961048, 281.29939853456096, 281.70215526077266, 28.58572006038633, 28.755303976868024, 28.711744896571478, 8024.860111025554, 8063.570213972931, 8069.1502082457255, 156.4496952900745, 30.794702202506414, 6.113316734585396, 8023.606743845264, 8064.809205270398, 8067.027326912811, 0.9999996444443345, 0.9999918107615932, 0.9999995424504994, 59.99004263312998, 59.99068047600031, 59.98938123303153, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.8242, 4.565851, 2748.021, 606.1088, 4.530172, 2746.435, 826.9617, 3.298872, 2728.165, 791.9989, 6.93506, 5492.534, 797.1382, 6.89407, 5495.459, 815.1078, 6.727865, 5484.222, 100.0, 99.95388, 99.28476, 99.94884, 99.99898, 99.79653
123503.35064, 281.5155216362308, 281.31538546594555, 281.7988626374575, 28.59107882107934, 28.778907925993828, 28.751556110770075, 8026.231052617664, 8072.086037539429, 8075.48255619364, 163.2399059945219, 30.035571690481447, 3.237737588738412, 8030.967915385076, 8068.6259435050515, 8076.611979742938, 0.9999998197473369, 0.9999933522911294, 0.9999996114539618, 59.9918766720934, 59.99090278047473, 59.99296297177206, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.52052, 2745.609, 599.9219, 4.580458, 2747.821, 820.6722, 3.335134, 2736.704, 785.7461, 6.982129, 5486.371, 790.9199, 6.943562, 5491.675, 808.8054, 6.789943, 5492.138, 99.92803, 100.0, 99.59974, 99.83159, 99.93513, 99.94271
123505.71600000001, 281.4657719267058, 281.4236548853929, 281.895332837992, 28.57972900390114, 28.74858886427616, 28.71999636613536, 8023.310459794811, 8063.199021202515, 8071.669220595029, 163.15448276344569, 30.371546933375612, 6.380547610683834, 8023.481387270309, 8053.093062223383, 8074.290615651988, 0.9999996926313253, 0.9999920487560571, 0.9999991793551732, 59.998837321311655, 59.99894878514635, 59.99710287255161, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.519985, 2745.672, 606.3033, 4.529988, 2746.431, 820.6528, 3.33495, 2736.931, 791.9989, 6.934876, 5492.932, 797.1573, 6.894252, 5495.475, 808.209, 6.798916, 5493.318, 99.92805, 99.94781, 99.59765, 99.95501, 100.0, 99.95377
123508.14096, 281.4273053584068, 281.2322496026242, 281.6669100322086, 28.64228647410674, 28.777781886419493, 28.772128281235158, 8027.7141152999375, 8071.391947767107, 8076.692079082697, 163.92106353145618, 27.955515676037066, 8.94563534559677, 8023.813683536802, 8066.391651805324, 8075.665599888452, 0.999998377681239, 0.9999951656517724, 0.9999983149121634, 60.00309133964003, 59.99989010240445, 59.998108306371016, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.7122, 4.46341, 2739.223, 612.4902, 4.474361, 2741.221, 814.4992, 3.364586, 2741.368, 796.1739, 6.901413, 5494.258, 799.6752, 6.873068, 5495.653, 807.1553, 6.798, 5492.034, 99.69541, 99.74577, 99.80329, 99.99564, 100.0, 99.93868
123510.48724000002, 281.4289988251028, 281.23672901632665, 281.7700142576449, 28.62286184791883, 28.79275198681368, 28.764882195707415, 8025.159114645261, 8072.159244128739, 8083.790413089444, 161.23426333078987, 28.44138882383686, 12.118169858099122, 8023.191166785788, 8070.050650288598, 8077.453836059043, 0.9999987831421623, 0.9999941778009672, 0.9999994954516755, 59.996334556454876, 59.99765161419567, 59.999296729382316, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4232, 4.520163, 2745.725, 606.2255, 4.529988, 2746.377, 820.6528, 3.334766, 2736.874, 791.9989, 6.93506, 5492.984, 797.1382, 6.893887, 5495.348, 808.7856, 6.790676, 5492.021, 99.92595, 99.95179, 99.59777, 99.95597, 100.0, 99.93844
123512.89696000001, 281.48522898268925, 281.2661128196981, 281.79663410816306, 28.604798511871703, 28.759545389831487, 28.73557661384863, 8019.110941067942, 8061.476792567031, 8068.050302667781, 160.04287149264383, 26.52506908788655, 6.6279934809541885, 8020.662808297292, 8063.085179835408, 8068.765034606217, 0.9999993658854833, 0.9999925009397422, 0.9999990689395722, 60.007523925001, 60.00550589720452, 60.00253029701375, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.8439, 4.565672, 2747.963, 599.9802, 4.580642, 2748.158, 826.9422, 3.29924, 2728.28, 785.7267, 6.982129, 5486.371, 790.9199, 6.943562, 5491.673, 815.0879, 6.727865, 5484.337, 100.0, 100.0, 99.28281, 99.83563, 99.93212, 99.79548
123515.26148000002, 281.3150252385887, 281.2768517455371, 281.7155741228538, 28.62518586802212, 28.779676882096066, 28.747310859924806, 8029.6853323429805, 8069.908201896572, 8078.3207394519095, 158.9705587613862, 26.173917956253717, 8.523359278978091, 8026.508780280777, 8068.362289235231, 8075.594436668459, 0.9999998754221555, 0.9999936337054117, 0.9999995664116469, 60.00625494430622, 60.00511697248087, 60.007846917338846, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4626, 4.519806, 2745.667, 606.2644, 4.52962, 2746.377, 820.5363, 3.335502, 2736.766, 791.9795, 6.93506, 5492.873, 797.1573, 6.893339, 5495.295, 808.8452, 6.790309, 5492.081, 99.92214, 99.94575, 99.60199, 99.94777, 100.0, 99.93953
123517.65344000001, 281.4463688255463, 281.2498091633467, 281.84950428625245, 28.606444683250096, 28.74363721015435, 28.726592330771886, 8028.143417851575, 8069.670928416719, 8077.071837592705, 163.8593071259818, 30.551002470343974, 6.972303263720278, 8025.714393610529, 8068.951239223482, 8068.920099607578, 0.9999998889894443, 0.9999936537237054, 0.9999998351579715, 60.009028923428936, 60.01106496360888, 60.01037127279619, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.520341, 2745.777, 599.9413, 4.580274, 2747.875, 820.6334, 3.334582, 2736.758, 785.7267, 6.982313, 5486.143, 790.9199, 6.943196, 5491.782, 808.8054, 6.790493, 5492.133, 99.92994, 100.0, 99.60199, 99.83148, 99.93409, 99.94045
123520.03016000001, 281.5514459165374, 281.4503176602136, 281.799125389545, 28.581564808347835, 28.741676022208345, 28.72717458173003, 8023.836371818737, 8073.846538453729, 8076.3666702084765, 164.86106443402863, 29.319967085092685, 5.307931648379508, 8033.307972623905, 8069.455520814704, 8075.627492160997, 0.9999998284851512, 0.9999941075785511, 0.9999993363395917, 60.01429410761305, 60.01711056172113, 60.01446923718981, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.7516, 4.462697, 2739.442, 593.6183, 4.625955, 2746.17, 814.3633, 3.368267, 2742.973, 779.3962, 7.02644, 5476.642, 785.1784, 6.986296, 5486.837, 804.4912, 6.828398, 5494.876, 99.69938, 99.95238, 99.8279, 99.65756, 99.83577, 99.9904
123522.37012, 281.380901137521, 281.2857997235172, 281.7916429508268, 28.615525459057267, 28.776386819325893, 28.7344854517645, 8019.672573982693, 8067.169432122934, 8080.789812182217, 159.00574666590387, 29.98860891497361, 8.969512609960475, 8027.590813446224, 8064.124305157474, 8081.653998385164, 0.9999997099135143, 0.9999942258288126, 0.9999992103138666, 60.01617821351282, 60.01720058223888, 60.016627777939924, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520341, 2745.834, 599.7662, 4.581932, 2747.931, 820.6528, 3.33495, 2737.04, 785.7073, 6.982129, 5486.26, 790.9199, 6.943379, 5491.891, 808.8253, 6.790309, 5492.371, 99.92804, 100.0, 99.61195, 99.83159, 99.93608, 99.94481
123524.76500000001, 281.3115864781055, 281.2113527320608, 281.7695396708596, 28.570977851812227, 28.75360146542241, 28.702395745006577, 8018.656889275295, 8062.183952354207, 8068.402778516308, 153.24706027489492, 33.108553955329356, 5.3502990889860484, 8017.030460959208, 8061.038025529823, 8069.942622852754, 0.9999998050525183, 0.9999920656854195, 0.9999997290298647, 60.01851176456857, 60.01673653092526, 60.01919007761063, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 605.9839, 4.535868, 2747.291, 590.8167, 4.648611, 2743.459, 824.8264, 3.308075, 2729.806, 790.8338, 6.938921, 5492.591, 797.0811, 6.893704, 5495.459, 815.1277, 6.728415, 5484.224, 99.98505, 99.86206, 99.3894, 99.94977, 99.99907, 99.79968
123527.17168000001, 281.4181664806912, 281.17566217287026, 281.72456138062836, 28.616855994326606, 28.775307924170818, 28.76619188308564, 8019.590718784886, 8065.377336900469, 8076.60515431266, 160.1933651028371, 29.506409913557945, 5.314701600712397, 8028.271267895422, 8069.206979799143, 8076.220850795793, 0.9999994054375214, 0.9999922088787125, 0.9999990165540222, 60.01716605143706, 60.01820244177738, 60.016374168142505, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.0485, 4.519985, 2745.39, 593.6961, 4.625771, 2746.284, 820.6722, 3.335134, 2736.704, 785.7461, 6.982129, 5486.43, 790.939, 6.943562, 5491.893, 808.8054, 6.790309, 5492.025, 99.91585, 99.94623, 99.59974, 99.83671, 99.934, 99.93852
123529.53680000002, 281.3583753191713, 281.2210645922708, 281.708598888648, 28.63632230077068, 28.781669200491056, 28.748521004864518, 8030.3061579090045, 8066.571682319561, 8074.820672710497, 161.87961089627652, 27.98037257518854, 5.45786755546078, 8034.235705826031, 8075.437105712718, 8081.942873836956, 0.9999995767453309, 0.9999947345341172, 0.9999989522260286, 60.01268331219644, 60.0137461839168, 60.014008437353255, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.520163, 2745.615, 593.6572, 4.625771, 2746.17, 820.6528, 3.334582, 2737.154, 791.9989, 6.934692, 5492.709, 797.1382, 6.89407, 5495.351, 808.7856, 6.790126, 5492.023, 99.92404, 99.95053, 99.59747, 99.95096, 100.0, 99.93849
123531.90960000001, 281.3492744714396, 281.16418938335937, 281.727768434711, 28.5936244899309, 28.75467999348405, 28.73477072699962, 8022.047822409417, 8060.589943710997, 8077.928960127488, 161.46964451835606, 27.209520032381988, 6.568767007085171, 8029.896483440321, 8064.1914125516705, 8076.758273849277, 0.9999998828358387, 0.9999942824581497, 0.9999999231232801, 60.00983169657834, 60.0107116586753, 60.006053687892546, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.791, 4.462697, 2739.385, 599.9608, 4.580458, 2747.991, 814.3633, 3.367899, 2742.965, 798.2516, 6.882659, 5495.919, 803.4902, 6.838917, 5494.898, 802.6025, 6.847443, 5495.946, 99.70322, 100.0, 99.8276, 99.9993, 99.9908, 99.99736
123534.30476000001, 281.3905390240946, 281.2619471746343, 281.7853230603686, 28.62152664067536, 28.78010987685803, 28.74834476246377, 8022.8786200316345, 8071.166824722789, 8080.545283917705, 162.52245811577325, 30.80114651715894, 8.903698723752314, 8025.827925124979, 8072.980484390545, 8080.9904018971865, 0.9999993668790637, 0.9999942336509458, 0.9999999418247871, 60.00660829481079, 60.001267274586226, 60.006781890423426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.519985, 2745.724, 593.6378, 4.626139, 2746.278, 820.6334, 3.335318, 2736.882, 792.0183, 6.93506, 5492.651, 797.1382, 6.893522, 5495.243, 808.8253, 6.790126, 5492.024, 99.92404, 99.95246, 99.61417, 99.94882, 100.0, 99.9416
123536.70464000001, 281.43262483058135, 281.2476082255072, 281.7723922564147, 28.589030032585885, 28.750164202552924, 28.726226597187097, 8020.482503772791, 8061.25309896377, 8066.3648577990525, 161.8592705555003, 29.109861881611323, 7.8986625442876175, 8021.030002902223, 8061.356975466973, 8068.852959408119, 0.9999988856200134, 0.999992611283953, 0.9999997212795795, 60.00701912972098, 60.00633001187298, 60.00550304472967, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520163, 2745.562, 600.1359, 4.576774, 2747.998, 822.3998, 3.325746, 2733.632, 789.222, 6.959514, 5489.168, 792.8274, 6.932056, 5492.591, 813.9745, 6.732993, 5484.338, 99.92212, 100.0, 99.50315, 99.88652, 99.95733, 99.8017
123539.10940000002, 281.4478257309934, 281.20359521143905, 281.69863286605766, 28.624728478472427, 28.788592998553057, 28.756101266674893, 8028.0468761908505, 8074.763908211098, 8079.46853596177, 156.60345165166655, 32.49554203801836, 5.1594821199410035, 8026.8287862515435, 8070.000485738961, 8079.738328996093, 0.9999994703544458, 0.9999945104078579, 0.9999991396862806, 60.00859257785867, 60.00953586211798, 60.008913413901794, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 603.9533, 4.544256, 2746.905, 602.1009, 4.567564, 2747.94, 821.1381, 3.332557, 2736.285, 791.9989, 6.93506, 5492.709, 797.1382, 6.89407, 5495.129, 808.8054, 6.790309, 5492.079, 99.97098, 100.0, 99.5845, 99.94989, 100.0, 99.93949
123541.53464000001, 281.39307335012916, 281.1753467410135, 281.7802033639207, 28.612056562754706, 28.777226244449782, 28.739536039712856, 8025.057298715679, 8063.2267527149215, 8074.041859961584, 157.2199369900286, 31.340884904416498, 7.778292265666096, 8025.636220744754, 8068.547363109036, 8075.684164946711, 0.9999996437236305, 0.999993853591324, 0.9999995930252417, 60.008414418759145, 60.0061747795795, 60.00628360803693, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520341, 2745.615, 606.2838, 4.52962, 2746.27, 820.6334, 3.335134, 2736.985, 785.7267, 6.982497, 5486.377, 790.9199, 6.943379, 5491.783, 808.8054, 6.790126, 5492.252, 99.92995, 99.95388, 99.59774, 99.8336, 99.93411, 99.94264
123543.88372000001, 281.41398946316826, 281.2286114507173, 281.7519022243567, 28.55735494989404, 28.718353325820047, 28.706697952841772, 8013.547659324493, 8045.47110803272, 8063.084600500201, 162.97113063550478, 26.830832014071916, 6.229458434916978, 8017.259642767738, 8049.120880902349, 8070.616313899437, 0.9999998550603355, 0.9999932981174762, 0.9999998457083972, 60.008821026304034, 60.00992908491148, 60.010850192966274, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.7122, 4.463946, 2739.333, 612.568, 4.473624, 2740.72, 814.3439, 3.368083, 2742.862, 779.3962, 7.02644, 5476.644, 784.6443, 6.990131, 5484.623, 802.5031, 6.847992, 5495.881, 99.70131, 99.74364, 99.82386, 99.65862, 99.8068, 100.0
123546.28236000001, 281.41838973578456, 281.1535139265549, 281.78227464689076, 28.623486986944723, 28.770173013214645, 28.746229955985793, 8024.457730443095, 8064.90042209775, 8076.852936781954, 159.889748826286, 31.555134727279324, 9.83003318061401, 8028.840583772666, 8067.746021308415, 8080.350495758537, 0.9999993651504677, 0.9999939032195689, 0.9999990731127946, 60.01190062544656, 60.012359537824516, 60.01142886703193, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3837, 4.520699, 2745.834, 606.2449, 4.529988, 2746.322, 820.6334, 3.334582, 2736.989, 785.7267, 6.982313, 5486.371, 790.9199, 6.943379, 5491.999, 808.8054, 6.790309, 5492.08, 99.92805, 99.94358, 99.59765, 99.83563, 99.93307, 99.93951
123548.65404000001, 281.4452683141013, 281.1571398215668, 281.8368905096933, 28.598154104041946, 28.75856730582783, 28.73172834009376, 8021.771655016435, 8062.453898177879, 8072.559218266665, 157.35843838515575, 28.478313189908476, 10.872959853499651, 8023.6723474857845, 8064.2812767945225, 8073.445492443068, 0.9999993492944598, 0.9999932678569763, 0.9999991420800897, 60.00942800670205, 60.01214818723596, 60.009508634882884, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.520699, 2745.672, 606.2255, 4.529988, 2746.156, 820.614, 3.335502, 2736.847, 785.8432, 6.977348, 5487.343, 792.5031, 6.931325, 5493.766, 811.4894, 6.760644, 5487.514, 99.92614, 99.94375, 99.5996, 99.85332, 99.96584, 99.86567
123551.01664000002, 281.3265583870788, 281.10180686443255, 281.72246530022056, 28.6047786174633, 28.772900883199338, 28.74651670086465, 8023.707271978614, 8066.139725701184, 8071.805158042858, 156.0085804952423, 29.619293556917455, 6.42682189147331, 8021.597247600955, 8071.346455713951, 8076.773852758069, 0.9999993096169597, 0.9999930723840246, 0.999999652535049, 60.00711836547669, 60.00345803692009, 60.00838961228722, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.4298, 4.566029, 2747.926, 601.4005, 4.565354, 2747.661, 824.2245, 3.317831, 2733.669, 788.2123, 6.966684, 5487.862, 791.8546, 6.939726, 5491.673, 808.8849, 6.790493, 5492.193, 100.0, 99.9985, 99.46249, 99.86276, 99.93211, 99.94164
123553.40900000001, 281.33032015532257, 281.22105523258375, 281.76671305033693, 28.6122789539383, 28.787874701956333, 28.753140879186045, 8020.332550111908, 8070.51544724236, 8081.336322082528, 157.30949724869333, 30.582208815640115, 8.320085447263807, 8028.203100088447, 8071.721114692684, 8075.842288447365, 0.9999996863156586, 0.9999943714179271, 0.9999997835610869, 60.00101336179819, 60.00398028865613, 60.003007433252314, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.520341, 2745.777, 600.8168, 4.576958, 2747.879, 820.6916, 3.334766, 2736.985, 791.9795, 6.93506, 5492.592, 797.1192, 6.89407, 5495.3, 808.8253, 6.790309, 5492.253, 99.92803, 100.0, 99.61417, 99.94584, 99.99811, 99.94263
123555.7676, 281.50744625833465, 281.247472522823, 281.86791008873814, 28.590683585042385, 28.757299989145547, 28.73895632578473, 8022.768121693447, 8055.411221501992, 8077.3671744884105, 161.21149011440912, 28.75280376927003, 5.841312449893962, 8024.523236497544, 8057.5231727219325, 8073.009381705099, 0.9999996569705333, 0.9999935691804576, 0.9999998679902069, 59.9960672203649, 59.99650214404935, 59.996857402042366, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 613.6333, 4.463767, 2739.385, 593.6766, 4.625586, 2746.23, 814.3633, 3.368083, 2742.688, 798.2905, 6.883946, 5495.192, 803.5092, 6.837638, 5496.105, 802.4037, 6.849091, 5495.372, 99.70132, 99.94631, 99.8175, 100.0, 100.0, 100.0
123558.12800000001, 281.5459967888023, 281.2915927904006, 281.7586213140859, 28.6249430251908, 28.782827299928183, 28.76099253500156, 8028.431409719368, 8073.4321276911005, 8074.724791626846, 156.61965306872798, 27.837343513497217, 9.121339676588434, 8028.54415389436, 8072.016122427302, 8080.923113420759, 0.9999996078347825, 0.9999925608842289, 0.9999989037999608, 59.99055423805974, 59.99208638298172, 59.99120838789079, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.3049, 4.521234, 2745.781, 599.9024, 4.580642, 2747.991, 820.614, 3.335134, 2736.985, 791.9795, 6.934876, 5492.65, 797.1382, 6.894252, 5495.786, 808.8253, 6.790493, 5492.194, 99.92818, 100.0, 99.60995, 99.94681, 99.99603, 99.9416
123560.54504000001, 281.4273498859963, 281.1591000973753, 281.7895093969986, 28.594573915836982, 28.742616856057012, 28.719953125750056, 8018.115601900425, 8061.026996834256, 8065.337777373838, 159.6907069145459, 32.26682938309705, 6.914679900545764, 8016.978680370085, 8055.453611867236, 8065.585484584123, 0.9999994753202381, 0.9999930624012157, 0.9999994156049888, 59.99235172335014, 59.98985104613272, 59.99082528282468, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4232, 4.520163, 2745.725, 599.9219, 4.58009, 2747.934, 820.6334, 3.335134, 2736.927, 791.9795, 6.93506, 5492.364, 797.1573, 6.893339, 5495.568, 808.9645, 6.788845, 5491.238, 99.93204, 100.0, 99.60787, 99.94893, 99.99305, 99.92933
123562.93004, 281.39512247116426, 281.1478291389226, 281.71145615362934, 28.62599701061305, 28.786236374543837, 28.747977672851007, 8029.762146290061, 8071.975060944217, 8077.939612313042, 155.7083183963041, 28.999726204366652, 4.535227396349455, 8027.9084938711785, 8067.158283825328, 8077.87064503209, 0.9999995149754186, 0.9999931756464254, 0.9999994671981303, 59.98436524421345, 59.98674190840196, 59.985304876260805, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 601.0552, 4.571918, 2748.073, 606.2255, 4.529804, 2746.21, 826.9617, 3.298872, 2729.378, 786.7365, 6.974774, 5488.486, 793.6285, 6.917446, 5494.472, 811.3304, 6.7698, 5490.504, 100.0, 99.94375, 99.32744, 99.86684, 99.97775, 99.91084
123565.27844000001, 281.46546779788656, 281.33410811053915, 281.86778503792783, 28.601048945026246, 28.771865858770752, 28.739316655399193, 8024.6430082677525, 8069.057339750588, 8075.633164884702, 157.84125544378912, 27.417708872666026, 5.4462997985610855, 8024.300921464428, 8071.016215783063, 8078.261135294112, 0.9999996970170233, 0.9999932697343548, 0.999999502590826, 59.98665779404352, 59.986249948009615, 59.98445215597487, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 800 800], 5500.0, [], 607.4034, 4.520163, 2745.892, 602.2565, 4.559091, 2747.719, 820.6334, 3.334582, 2736.646, 786.7559, 6.97459, 5486.718, 790.9771, 6.943196, 5491.942, 808.8253, 6.790309, 5492.024, 99.93412, 100.0, 99.61643, 99.84195, 99.9331, 99.9385
