TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
125404.00864000001, 280.8051456224484, 280.67680339524384, 281.32175618647983, 28.61519236252687, 28.751982905588378, 28.776289027720203, 8003.286668815626, 8052.724026608213, 8063.251419920405, 160.4036093214645, 31.890546727450783, 2.142024654947818, 8008.792449745246, 8044.276030656537, 8064.496763630361, 0.9999999720007315, 0.9999907744044239, 0.9999999736868646, 60.02178671652744, 60.02110771367423, 60.019333570211856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 600.0301, 4.579593, 2747.942, 796.7339, 3.448569, 2747.742, 600.1146, 4.579468, 2748.076, 613.989, 8.921152, 5477.374, 787.62, 6.968581, 5488.606, 599.0784, 9.173434, 5495.689, 100.0, 100.0, 100.0, 99.6719, 99.87725, 100.0
125406.41208000001, 280.86400616346504, 280.7305481338245, 281.21957375297364, 28.62056956508187, 28.795053989542275, 28.7751419749515, 8018.201780602722, 8050.562953417262, 8063.087325127822, 150.63462494113082, 33.0545936535798, 1.6232456178213397, 8015.117461869126, 8054.08079673135, 8066.61803979081, 0.9999999632382793, 0.9999930150890392, 0.9999999251738395, 60.0173448957657, 60.01584185415025, 60.01582073027734, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3979, 4.529265, 2746.473, 790.4304, 3.473804, 2745.874, 593.8834, 4.624382, 2746.338, 607.9886, 9.029264, 5489.821, 793.9719, 6.920002, 5493.844, 593.1141, 9.258768, 5491.62, 99.95527, 99.93938, 99.94824, 99.8984, 99.97162, 99.93103
125408.82368000002, 280.7416640255964, 280.6017372327714, 281.06993544135736, 28.599566931088336, 28.776123394857258, 28.744006128159146, 8007.115431089616, 8049.009068982327, 8057.680980669651, 154.3302817037088, 36.744223987277564, -1.3557500539918692, 8007.92993784771, 8044.033796815587, 8056.797402374535, 0.999999692439262, 0.999989644914568, 0.9999999941070826, 60.010736724214304, 60.01118747133876, 60.0144702549657, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3782, 4.529443, 2746.311, 790.4692, 3.473804, 2745.92, 593.7475, 4.62475, 2746.398, 608.0081, 9.028896, 5489.918, 794.5441, 6.911785, 5494.745, 591.2054, 9.289716, 5487.517, 99.95126, 99.93515, 99.95031, 99.90017, 99.99574, 99.87269
125411.20400000001, 280.75542105708644, 280.58079116012556, 281.25358355464397, 28.635409337585518, 28.781693181779083, 28.740965512120784, 8004.701670909412, 8051.831020151046, 8063.172537045235, 150.43081390867746, 33.93563971075673, 1.9183547472364069, 8011.370626653165, 8050.865957097716, 8062.740196943587, 0.9999997075759042, 0.9999919341590994, 0.9999999471220535, 60.00612840022419, 60.00996976842635, 60.00971671876128, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.7658, 4.473404, 2740.632, 784.6326, 3.494066, 2743.225, 589.5546, 4.653465, 2744.324, 604.338, 9.081849, 5493.062, 795.5742, 6.909045, 5494.249, 592.8556, 9.262613, 5491.418, 99.7427, 99.82855, 99.85672, 99.95738, 99.97854, 99.92747
125413.61592000001, 280.82701835739016, 280.7315053036769, 281.2436174812904, 28.61704301289942, 28.761191967760517, 28.75820514998493, 8009.358809156654, 8050.865728749461, 8054.35748649105, 157.59404249518684, 33.1110988868636, 2.174540134612016, 8014.431383366266, 8049.99850609773, 8063.499460470811, 0.9999998487031556, 0.9999926841797504, 0.999999954480122, 60.003612721907075, 60.00687402570036, 60.00914367533841, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.4571, 4.528551, 2746.474, 785.9166, 3.49075, 2742.844, 593.8251, 4.624934, 2746.399, 608.0275, 9.028712, 5489.991, 794.0291, 6.919272, 5494.004, 593.0942, 9.258768, 5491.552, 99.94921, 99.83532, 99.95053, 99.90151, 99.97159, 99.93222
125415.9762, 280.7936768496403, 280.7205471850563, 281.24911275087914, 28.620737004077487, 28.761300271090736, 28.739888382597382, 8006.393099184687, 8049.0393758789905, 8058.076754567506, 157.682279794534, 34.242766178260354, 5.026592815844651, 8009.748798569511, 8050.455534315625, 8057.126291499603, 0.9999998050274134, 0.9999933958755967, 0.9999995116031157, 60.005262515780544, 60.004305176902875, 60.00597982121407, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 600.2667, 4.579593, 2748.166, 777.7259, 3.518748, 2736.89, 600.134, 4.579468, 2747.859, 614.0278, 8.920233, 5477.381, 787.62, 6.968581, 5488.442, 599.3568, 9.170688, 5495.629, 100.0, 99.62917, 100.0, 99.66905, 99.87331, 100.0
125418.39268, 280.80911508910543, 280.61464918456255, 281.1824345112282, 28.591510513031754, 28.748863690145384, 28.751042036162914, 8004.896393941829, 8043.928169979363, 8065.216649586406, 157.0382101926084, 31.69615237469725, 3.1315237982539657, 8014.940559003843, 8052.423321065184, 8059.423462671848, 0.9999999613383467, 0.9999928207877841, 0.999999833359667, 60.00773423316466, 60.00531895985581, 60.00738511603365, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3585, 4.529265, 2746.373, 784.1268, 3.497197, 2742.236, 593.8251, 4.62475, 2746.393, 608.0663, 9.028896, 5490.042, 793.9337, 6.919272, 5493.896, 593.1339, 9.258768, 5491.741, 99.95529, 99.80107, 99.94854, 99.90244, 99.97055, 99.93334
125420.78224000002, 280.8506641718974, 280.6824155664247, 281.1422284971579, 28.62049902798785, 28.775412337151852, 28.75052291456766, 8004.629438150601, 8046.2388782219, 8059.787520657019, 153.69605534543405, 32.943218475994854, 3.2912273327497132, 8008.772252651936, 8049.696142399385, 8055.389614752452, 0.999999851203861, 0.999993420366281, 0.9999995922176602, 60.01015562016392, 60.00856734129434, 60.010029184332794, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3782, 4.529443, 2746.588, 784.1462, 3.497197, 2742.347, 593.8057, 4.624013, 2746.283, 608.1052, 9.027609, 5489.985, 793.9909, 6.919272, 5493.784, 593.1339, 9.26005, 5491.249, 99.95946, 99.80923, 99.94836, 99.89843, 99.97858, 99.92439
125423.20296000001, 280.5249012792482, 280.4289062081025, 280.8985986307292, 28.64069614932249, 28.800281507387826, 28.80999789161999, 8008.973282833953, 8052.679935309876, 8062.557220331265, 154.58024360862169, 30.963786753321983, 6.612445636458233, 8010.396515980924, 8046.72570135532, 8064.5455611383595, 0.999999253218502, 0.9999918148746737, 0.9999999865321639, 60.004221494667355, 60.00307196908089, 60.005635515393735, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.6672, 4.472869, 2740.694, 790.5082, 3.473988, 2745.979, 587.6522, 4.66543, 2742.474, 602.7068, 9.116967, 5494.851, 797.4816, 6.894435, 5495.049, 590.2711, 9.28935, 5489.503, 99.74496, 99.94524, 99.79337, 99.98993, 99.99991, 99.89262
125425.57684000001, 280.7214193904082, 280.5885720175114, 281.07651265480456, 28.6064277747583, 28.788854725060762, 28.773771140623882, 8010.757140622886, 8050.434394811039, 8065.087083937684, 159.35902644947237, 35.34720305461906, 0.876979909234251, 8011.380908561517, 8051.809915822477, 8065.959165891322, 0.9999999998488978, 0.9999923063772951, 0.9999999348818258, 59.99872551071944, 60.00239996331613, 60.005812673093956, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3979, 4.528551, 2746.253, 786.0723, 3.487803, 2744.38, 593.8445, 4.624934, 2746.289, 608.0081, 9.029264, 5489.938, 793.9909, 6.91982, 5494.0, 593.1339, 9.258585, 5491.74, 99.95721, 99.87911, 99.94654, 99.89734, 99.97445, 99.93015
125427.97456000002, 280.7303351345528, 280.57339268080983, 281.18957887768386, 28.61622282147132, 28.787742817418252, 28.754632825342913, 8007.212100019801, 8047.407342546919, 8060.75722942814, 160.98384619077842, 36.66567162651381, 9.16513139640665, 8010.602043338027, 8049.989532540104, 8058.59866461059, 0.999999781398874, 0.9999901151137187, 0.9999996010081178, 60.00524226403744, 60.00292198301555, 60.00255154562163, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 602.6522, 4.562103, 2748.164, 795.6249, 3.453542, 2747.817, 599.9399, 4.5791, 2747.852, 613.989, 8.920417, 5477.217, 787.6009, 6.968399, 5488.448, 599.4363, 9.167025, 5495.619, 100.0, 100.0, 100.0, 99.67013, 99.87435, 100.0
125430.38116, 280.6577796057591, 280.6436911562475, 281.0797071527422, 28.624794382497925, 28.784419385382773, 28.772545790598162, 8013.201780349233, 8049.519512744942, 8061.474730021347, 155.7490051293389, 32.45244840906014, -0.09194305292339777, 8009.478243730079, 8055.189263405458, 8059.436466383405, 0.9999999395754924, 0.9999920855571721, 0.9999999859569296, 60.00082926390299, 60.00147090151092, 60.000435380254245, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3388, 4.529265, 2746.583, 790.4304, 3.474172, 2745.919, 593.7281, 4.625302, 2746.289, 608.0469, 9.028528, 5489.827, 793.8956, 6.920185, 5493.731, 593.1339, 9.258951, 5491.734, 99.95928, 99.9475, 99.94628, 99.90041, 99.96957, 99.93103
125432.87964000001, 280.77439950982887, 280.6702700252989, 281.1040669573475, 28.641454113386246, 28.77656386866786, 28.766881148652832, 8005.958382775614, 8050.505476167827, 8059.1605354006715, 153.86967020143675, 30.191629188428948, 2.1081048343935436, 8004.130511381543, 8046.1340937530495, 8054.751094594599, 0.9999999855823847, 0.9999914840178351, 0.9999994451451992, 60.00252535877348, 60.00476931655874, 60.00845684129394, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3388, 4.528908, 2746.091, 790.4498, 3.473988, 2746.15, 593.6893, 4.624013, 2746.288, 608.0469, 9.028345, 5489.724, 793.9719, 6.920185, 5493.674, 593.1141, 9.258951, 5491.614, 99.95529, 99.92892, 99.94853, 99.89665, 99.96853, 99.93112
125435.23704, 280.6977206951321, 280.54385432988994, 281.08007969251605, 28.622862129044705, 28.765773100422507, 28.756168019999315, 8011.657584154262, 8054.890352460539, 8060.792253451576, 155.44170201966745, 32.47945455612523, 6.1996706600557445, 8016.689498745243, 8048.3780556073825, 8063.225596784743, 0.9999997079088365, 0.9999926024907757, 0.9999996619813804, 60.00048795376954, 60.003762664476305, 60.00448544704121, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.825, 4.472512, 2740.747, 784.1462, 3.497013, 2742.232, 587.5745, 4.666166, 2741.633, 601.6776, 9.132779, 5495.387, 799.1984, 6.876173, 5495.279, 588.78, 9.310591, 5487.102, 99.73659, 99.8071, 99.77517, 100.0, 100.0, 99.84893
125437.61236000001, 280.7816502436108, 280.7152604904639, 281.134556792343, 28.61451087887403, 28.77327770693198, 28.762316216673685, 8010.211942310771, 8055.000874202166, 8055.2533362724835, 154.61700001494, 33.701454026968804, 0.3187251191966425, 8007.049773362549, 8051.26180030454, 8067.690903408543, 0.9999999839575942, 0.9999910811319923, 0.9999999931279758, 60.008210621234674, 60.007055794993356, 60.007544334379446, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.4571, 4.529443, 2746.201, 790.4692, 3.473988, 2745.973, 593.8251, 4.62567, 2746.288, 608.0081, 9.028528, 5489.813, 794.01, 6.919455, 5494.057, 593.1141, 9.259134, 5491.726, 99.94537, 99.93528, 99.94441, 99.89827, 99.97356, 99.93015
125440.06688000001, 280.8050661510337, 280.6398989794037, 281.2141731331468, 28.619040514339318, 28.767096111468835, 28.754371999983015, 8000.751156345837, 8051.59670934101, 8057.9327755175145, 159.52892977078864, 33.38220311606892, 9.084436394383374, 8013.476055562988, 8048.801534076555, 8056.139250277153, 0.9999999936479653, 0.9999897517485788, 0.9999999123483393, 60.00568815951652, 60.009599398393824, 60.004989629929256, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 604.2687, 4.551752, 2747.514, 794.0685, 3.457779, 2747.553, 598.4646, 4.586278, 2747.907, 613.8142, 8.921704, 5477.217, 787.639, 6.968399, 5488.556, 599.317, 9.168307, 5495.524, 99.99485, 99.98277, 100.0, 99.66905, 99.87331, 100.0
125442.47568, 280.7922809452784, 280.66919623599466, 281.23691457189597, 28.628575301628977, 28.779992215882523, 28.755276926519997, 8009.955557913084, 8049.243821981397, 8062.817245400147, 156.53833290569492, 31.882737398475456, 1.2137760331551135, 8013.827301824995, 8047.072458824216, 8064.865251452979, 0.9999999920296837, 0.999992187295517, 0.9999997897356506, 60.00786574713708, 60.00797516358451, 60.004127139440726, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3585, 4.529443, 2746.31, 790.4498, 3.473988, 2745.862, 593.8251, 4.62475, 2746.228, 608.0081, 9.02908, 5489.925, 793.8956, 6.918907, 5494.333, 593.1141, 9.258585, 5491.565, 99.95126, 99.93302, 99.95262, 99.90139, 99.98052, 99.92897
125444.88960000001, 280.71794624812316, 280.64967118799063, 281.18648859721, 28.631434809494873, 28.797211455161232, 28.771138334740836, 8010.004530293818, 8050.064818180871, 8069.646608859157, 155.34942542300632, 28.691202900377903, 1.4832978372221532, 8010.877128658013, 8050.919765803338, 8057.101145055429, 0.9999999981951349, 0.9999898378059313, 0.9999999458024411, 60.00572371799177, 60.005613507666936, 60.00614657265856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.2797, 4.529087, 2746.307, 790.4498, 3.473988, 2746.04, 593.7475, 4.625302, 2746.344, 608.0081, 9.028896, 5490.179, 793.9337, 6.91982, 5493.787, 593.0743, 9.259134, 5491.5, 99.94922, 99.93528, 99.94641, 99.90033, 99.97755, 99.92993
125447.33748000002, 280.67962244022283, 280.4830273067833, 281.18033031947544, 28.59208113068269, 28.76429136770484, 28.78315219743925, 8009.539662461393, 8052.221105250441, 8072.7475179414405, 149.34689745958985, 30.391337413644578, 6.460888069668272, 8008.536709068885, 8052.8957266142315, 8060.214209303376, 0.9999997182334394, 0.9999909221577826, 0.9999995115519722, 60.004267042473515, 60.00446862065488, 60.008301062024046, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.7264, 4.473048, 2740.799, 784.1462, 3.497013, 2742.29, 587.4581, 4.666534, 2741.523, 601.6193, 9.134067, 5495.508, 800.3047, 6.868867, 5496.097, 587.7859, 9.323593, 5485.452, 99.7408, 99.79877, 99.77526, 100.0, 100.0, 99.8189
125449.71252000002, 280.86364759821674, 280.6656761680516, 281.21998415677314, 28.650005721046714, 28.779958354284922, 28.776303490645812, 8008.260566847018, 8057.101751587026, 8066.202559337361, 153.46953011834853, 33.749863721506244, 2.701005327196981, 8015.767445583924, 8053.088161047199, 8066.7424128538205, 0.9999999843904775, 0.9999922110093792, 0.9999997735089654, 60.00809772922603, 60.00682026482438, 60.00484519207847, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3191, 4.529265, 2746.311, 790.4304, 3.474172, 2745.521, 593.7863, 4.626223, 2746.288, 605.6778, 9.077068, 5493.671, 794.0291, 6.919272, 5494.12, 593.1141, 9.258951, 5491.686, 99.95945, 99.92064, 99.94854, 99.96099, 99.97664, 99.93212
125452.09904000002, 280.58542739755944, 280.3233099546716, 281.015769773928, 28.6591875760854, 28.81825800806443, 28.782887763230477, 8008.141215276146, 8048.611495958892, 8066.520965828784, 145.77270477337794, 33.244846348709416, 4.923610731768804, 8012.902361716864, 8052.40668809038, 8061.541359772734, 0.9999999642611497, 0.9999921141783062, 0.9999998109423256, 60.01116637054272, 60.00917216187158, 60.006730520857225, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 605.3334, 4.542829, 2747.311, 782.2006, 3.506038, 2740.253, 597.5717, 4.594378, 2748.132, 596.7647, 9.207244, 5493.959, 787.8107, 6.968216, 5488.556, 599.158, 9.17142, 5495.637, 99.97734, 99.72889, 100.0, 99.98121, 99.87539, 100.0
125454.49404, 280.8162982954634, 280.5076064032151, 280.9745919222006, 28.656999361896066, 28.7996449010286, 28.795848315850552, 8014.782835335632, 8054.605216719853, 8065.602988755508, 149.0241461250248, 32.15600686032394, 5.068569045427921, 8007.880659190394, 8051.661231989901, 8066.587167931205, 0.9999995010963787, 0.9999929257494894, 0.9999993386974569, 60.01878167730116, 60.0133164515298, 60.01125320707965, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 605.0771, 4.533548, 2746.314, 784.0878, 3.497197, 2742.236, 593.9028, 4.624382, 2746.451, 601.6387, 9.13425, 5495.458, 793.8956, 6.920185, 5494.17, 593.1141, 9.258951, 5491.794, 99.96997, 99.8012, 99.95449, 100.0, 99.97151, 99.93124
125456.90392000001, 280.7507209802543, 280.4738974436245, 281.08961552478524, 28.63995380520425, 28.800404859592955, 28.781052234603916, 8016.891092526783, 8040.661589657367, 8067.11121098573, 147.88528692604632, 29.853617789893406, 4.580149961344432, 8017.250217071138, 8051.266656549402, 8069.410812833427, 0.9999998746640525, 0.9999932811040809, 0.9999996738748754, 60.01565284754164, 60.01846332369248, 60.01760675914293, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3191, 4.529265, 2746.254, 784.1656, 3.497197, 2742.236, 593.7863, 4.625302, 2746.454, 601.5805, 9.135537, 5495.448, 793.9528, 6.920002, 5493.784, 593.1141, 9.258585, 5491.741, 99.95512, 99.80513, 99.95662, 100.0, 99.97244, 99.93332
125459.26888, 280.81793207636684, 280.53020706314345, 281.1334902718226, 28.568519029036235, 28.807469388066092, 28.75505654296629, 8010.074842039185, 8043.680549989424, 8061.774791921634, 156.05266349194153, 30.833824994833094, 5.482332929486347, 8014.136203400934, 8052.259097676297, 8063.218606580673, 0.9999997991167059, 0.9999937625799079, 0.9999998285406768, 60.01889111222113, 60.02228997476275, 60.01973636436193, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.6475, 4.473048, 2740.909, 790.4887, 3.473804, 2745.978, 587.5551, 4.665982, 2741.693, 607.9886, 9.029448, 5489.984, 800.133, 6.867406, 5495.863, 586.8117, 9.340989, 5481.395, 99.74478, 99.93725, 99.78108, 99.90126, 100.0, 99.74925
125461.66796, 280.8101392350002, 280.6047095628825, 281.0192604116131, 28.62333907072922, 28.755526317327696, 28.77301489099923, 8010.311694357024, 8048.602807291823, 8056.785879984366, 150.677784571948, 33.12380059750285, -1.667303110416583, 8019.6758684819115, 8047.255107856086, 8062.774438733702, 0.9999999606004738, 0.9999912355301686, 0.9999999924792, 60.03378716646589, 60.03076816842047, 60.03338942005865, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.4177, 4.530157, 2746.479, 784.1268, 3.497381, 2742.235, 593.8251, 4.623829, 2746.346, 601.7358, 9.13186, 5495.329, 793.9719, 6.919455, 5493.891, 593.0942, 9.258951, 5491.558, 99.95352, 99.80727, 99.95066, 100.0, 99.9715, 99.93116
125464.06724, 280.83404217940915, 280.6152064732129, 281.09173607012013, 28.620984787002723, 28.777352926605698, 28.7689322974483, 8007.530513676624, 8040.411237400676, 8058.908529339648, 157.98257827868088, 32.385986572714046, 12.42776651109125, 8004.833491112166, 8037.933284440987, 8058.289763416006, 0.9999994332836541, 0.9999923934674743, 0.9999996318784691, 60.03403130226063, 60.03247814038596, 60.035281613867404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.2994, 4.528372, 2746.421, 790.4887, 3.471778, 2746.336, 595.3975, 4.61389, 2747.516, 610.7266, 8.981091, 5484.36, 789.8708, 6.95598, 5489.821, 598.7404, 9.174167, 5495.556, 99.95337, 99.95029, 99.98317, 99.79904, 99.89841, 100.0
125466.40900000001, 280.8517248393088, 280.54545318829616, 281.2527660996789, 28.655964815640534, 28.755308796180234, 28.74556402005249, 8007.4352067871005, 8040.056798296804, 8067.317442568569, 155.3855897333874, 29.41696212257193, 2.727044101046431, 8011.609573930369, 8055.2580048386, 8068.1208058821185, 0.9999998129966025, 0.999990287712682, 0.9999999796977453, 60.03437099418917, 60.03629298403858, 60.03796852806251, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 602.7113, 4.555678, 2747.438, 792.7066, 3.465147, 2746.489, 594.9705, 4.620516, 2746.4, 608.0663, 9.02908, 5490.036, 793.9337, 6.91982, 5494.171, 593.1141, 9.259134, 5491.5, 100.0, 99.95424, 99.96285, 99.90139, 99.97757, 99.92993
125468.80060000002, 280.6968755283829, 280.39203242737636, 281.01540671905616, 28.63702677461048, 28.760999171902306, 28.765157099020804, 8006.896922417786, 8050.67280996938, 8069.394885075016, 155.39901347074328, 33.76417103903486, 5.000253456335599, 8011.224125774763, 8051.48908872841, 8053.008268151403, 0.999999994367337, 0.9999912276127852, 0.999999969156499, 60.02932047270996, 60.03692378699267, 60.03318972197026, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3979, 4.529443, 2746.31, 790.4498, 3.473988, 2746.147, 593.7087, 4.625118, 2746.508, 608.0469, 9.029632, 5489.985, 793.9146, 6.91982, 5493.838, 593.1141, 9.258951, 5491.674, 99.94933, 99.93511, 99.9484, 99.90329, 99.97058, 99.93212
125471.19364000001, 280.6986080563249, 280.6012192741109, 281.19327593668885, 28.582420480978385, 28.75797272616569, 28.752407066504155, 8006.797341088028, 8047.146981232459, 8055.837344838848, 155.6918067017134, 34.08279995120665, 7.550377066485453, 8005.843305199318, 8045.685624213021, 8054.1446865592525, 0.9999999578473545, 0.9999913649147188, 0.9999994179845179, 60.03080686388079, 60.02849929455568, 60.02972250607208, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.6672, 4.473583, 2740.799, 784.1656, 3.497381, 2742.344, 587.5163, 4.66635, 2741.634, 601.697, 9.13333, 5495.48, 800.1902, 6.867954, 5495.363, 586.8316, 9.340623, 5481.629, 99.74688, 99.81115, 99.77725, 100.0, 100.0, 99.74934
125473.58496000001, 280.82346644363594, 280.4693576986801, 281.10773114755364, 28.63247433263657, 28.776178901080456, 28.739211489083264, 8007.339042110447, 8049.879859143406, 8058.904977489346, 156.31278726343453, 32.10537743860681, 4.075511246009228, 8010.473048855841, 8049.49977254818, 8064.497193058512, 0.9999995692996321, 0.9999916057140972, 0.9999998379055628, 60.033102307499796, 60.02810671880502, 60.02884226703398, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3191, 4.528729, 2746.306, 790.4304, 3.473988, 2746.089, 593.864, 4.624382, 2746.344, 608.0081, 9.029448, 5489.979, 793.9909, 6.91982, 5494.116, 593.1141, 9.259501, 5491.614, 99.95735, 99.94131, 99.95253, 99.90127, 99.97142, 99.93307
125475.97312000001, 280.80401875644174, 280.6451098196982, 281.0370275191367, 28.630116193938967, 28.80030073900459, 28.76078480078828, 8006.800131793668, 8047.972079614448, 8064.4677116465045, 158.35755180242222, 31.899631561055685, 4.596983629922903, 8009.931613029049, 8051.029514248932, 8060.760790515427, 0.9999993273240418, 0.9999922121212006, 0.9999998165337203, 60.02951520571948, 60.028797297971536, 60.02974070808343, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3191, 4.529087, 2746.201, 784.1462, 3.496829, 2742.236, 593.8057, 4.625302, 2746.451, 601.6387, 9.135169, 5495.438, 792.8655, 6.928403, 5492.701, 595.142, 9.221961, 5494.905, 99.95529, 99.7991, 99.95449, 100.0, 99.95319, 99.98201
125478.40524000001, 280.68359327432415, 280.5340045981964, 280.96815956519544, 28.647005516113634, 28.744283563945768, 28.785585216732684, 8016.779585171738, 8053.346383855764, 8062.438167718651, 155.68594131030162, 30.00695256204017, 5.472540784471221, 8006.321752024467, 8056.668823253495, 8057.91288348713, 0.9999999685108223, 0.9999928512836662, 0.9999999083847297, 60.02834489917058, 60.02925222243926, 60.03055249484049, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 600.0104, 4.579236, 2748.143, 779.3018, 3.513775, 2739.056, 597.261, 4.604318, 2747.459, 599.2114, 9.171022, 5495.679, 793.5331, 6.922925, 5493.945, 593.1538, 9.258402, 5491.733, 100.0, 99.66907, 99.99544, 100.0, 99.9664, 99.93017
125480.83084000001, 280.79169160663815, 280.5540155634984, 280.9603268999879, 28.639281043128797, 28.795731184913514, 28.769652076980236, 8008.3190721028595, 8044.87877935376, 8058.888884078, 154.72666172308254, 28.4271930055736, 5.993794249467101, 8019.416611332193, 8050.279725078571, 8061.652049085893, 0.9999993830097084, 0.999993991634816, 0.9999999147079235, 60.0267117614703, 60.02775319263123, 60.02542902191806, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.2599, 4.529622, 2746.367, 784.1268, 3.496829, 2742.177, 593.8445, 4.624382, 2746.34, 601.6582, 9.132595, 5495.345, 793.9528, 6.919272, 5493.786, 593.1141, 9.259134, 5491.493, 99.95546, 99.8053, 99.95045, 100.0, 99.97055, 99.93101
125483.23848000001, 280.7332604463051, 280.6304704094714, 281.0860707971261, 28.588366408160397, 28.744799252399805, 28.762060760988724, 8002.0374839408, 8044.3551196811495, 8056.915618329257, 151.3715687088993, 28.791211622928586, 1.8006200061963682, 8003.29572397946, 8042.732468133744, 8060.351078852346, 0.999999586909294, 0.999992789086623, 0.9999998511074423, 60.023424896851225, 60.025165948256735, 60.025615174498206, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 612.7067, 4.473226, 2740.799, 790.5082, 3.473804, 2745.812, 587.5357, 4.666166, 2741.523, 607.9886, 9.028896, 5489.813, 800.2093, 6.867406, 5495.43, 586.8117, 9.341172, 5481.455, 99.74878, 99.93528, 99.77721, 99.89827, 100.0, 99.74616
125485.63216000001, 280.817246003653, 280.6838295492103, 281.20456277664454, 28.611400222140627, 28.78210396695738, 28.75070607831766, 8013.522303663367, 8046.746484280374, 8069.146363223517, 152.114682834836, 29.59493468376968, 3.1454478056698463, 8003.0330283370095, 8044.987762505496, 8058.961397913104, 0.9999999981507441, 0.999991418366662, 0.9999999619210835, 60.023291408134924, 60.02197304160711, 60.022420957068384, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.2599, 4.529087, 2746.421, 784.1268, 3.497197, 2742.406, 593.9028, 4.624566, 2746.283, 601.6776, 9.133514, 5495.48, 793.9719, 6.920002, 5493.843, 593.0942, 9.258768, 5491.665, 99.94345, 99.80727, 99.94837, 100.0, 99.97159, 99.92905
125488.03328, 280.66129406417764, 280.5631709644217, 281.1729522964262, 28.626890566707345, 28.75719746908982, 28.77984525936676, 8011.315523717213, 8045.815915870993, 8066.300162748238, 153.7420151501626, 33.14467360812341, -2.7944230175216944, 8010.799176463611, 8057.134398078067, 8051.222734937968, 0.9999999631680083, 0.9999927162689987, 0.9999997109149231, 60.01926387114544, 60.01688199609419, 60.02097248070385, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3585, 4.528908, 2746.254, 790.4692, 3.473988, 2745.985, 593.6893, 4.625854, 2746.232, 607.9692, 9.029448, 5489.932, 793.7239, 6.921646, 5493.237, 594.1876, 9.235695, 5493.808, 99.94937, 99.94148, 99.9465, 99.90233, 99.96693, 99.96611
125490.40432000002, 280.66535058094297, 280.57252246259424, 281.07806288249685, 28.641610660855235, 28.745029823218413, 28.804844721589312, 8012.66235956902, 8056.8474419446775, 8059.915008027205, 161.66050345514304, 34.05385144243132, 5.295399430710404, 8009.7531869495815, 8052.202634656295, 8060.582023586588, 0.9999999994900385, 0.9999902545160713, 0.9999999928432247, 60.02035745081372, 60.016407845052356, 60.0137827247079, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 599.9907, 4.579236, 2748.109, 796.8118, 3.449674, 2747.69, 599.4158, 4.589224, 2747.91, 611.8141, 8.969508, 5484.853, 791.454, 6.939544, 5493.279, 594.2274, 9.243386, 5492.0, 100.0, 100.0, 100.0, 99.78756, 99.94474, 99.93807
125492.77216000001, 280.75520196241257, 280.5673082347144, 281.11539422124156, 28.622132223268544, 28.761737754574067, 28.771159621263855, 8008.348822150352, 8041.99785042592, 8066.331130189632, 155.13412329636276, 34.698110309054925, 3.2098600531576267, 8013.719501737036, 8057.614070680696, 8056.590654648118, 0.9999999965835175, 0.999990752693214, 0.9999999259858523, 60.01071781726625, 60.01425643888023, 60.013201607778484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3585, 4.529087, 2746.201, 790.4692, 3.47362, 2745.865, 593.7669, 4.625302, 2746.399, 607.9886, 9.029632, 5489.931, 793.9528, 6.920002, 5493.73, 593.1141, 9.258951, 5491.5, 99.9572, 99.93315, 99.95445, 99.9034, 99.96846, 99.93321
125495.16320000001, 280.5756150186666, 280.47516069231665, 281.15459726324207, 28.622798329019002, 28.74928977856152, 28.747981358231957, 8000.494418833452, 8037.976775617137, 8058.264664271075, 155.5391953200451, 35.60761427311036, 5.045965484408725, 8004.451947662892, 8041.939941673668, 8059.880393635807, 0.9999996156750546, 0.999993660390194, 0.9999996739803242, 60.0103556044593, 60.01147571299824, 60.012733112229135, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 611.8984, 4.476081, 2740.861, 784.1851, 3.497013, 2742.347, 587.4969, 4.665614, 2741.634, 601.8524, 9.130756, 5495.464, 800.1902, 6.867224, 5495.756, 586.8117, 9.340806, 5481.395, 99.76314, 99.79893, 99.7833, 100.0, 100.0, 99.74815
125497.5764, 280.7637090282717, 280.58355386436625, 281.0899493738206, 28.63267511332235, 28.794841144994294, 28.758237420559315, 8010.975629758657, 8047.807637305343, 8060.709478730379, 152.2913987020852, 30.350450908868424, -0.2772741764998816, 8002.669985738829, 8046.3848916689285, 8060.00432365974, 0.9999999146572767, 0.9999918772043059, 0.9999999477608079, 60.01214130257122, 60.01781221977811, 60.01638727681711, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3782, 4.528908, 2746.364, 790.4692, 3.47362, 2746.032, 593.9417, 4.625486, 2746.229, 608.0275, 9.028896, 5489.938, 793.9528, 6.919272, 5493.891, 593.1141, 9.258768, 5491.732, 99.95131, 99.93713, 99.9464, 99.90032, 99.97247, 99.93222
125500.03036, 280.75363466622457, 280.59810783145224, 281.1541503339405, 28.630288760968813, 28.782838529058658, 28.76881485491861, 8007.261448424356, 8050.377297483978, 8056.556466881072, 152.91529142469903, 32.48994792671874, 0.8823327158993379, 7997.400314210374, 8049.809511114355, 8061.443974757705, 0.9999999777821975, 0.9999912471379979, 0.9999999331356101, 60.01314520320953, 60.01426568690916, 60.01489180324168, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3388, 4.529443, 2746.363, 784.1268, 3.497013, 2742.293, 593.8057, 4.624934, 2746.225, 607.9498, 9.03, 5489.991, 793.9909, 6.91982, 5493.838, 593.1141, 9.258951, 5491.957, 99.95543, 99.80316, 99.95032, 99.9015, 99.97445, 99.93419
125502.39976000001, 280.6360074541568, 280.63584148305495, 281.3489144908518, 28.631028732588966, 28.762166185692443, 28.744757324578853, 8012.062080580826, 8050.239765678285, 8068.380642692247, 156.9789957031159, 33.790337529435874, 2.003224751907055, 8010.9199911065425, 8048.300351991651, 8062.750694882199, 0.9999999468841688, 0.9999918409853316, 0.9999999772108763, 60.02087865427424, 60.02144706805086, 60.019510065259375, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 600.0301, 4.580307, 2748.157, 777.9788, 3.518748, 2737.401, 599.9787, 4.579836, 2747.853, 613.8142, 8.930714, 5480.161, 789.3748, 6.955432, 5491.482, 596.812, 9.212988, 5493.895, 100.0, 99.60301, 100.0, 99.69341, 99.91415, 99.97254
125504.92556, 280.7277183896407, 280.477276498723, 281.0093632017112, 28.636170875970855, 28.779330571688526, 28.770216364578978, 8011.925736445508, 8048.542714847988, 8063.537470989329, 157.7853322351225, 32.021422201525866, -0.9695259687700855, 8013.138498388652, 8054.114793643456, 8057.440129865321, 0.9999999964823162, 0.9999914993696765, 0.9999999251756199, 60.01808304557195, 60.020042314037696, 60.017366287810916, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.4768, 4.528908, 2746.525, 784.1462, 3.497197, 2742.406, 593.8251, 4.624198, 2746.23, 607.9498, 9.029264, 5490.023, 793.9337, 6.919272, 5494.279, 593.0942, 9.258585, 5491.734, 99.95129, 99.80102, 99.95249, 99.89934, 99.97954, 99.92786
125507.30232000002, 280.739836986973, 280.54344293698784, 281.1433008868341, 28.622310664100233, 28.76521961977061, 28.75694815495609, 8006.913861957248, 8043.327343136169, 8058.598549884098, 154.99781223138643, 32.4078832571156, 7.676169063148791, 8004.210771283085, 8051.3113883420065, 8047.133053924829, 0.9999998215243424, 0.9999921094004033, 0.9999999330710962, 60.02035985242103, 60.01788819543498, 60.018626904786295, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 610.9324, 4.484827, 2741.603, 790.119, 3.475093, 2745.928, 587.5745, 4.665798, 2741.467, 601.697, 9.133883, 5495.449, 800.2856, 6.867406, 5496.023, 586.8117, 9.341172, 5481.503, 99.79269, 99.94156, 99.77913, 99.99865, 100.0, 99.74813
125509.69672, 280.7136587262822, 280.5125006679842, 280.99035459641794, 28.64505085252119, 28.782106902447424, 28.758494029406293, 8005.851093751475, 8047.161190223183, 8056.877003430763, 152.58695196462895, 33.00930197167963, 1.6057519514163232, 8013.306768900592, 8040.986777694231, 8063.431967530497, 0.9999999705131346, 0.9999919527534419, 0.9999999962935817, 60.01437937789453, 60.01466739754748, 60.01479224260916, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3979, 4.528908, 2746.364, 784.1462, 3.497013, 2742.123, 593.8057, 4.624934, 2746.338, 608.0275, 9.028896, 5489.991, 793.9337, 6.920185, 5493.946, 593.0942, 9.258768, 5491.62, 99.95336, 99.80107, 99.95453, 99.90151, 99.9764, 99.93114
125512.12180000001, 280.70109624047257, 280.627697768126, 280.95537119067706, 28.632593958126044, 28.77467261404891, 28.766341084980194, 8016.026000175184, 8048.420699482755, 8061.015776206922, 153.79869227702966, 36.47962344472626, 2.1064054078188974, 8014.17629743077, 8054.266058470007, 8068.511006317803, 0.9999999726683169, 0.9999926138313381, 0.9999998488399972, 60.01344423561292, 60.013916413310014, 60.012052583182374, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3585, 4.529087, 2746.368, 790.4109, 3.473804, 2746.036, 593.8834, 4.624198, 2746.398, 601.6582, 9.134986, 5495.532, 793.9528, 6.919455, 5493.886, 593.1141, 9.259134, 5491.614, 99.94727, 99.93938, 99.94632, 100.0, 99.97157, 99.93004
125514.49968000001, 280.64377842117955, 280.53328132042685, 281.0186658476792, 28.62835353672237, 28.792835857874945, 28.75409445942663, 8008.1564781172865, 8048.650880368745, 8061.57760112805, 158.34646502748228, 29.378580428145142, -1.1373615448833334, 8013.224409828022, 8045.395259923347, 8067.169396570424, 0.9999999693887435, 0.9999915369154836, 0.9999999618376999, 60.017912827262485, 60.01625198296393, 60.014306282370725, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 600.0498, 4.580664, 2748.0, 796.7728, 3.447648, 2747.864, 599.9787, 4.579652, 2747.859, 595.3472, 9.228388, 5493.952, 787.8107, 6.962189, 5489.654, 598.3428, 9.193028, 5494.559, 100.0, 99.99267, 100.0, 99.97042, 99.89537, 99.98463
125516.87216000001, 280.80516457332084, 280.5564834109366, 281.20515755797766, 28.640033113322946, 28.80193468104948, 28.765024442065574, 8012.955752002545, 8053.38696819612, 8066.102505847986, 150.63113723024776, 35.68913258507746, -3.8300995242734643, 8013.865852521135, 8052.493655249418, 8063.570246972895, 0.9999999346816559, 0.9999912749743117, 0.9999999819510577, 60.02027654816652, 60.0183533867634, 60.01560537380254, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.3585, 4.528908, 2746.474, 790.4887, 3.473804, 2745.981, 595.5334, 4.608552, 2747.462, 601.6193, 9.134434, 5495.546, 793.9528, 6.919455, 5494.056, 593.0942, 9.259317, 5491.667, 99.94728, 99.93105, 99.9932, 100.0, 99.97547, 99.93209
125519.29164000001, 280.7165273412561, 280.568889420246, 281.1511410728879, 28.592104708128886, 28.762333546421683, 28.7421179260175, 8004.5188399711205, 8050.017670561998, 8048.638943409389, 152.85609674844545, 32.613635057701345, 6.1989015525168725, 8007.67101430027, 8040.511260438181, 8058.5566889018655, 0.9999999249721329, 0.9999916311772953, 0.9999998203283523, 60.01818798924207, 60.01659659288367, 60.015919166080174, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 608.2512, 4.507492, 2743.708, 787.0451, 3.488171, 2743.287, 605.6664, 4.534738, 2746.398, 607.8527, 9.031103, 5490.03, 800.1711, 6.86832, 5495.814, 586.8316, 9.340806, 5481.569, 99.87557, 99.84995, 99.95254, 99.90407, 100.0, 99.74608
125521.69972, 280.81254920305287, 280.6899691608815, 281.05038753822805, 28.638685220063447, 28.781664447720463, 28.782121502234734, 8010.585312055124, 8053.247525595869, 8061.65896477031, 148.24888806588615, 35.15599296430037, 3.0104102080231314, 8012.62954369189, 8054.769086298197, 8061.29979860136, 0.9999999846947726, 0.9999920392126521, 0.9999999699045186, 60.02368760492936, 60.02169055854827, 60.0214720086131, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 600], 5500.0, [], 606.4571, 4.528372, 2746.31, 790.4109, 3.474172, 2746.027, 600.1146, 4.578732, 2748.023, 601.7358, 9.134986, 5495.481, 793.9337, 6.919638, 5493.729, 593.0743, 9.259317, 5491.673, 99.96137, 99.93905, 100.0, 100.0, 99.97552, 99.93222
