TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
125841.54484000002, 280.4630955373167, 280.53788264880416, 281.01356415235523, 28.693737748097117, 28.844131600489384, 28.803449335638525, 8016.984816725352, 8062.688300477759, 8081.874491228142, 150.28003789293638, 38.147093471598964, -1.6171165874438884, 8012.558071018872, 8055.835765409825, 8077.702722280443, 0.9999999996388981, 0.9999905482744533, 0.9999998789357079, 60.013774421496436, 60.013792124779016, 60.01421350013166, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3782, 4.530336, 2746.42, 790.4498, 3.47362, 2745.877, 593.7475, 4.625486, 2746.337, 601.464, 9.136088, 5495.46, 793.8383, 6.920733, 5494.0, 813.3384, 6.74636, 5487.511, 99.95943, 99.93319, 99.94649, 100.0, 99.97045, 99.85637
125843.90040000001, 280.4836988965307, 280.43638664689433, 281.11362782668135, 28.678031951538856, 28.843876729916182, 28.81227048008787, 8015.867349634707, 8064.762453703299, 8073.869214822091, 155.6285878011388, 35.08575616407779, -2.4908841331844087, 8021.697301596706, 8062.833893870863, 8074.855861785174, 0.999999976932008, 0.9999900243795918, 0.9999999783451219, 60.01218991006899, 60.01027710912467, 60.01152163213395, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 600.0498, 4.579771, 2748.109, 796.695, 3.449306, 2747.784, 600.1534, 4.578732, 2747.856, 595.8909, 9.214966, 5494.837, 789.4702, 6.954701, 5491.66, 809.382, 6.778407, 5490.453, 100.0, 100.0, 100.0, 99.98969, 99.92145, 99.9099
125846.30500000001, 280.37328605791265, 280.34757158708436, 281.04201416114796, 28.671588075122056, 28.840162679248806, 28.829311439476676, 8014.689473372961, 8061.829773570715, 8072.906129983329, 147.19210876243142, 36.621171072848256, 3.015905727149402, 8018.566526802103, 8052.398295391389, 8075.929330547346, 0.9999999692739354, 0.999992124715659, 0.9999999980496539, 60.00753879311922, 60.007555044497806, 60.00902460617924, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2599, 4.529622, 2746.206, 790.4692, 3.473804, 2745.979, 593.7281, 4.625302, 2746.292, 601.6776, 9.13425, 5495.539, 793.743, 6.920916, 5494.163, 813.3582, 6.745628, 5486.835, 99.95946, 99.93951, 99.95049, 100.0, 99.97135, 99.84603
125848.71008, 280.43117886571935, 280.4005566334335, 280.9409662866666, 28.655936657514285, 28.815539303180454, 28.78193816564477, 8013.210848518902, 8056.554979102322, 8067.771034423195, 147.26759684587523, 34.221339197343326, 4.339335259739983, 8011.3013045461485, 8056.2871919845475, 8064.117489108219, 0.9999996403916416, 0.9999904720561928, 0.9999997688575155, 60.007027394484496, 60.00848374935077, 60.006374382661065, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 609.9663, 4.492144, 2742.514, 785.8777, 3.49296, 2742.736, 587.924, 4.666166, 2741.632, 607.775, 9.033493, 5490.112, 800.0186, 6.86905, 5495.584, 819.6606, 6.680254, 5475.618, 99.82976, 99.81926, 99.77908, 99.90371, 100.0, 99.63682
125851.12856000001, 280.538196145846, 280.5273147176106, 281.0370197821581, 28.671781175964014, 28.80893090002331, 28.819609741262887, 8017.065737883544, 8053.063977454417, 8078.9807016203085, 147.6199862446665, 34.19075387673979, 0.7658342203421853, 8014.222955636096, 8057.725727645277, 8076.840598581652, 0.9999999981077344, 0.999989314311888, 0.9999999908750704, 60.00449634624731, 60.004410217881286, 60.00381200586583, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2599, 4.529622, 2746.258, 790.4498, 3.473804, 2746.031, 593.864, 4.62475, 2746.168, 601.5805, 9.135353, 5495.48, 793.8574, 6.920368, 5493.667, 813.3582, 6.745811, 5486.832, 99.95543, 99.93528, 99.95058, 100.0, 99.97741, 99.84502
125853.51120000001, 280.60229964506897, 280.6644804439738, 281.1965861144467, 28.673303111211833, 28.830174644613077, 28.807132567510813, 8019.628796933328, 8059.50558736138, 8079.022625234727, 149.74116262234566, 34.92964331296821, 4.649930020003467, 8022.655624714984, 8062.611350557719, 8083.5590494200505, 0.9999999964515086, 0.9999906080207052, 0.9999999755810656, 60.00258193220848, 60.00449689095642, 60.000687229265566, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2797, 4.5298, 2746.425, 784.1268, 3.497381, 2742.41, 593.7087, 4.625486, 2746.229, 601.6193, 9.135905, 5495.383, 793.8574, 6.92055, 5493.73, 813.2986, 6.745994, 5486.945, 99.94742, 99.80312, 99.95058, 100.0, 99.97643, 99.84506
125855.88144000001, 280.50984231745394, 280.51049813601304, 281.0469644743283, 28.673015509433213, 28.826632499826943, 28.79920633248146, 8016.601491795058, 8056.33253858158, 8082.652882919487, 146.0189165105262, 33.31239073260076, -1.3134755012217738, 8020.496108240879, 8055.179528392765, 8077.15123330837, 0.9999999695901642, 0.9999906643644548, 0.9999999512791825, 60.002331191759, 60.000393577384365, 60.00153877007053, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 599.9118, 4.580485, 2747.889, 777.8621, 3.519485, 2737.615, 600.1534, 4.5791, 2747.966, 595.3278, 9.227837, 5493.679, 787.5436, 6.968581, 5489.238, 807.5132, 6.796352, 5492.419, 100.0, 99.59368, 100.0, 99.97064, 99.8878, 99.94967
125858.23312, 280.3217822933366, 280.41183456935755, 281.0780323462493, 28.666814695343874, 28.819914167985825, 28.81917876704571, 8018.046640847813, 8060.080296734426, 8079.135582465466, 148.2962053024885, 36.34421294333015, 4.822746491858879, 8019.725032767738, 8059.804356349152, 8079.043373398321, 0.9999999923590606, 0.9999909918785416, 0.9999999524591309, 60.00186876637413, 60.00042072890844, 60.001759461363804, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2994, 4.530157, 2746.31, 784.1268, 3.497197, 2742.187, 593.8834, 4.625118, 2746.229, 601.7747, 9.13186, 5495.339, 793.762, 6.921463, 5493.886, 813.4576, 6.746177, 5486.945, 99.95142, 99.80513, 99.95041, 99.99893, 99.97238, 99.84497
125860.6708, 280.41364640021243, 280.38551568674404, 281.08314467860237, 28.645926804245548, 28.82540006087001, 28.780312547731246, 8010.630832412698, 8061.924101825443, 8074.288808407148, 147.18903016119566, 35.23929108066068, 1.4292793881395482, 8008.1140196117685, 8062.31384713189, 8068.63379327531, 0.9999999620956995, 0.9999901266759679, 0.9999999701465758, 59.99921498934337, 60.00266651753523, 60.00813170509493, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 607.502, 4.515701, 2744.808, 786.2085, 3.488355, 2744.447, 590.2339, 4.651625, 2742.975, 606.4546, 9.043238, 5490.618, 800.1139, 6.86905, 5495.967, 818.2888, 6.695087, 5477.56, 99.91337, 99.88488, 99.82796, 99.91291, 100.0, 99.68669
125863.04400000001, 280.4521973212187, 280.4439752288993, 281.0246959300823, 28.6612786713661, 28.834014461558226, 28.80979795880959, 8015.817492064902, 8050.940437565195, 8076.866772336791, 155.23008043335676, 37.802630576431966, 1.9141373404920046, 8017.289818546564, 8065.397246128215, 8077.312554512907, 0.9999999938800141, 0.9999908032809703, 0.9999999988657694, 60.010002291050135, 60.00747561823305, 60.00484156243913, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 607.3049, 4.524803, 2746.197, 784.3213, 3.497013, 2742.187, 593.8251, 4.624198, 2746.062, 601.6582, 9.133698, 5495.441, 793.8574, 6.92055, 5493.945, 813.3384, 6.745811, 5487.06, 99.9366, 99.81128, 99.94033, 99.99962, 99.97438, 99.84816
125865.43788000001, 280.4910601654956, 280.3806283890131, 280.9767129283276, 28.688654196963473, 28.833277327192814, 28.81855579439844, 8024.1391835633585, 8059.29653488395, 8076.193162879238, 154.94425470388842, 36.65047385614389, 3.123112583441525, 8013.0647183750025, 8063.779797434613, 8068.6416776326905, 0.9999999143065246, 0.9999912798450167, 0.9999999132890439, 60.00880739694794, 60.0125580661951, 60.013627350050704, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2599, 4.529622, 2746.205, 790.3914, 3.473804, 2746.093, 593.7087, 4.625302, 2746.173, 601.5611, 9.135169, 5495.376, 793.8002, 6.920916, 5493.833, 813.3384, 6.746177, 5487.004, 99.95352, 99.92938, 99.95253, 99.9995, 99.9794, 99.84715
125867.87544, 280.6046559323423, 280.466048118732, 281.00168664772235, 28.687004951494043, 28.837743860188425, 28.83498945928242, 8014.250166111999, 8061.417029344317, 8077.786488188041, 154.91880751899794, 34.934978140246585, -2.543623057415971, 8019.23403674473, 8067.493677943299, 8072.836315687226, 0.9999999649357627, 0.9999877017684542, 0.9999999795497817, 60.01165836022724, 60.00895056431966, 60.01357393644151, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 599.9709, 4.580307, 2747.999, 796.7728, 3.4482, 2747.739, 600.1729, 4.578916, 2747.969, 595.3472, 9.227837, 5493.791, 787.5436, 6.969494, 5488.384, 806.9963, 6.807157, 5493.362, 100.0, 100.0, 100.0, 99.96863, 99.87226, 99.96802
125870.23664000002, 280.52744852494476, 280.4213374194313, 281.05399969784236, 28.668603570138774, 28.842574398347878, 28.816049139998807, 8023.199159866964, 8066.922412079644, 8071.180290335362, 151.80630382254913, 36.334794063337085, 4.68000985661638, 8019.524276461373, 8061.839659504766, 8078.825832042487, 0.9999998626479911, 0.9999900338929355, 0.9999997318639581, 60.01897828581577, 60.018240232326264, 60.013604398975254, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2994, 4.529622, 2746.258, 790.4109, 3.47362, 2745.87, 593.8445, 4.624566, 2746.175, 601.5417, 9.136088, 5495.486, 793.8193, 6.920916, 5494.217, 813.3384, 6.746177, 5486.835, 99.94746, 99.93331, 99.95244, 100.0, 99.97242, 99.84506
125872.67308000001, 280.50268798192985, 280.6547456536849, 281.03083196350383, 28.648211331355068, 28.823199774083914, 28.768708941794795, 8011.259916757318, 8059.495121186793, 8060.960158998177, 152.4549193988937, 37.198545869890836, 0.2883145096075168, 8013.949561806465, 8059.871920631505, 8066.734344060661, 0.9999999034497956, 0.9999898822068259, 0.9999999994760334, 60.0269916985484, 60.02399689671925, 60.021952944246856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3782, 4.529265, 2746.417, 790.3136, 3.475646, 2745.113, 592.214, 4.638003, 2744.828, 604.2214, 9.081481, 5493.257, 798.588, 6.878729, 5496.162, 817.911, 6.700947, 5479.501, 99.94936, 99.90831, 99.90563, 99.96094, 100.0, 99.71157
125875.10192000002, 280.3574846079915, 280.51868808935103, 281.2350520930078, 28.67465977566701, 28.855083978901245, 28.795385874860134, 8020.740015135852, 8069.749820958325, 8070.224173045972, 148.20610273794546, 37.56033071236152, -3.7239774059000865, 8015.555782862961, 8057.791821659271, 8077.171198279454, 0.9999999981699929, 0.9999885172447182, 0.999999982571647, 60.03039304235624, 60.0254790431287, 60.03421362234881, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 609.02, 4.506421, 2744.808, 788.7183, 3.478225, 2745.643, 593.5728, 4.626591, 2746.337, 601.8912, 9.132595, 5495.441, 793.8002, 6.92055, 5493.777, 813.3582, 6.746543, 5486.77, 99.89467, 99.92508, 99.95062, 100.0, 99.97039, 99.84289
125877.53284000001, 280.50929971058196, 280.34414667720796, 280.9784769252607, 28.695176574734067, 28.84127134147988, 28.823809370470006, 8022.471728505381, 8059.323759098283, 8082.382693102671, 149.49595098696545, 37.31496535012366, 1.5669276401335992, 8016.237169020694, 8060.2805383348, 8076.941588035783, 0.9999999904084496, 0.9999878291545694, 0.9999999845243448, 60.028303973434156, 60.02744533262037, 60.02688689131577, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3782, 4.5298, 2746.534, 784.0878, 3.497197, 2742.293, 593.8251, 4.624934, 2746.228, 601.6387, 9.135353, 5495.599, 793.8193, 6.920733, 5493.894, 813.3781, 6.74636, 5487.004, 99.95946, 99.8012, 99.94636, 100.0, 99.97237, 99.84715
125879.92712000001, 280.63306746749106, 280.4595073909061, 281.02299554749834, 28.68381698502828, 28.841787140248456, 28.814415377753313, 8019.947109478676, 8052.386123816761, 8070.405877354284, 151.8852731902598, 36.841991842493826, -0.1387548635557323, 8017.928215440707, 8062.2009857855655, 8077.228429944824, 0.9999999893469355, 0.99999157829128, 0.9999999976585978, 60.02888871424024, 60.02457576450907, 60.02867161341603, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 600.0695, 4.579593, 2747.994, 777.9594, 3.518932, 2737.411, 600.0564, 4.579836, 2747.971, 595.3666, 9.227468, 5493.786, 787.4865, 6.969129, 5488.382, 806.9963, 6.806973, 5493.359, 100.0, 99.62314, 100.0, 99.97172, 99.87223, 99.96799
125882.28544, 280.5499437717238, 280.56964584907433, 281.1753839823415, 28.63790682741382, 28.810604152036767, 28.817695545396163, 8023.023202609233, 8065.4906899175985, 8076.755825655306, 146.7584334386729, 37.37362980744251, -0.8090931356668989, 8019.7456820161315, 8057.491577399142, 8078.810542002293, 0.999999997104538, 0.9999921069574682, 0.9999997452567058, 60.030261812843875, 60.02675466167655, 60.02735156510471, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.5298, 2746.531, 784.1268, 3.497013, 2742.182, 593.8251, 4.62475, 2746.235, 601.5028, 9.135905, 5495.421, 793.8574, 6.920916, 5494.058, 813.3384, 6.746177, 5486.776, 99.95737, 99.79701, 99.94662, 100.0, 99.9755, 99.84397
125884.67640000001, 280.4404623318519, 280.623874993395, 281.1320750905424, 28.64854281124985, 28.812233692974093, 28.809836114507, 8018.658331700595, 8059.433008572041, 8067.912678807885, 150.78788424892218, 36.220761828228206, 0.31694443977997366, 8008.019847852983, 8054.751640102129, 8064.3594303919235, 0.999999843358441, 0.9999871406487969, 0.9999999990273307, 60.027112089094835, 60.028342236747044, 60.02607576146403, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.528908, 2746.253, 784.1073, 3.497197, 2742.284, 593.5728, 4.628799, 2745.613, 602.8039, 9.11568, 5494.4, 796.566, 6.895165, 5496.023, 817.4736, 6.703327, 5479.038, 99.94954, 99.80744, 99.92399, 99.99012, 100.0, 99.70839
125887.09944, 280.4501684467519, 280.5831149985726, 280.98032542413296, 28.68929965476602, 28.820809591405897, 28.812656687643525, 8018.563147270143, 8057.267760202227, 8080.935737358564, 153.83017381685409, 33.718751065990546, 2.6050693087408945, 8019.293658394756, 8058.556666382232, 8066.035935024207, 0.9999999845106171, 0.9999897904136303, 0.9999999782291162, 60.03059380480687, 60.02310513145717, 60.02617899834856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 611.5238, 4.487682, 2742.927, 787.9011, 3.485777, 2744.069, 591.7481, 4.639108, 2745.727, 602.5515, 9.124321, 5495.421, 793.9337, 6.920185, 5493.89, 813.3781, 6.746177, 5486.831, 99.82622, 99.86777, 99.91183, 99.99477, 99.97245, 99.84397
125889.46972000001, 280.43178671383123, 280.37058740647853, 281.1270700991662, 28.670407800787874, 28.851045661220173, 28.82423069089432, 8018.67834868224, 8060.4821893811095, 8074.690538331563, 153.69256561446537, 33.909423792551934, 0.592385260960782, 8016.0025778109775, 8068.298561569004, 8081.88716818668, 0.9999999796511684, 0.9999903600417638, 0.9999999729136587, 60.02263951121387, 60.020447109336416, 60.02583852524924, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3388, 4.529265, 2746.367, 790.3719, 3.473436, 2745.757, 593.7863, 4.62475, 2746.285, 601.6193, 9.134618, 5495.421, 793.7811, 6.920916, 5493.837, 813.3582, 6.745994, 5487.004, 99.96344, 99.94148, 99.95244, 100.0, 99.97343, 99.84405
125891.83412000001, 280.51758291857044, 280.31642745210587, 280.9480253460804, 28.68231610290824, 28.851142533171863, 28.82387089548491, 8013.874359294707, 8061.835545190268, 8074.067169101045, 152.98982364634776, 37.569418445424844, -0.6877258750150759, 8027.625853226402, 8065.750761033173, 8072.361645565999, 0.9999996736579732, 0.9999899735729812, 0.9999999720851369, 60.02631851306367, 60.02334935910091, 60.02292214943235, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 599.9907, 4.580128, 2748.113, 796.8118, 3.4482, 2747.68, 600.134, 4.578916, 2747.912, 595.3472, 9.227653, 5493.726, 787.5246, 6.969129, 5488.498, 806.8969, 6.808438, 5493.698, 100.0, 100.0, 100.0, 99.96959, 99.87433, 99.97006
125894.18068, 280.43023617822683, 280.49951587982014, 281.03368105240384, 28.673381079842294, 28.855421231237035, 28.822540378055884, 8015.073807065346, 8060.432437294612, 8078.62897926776, 149.99889981440538, 36.055799178232064, -1.690085584308747, 8001.201550430578, 8058.421288082626, 8077.676080382919, 0.9999999668685396, 0.9999914008055751, 0.9999999958296695, 60.0127327188417, 60.02251428639818, 60.02107967587651, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3388, 4.529087, 2746.368, 790.4498, 3.47362, 2745.928, 593.7669, 4.625118, 2746.339, 601.464, 9.136825, 5495.526, 793.8193, 6.920733, 5493.772, 813.3384, 6.746177, 5486.831, 99.95146, 99.92729, 99.95041, 100.0, 99.97031, 99.84715
125896.55464000002, 280.4940777321729, 280.3822475658205, 281.0651223414712, 28.658228888038938, 28.83627320484093, 28.80223889104812, 8011.183044285611, 8056.3787374320755, 8068.879769783574, 152.17592452790586, 35.36790879252612, 4.701873145934769, 8009.287601128972, 8059.1654913332395, 8071.881716069382, 0.9999999811343983, 0.9999917995186943, 0.9999998087853665, 60.01790071876914, 60.01424291789568, 60.01822777484637, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.529979, 2746.363, 790.4109, 3.473804, 2745.757, 593.6699, 4.625118, 2746.4, 601.6582, 9.134618, 5495.486, 793.8193, 6.920916, 5494.634, 814.0342, 6.734091, 5484.168, 99.95127, 99.92708, 99.95262, 100.0, 99.97651, 99.79555
125898.94624, 280.53404335245176, 280.5746628233865, 281.0005017204829, 28.65818524247982, 28.863169528560654, 28.81532086984563, 8017.526071710162, 8058.646247219804, 8079.376332205307, 151.73940214595825, 35.813276592799866, 4.203744376873146, 8019.944873917044, 8060.456644140896, 8080.3361998257915, 0.9999998774294667, 0.999991159213678, 0.9999999976983572, 60.02089807193673, 60.02249139980036, 60.015019557679985, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 612.687, 4.473583, 2740.862, 784.1073, 3.497565, 2742.854, 588.7198, 4.658988, 2743.76, 606.0662, 9.071185, 5493.364, 796.2036, 6.901375, 5494.661, 817.2947, 6.730063, 5485.976, 99.74494, 99.80454, 99.83224, 99.96288, 99.98799, 99.82843
125901.37636000001, 280.5081741039568, 280.49395451686263, 281.0818393764458, 28.670633122836733, 28.828205077517563, 28.79862490142802, 8022.241720560375, 8055.917569494226, 8069.787313051222, 151.4121993324634, 37.96674666761942, -1.9763434323931506, 8013.26512788648, 8065.5131438571025, 8074.172119661691, 0.9999997968602278, 0.9999907291419775, 0.9999998543062854, 60.020353769984766, 60.01598968566837, 60.019004037526386, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2599, 4.530336, 2746.478, 786.1696, 3.489829, 2742.931, 593.7669, 4.625118, 2746.236, 601.5805, 9.134986, 5495.48, 793.8193, 6.920368, 5494.05, 813.3185, 6.745994, 5486.717, 99.94934, 99.83682, 99.94649, 100.0, 99.97047, 99.84508
125903.86224000002, 280.53078471278303, 280.5238595698481, 280.97373088893204, 28.670283047295424, 28.840913944158917, 28.815464682319753, 8020.753244762827, 8054.5511995550805, 8077.1128607231, 148.99899320143822, 37.44392198939545, -2.0869944069272606, 8006.987544899843, 8062.9165219974175, 8072.4872881782585, 0.9999999999939172, 0.9999892540711428, 0.999999832955006, 60.01544346034511, 60.02242742751227, 60.02234578604581, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 600.4244, 4.579771, 2748.272, 777.8232, 3.518748, 2736.962, 600.0758, 4.579284, 2747.796, 595.3472, 9.227837, 5493.791, 787.5246, 6.969129, 5488.382, 807.036, 6.80679, 5493.473, 100.0, 99.61092, 100.0, 99.97067, 99.87731, 99.96487
125906.30084000001, 280.3350047387892, 280.38667994817155, 281.05432035569316, 28.682114079963938, 28.841453711916554, 28.834971367033145, 8018.690397413185, 8059.597202446928, 8082.460891490525, 151.25658718655086, 33.00846598213275, 0.11584915129888884, 8014.338056703867, 8061.009835085052, 8078.37211903494, 0.9999999852675027, 0.9999898576251197, 0.9999999918338099, 60.01514026036354, 60.017169784247955, 60.0203197638703, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2994, 4.529265, 2746.376, 784.1073, 3.497381, 2742.352, 593.7475, 4.624934, 2746.285, 601.697, 9.132963, 5495.437, 793.8574, 6.91982, 5493.728, 813.398, 6.745262, 5486.888, 99.95738, 99.80525, 99.94845, 100.0, 99.97645, 99.84504
125908.74632, 280.4864905056947, 280.388824788732, 281.09736865917876, 28.680451069401116, 28.83197648596592, 28.810991716315772, 8021.230415391541, 8055.995675211272, 8074.569014867594, 149.37412138461627, 37.07297235793976, 0.7720580938816965, 8019.4242703032705, 8053.6849416336245, 8072.9328049799105, 0.9999998704859004, 0.9999898602536897, 0.9999998402328865, 60.009675570356215, 60.01084844499306, 60.01346658547697, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2994, 4.529443, 2746.206, 784.1268, 3.497197, 2742.402, 593.864, 4.624198, 2746.227, 601.5999, 9.133883, 5495.331, 793.8956, 6.920368, 5494.421, 814.4716, 6.734641, 5484.34, 99.95547, 99.79906, 99.95253, 99.99962, 99.97547, 99.79867
125911.18100000001, 280.4535471756652, 280.54446805273614, 280.97830280691494, 28.656504323115755, 28.847083456025754, 28.809997720936767, 8019.392255709347, 8059.802274185763, 8075.165145162019, 152.74898829708457, 43.61597611039679, -4.905784333423981, 8017.334781999798, 8067.834713853147, 8078.471239643644, 0.9999999813022732, 0.9999916969210667, 0.9999992285362501, 60.01086810982355, 60.005757802071436, 60.005458672821725, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 612.6278, 4.473583, 2740.583, 790.4109, 3.473804, 2745.533, 588.1957, 4.658435, 2743.091, 605.9885, 9.075782, 5493.477, 796.1655, 6.904845, 5494.666, 814.4716, 6.7416, 5486.604, 99.74895, 99.93592, 99.83218, 99.96494, 99.99493, 99.83472
125913.53644000001, 280.5110068788096, 280.53659806195134, 281.067581629606, 28.666747687168918, 28.82262565138222, 28.804802462144327, 8015.447660215926, 8057.143723571852, 8076.98041139895, 149.82846566328908, 35.16520393300425, 1.4295456578897756, 8011.040693284581, 8065.224650483303, 8076.826809315644, 0.9999999701313064, 0.9999894065076846, 0.9999999981092601, 60.01239280235815, 60.010292471943124, 60.002261590055966, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3388, 4.529979, 2746.205, 787.8233, 3.483566, 2745.062, 593.7669, 4.625118, 2746.337, 601.5999, 9.134434, 5495.362, 793.8002, 6.920733, 5494.056, 813.3384, 6.746543, 5486.944, 99.95353, 99.89912, 99.95032, 100.0, 99.9754, 99.84606
125915.9388, 280.4992304908683, 280.5753737580992, 281.08307709292524, 28.688158426644907, 28.784030127682776, 28.829226589090066, 8017.666822795932, 8066.398276273387, 8075.22724304845, 152.2103790611236, 28.54175427944051, -0.8392304833660091, 8019.26127183107, 8062.887267031567, 8071.818726071635, 0.9999998780764128, 0.9999916731221076, 0.9999999947748734, 60.00832695726899, 60.008067944090996, 60.009356965372916, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 601.3115, 4.57406, 2747.935, 796.6561, 3.448753, 2747.457, 600.0758, 4.5791, 2748.077, 595.3083, 9.227837, 5493.786, 787.5436, 6.969129, 5488.495, 806.8969, 6.806607, 5493.648, 100.0, 100.0, 100.0, 99.97055, 99.87428, 99.96806
125918.30924000002, 280.4706840087175, 280.40418267388725, 280.9928461026224, 28.667776261777707, 28.846436120266077, 28.82012775803481, 8017.07826737035, 8064.261237674633, 8075.484442426758, 152.29829542648577, 30.982682621029937, 2.5845335065610016, 8021.222415194768, 8060.553643786345, 8074.962988349283, 0.9999999999554203, 0.9999916927154291, 0.9999999898213155, 60.010703609761585, 60.00992215538995, 60.01028743338995, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3585, 4.529443, 2746.309, 790.4109, 3.473988, 2745.699, 593.7475, 4.625302, 2746.341, 601.5223, 9.135353, 5495.533, 793.8193, 6.920916, 5493.888, 813.3185, 6.746177, 5486.835, 99.94932, 99.93327, 99.95258, 100.0, 99.97845, 99.84405
125920.67556, 280.49243859691904, 280.55944908218527, 281.04952571919137, 28.65785535602538, 28.795394739365477, 28.813784079372468, 8017.112199556094, 8052.84368047419, 8069.960410886097, 150.4015875565783, 35.33746178355386, 4.953905644725182, 8019.753032255935, 8051.395242944499, 8069.660777741958, 0.9999999307072444, 0.9999902313100935, 0.9999999409010355, 60.01005883183501, 60.01720453308714, 60.01450610148425, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2994, 4.529622, 2746.53, 790.4109, 3.473988, 2745.811, 593.8251, 4.62475, 2746.397, 601.6193, 9.133514, 5495.398, 793.8002, 6.920733, 5494.219, 813.239, 6.746177, 5486.775, 99.95735, 99.93118, 99.95037, 99.99989, 99.97843, 99.84397
125923.11552, 280.5484785322542, 280.5117087954838, 281.1910751668321, 28.706305647932517, 28.84927209707719, 28.76105686779932, 8021.752507966381, 8064.424549260772, 8081.650879744308, 152.28996616084396, 35.47545308857343, 0.4024448290094824, 8012.280225484264, 8059.866024578793, 8075.707616514158, 0.9999999994836514, 0.9999906847941592, 0.9999997513673597, 60.00985053847503, 60.009831069709186, 60.00940292649127, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 612.6672, 4.473226, 2740.746, 784.0878, 3.497013, 2742.24, 587.4969, 4.666166, 2741.576, 607.9498, 9.031838, 5490.799, 798.855, 6.884756, 5495.218, 819.0443, 6.686846, 5480.629, 99.74893, 99.8012, 99.77713, 99.9162, 99.99882, 99.66486
125925.55652000001, 280.5485089221817, 280.4428491560468, 281.05290457217666, 28.6676351390347, 28.834749794195794, 28.83626985629691, 8015.807854277178, 8059.343946281482, 8074.984498617204, 147.97701338194747, 35.257598412807965, -2.3871410999587397, 8023.132986012797, 8061.714106793946, 8073.942673230139, 0.9999999885500999, 0.9999899569347228, 0.9999999290274271, 60.00375704908097, 60.005388920709976, 60.00773311518691, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.529087, 2746.473, 789.1852, 3.480067, 2744.894, 593.7475, 4.625118, 2746.339, 601.5999, 9.134618, 5495.532, 793.762, 6.92055, 5493.777, 813.3384, 6.74636, 5486.831, 99.94536, 99.90007, 99.94845, 100.0, 99.9704, 99.84399
125928.02088000001, 280.5941584233945, 280.50850395326717, 281.10197541022154, 28.66270320348665, 28.82301713305354, 28.816221307174224, 8016.791297445693, 8065.3496116772785, 8074.011570636104, 153.7044061260226, 38.50046051746676, 0.12202481368785811, 8017.59503493175, 8058.09777507229, 8075.264058217789, 0.9999999924528067, 0.9999898405532858, 0.9999999937252458, 60.00295223437709, 60.00082570155455, 60.00063214560129, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 602.9676, 4.560675, 2747.778, 778.971, 3.513775, 2736.912, 600.1534, 4.578547, 2747.854, 595.3472, 9.227653, 5493.791, 787.5055, 6.969129, 5488.387, 806.9764, 6.807523, 5493.477, 100.0, 99.63748, 100.0, 99.97064, 99.87232, 99.97019
125930.37380000002, 280.5807161117531, 280.44619879633154, 281.0656648932284, 28.658029939872655, 28.81695208317603, 28.820316807950018, 8010.877799770826, 8063.046035633866, 8080.2133903987915, 144.89088139516934, 39.30253578627435, 5.7681112847844815, 8026.944370556056, 8060.739363475127, 8071.158267887335, 0.9999999605110165, 0.9999908100236212, 0.9999999639854316, 60.00215069356846, 59.99891062799947, 60.007061778649486, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.5298, 2746.474, 784.1268, 3.497381, 2742.298, 593.7087, 4.625486, 2746.232, 601.5999, 9.134802, 5495.488, 793.8383, 6.920368, 5493.834, 813.3384, 6.745811, 5486.83, 99.95143, 99.80333, 99.95262, 100.0, 99.97238, 99.84713
125932.74272000001, 280.5603897039156, 280.47250770027995, 281.20178928430005, 28.663851745778892, 28.836392139911464, 28.808109018159453, 8009.579526105643, 8061.156771443111, 8073.507063190389, 150.05769135998253, 33.176438865330056, 1.4137456685575671, 8010.988372217269, 8059.509132050148, 8073.12774438457, 0.9999999999993933, 0.9999915622589026, 0.999999808818623, 60.001311581189775, 59.999320331095404, 60.00264856623447, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.529979, 2746.368, 784.1268, 3.497197, 2742.352, 593.8251, 4.625118, 2746.338, 601.7164, 9.132963, 5495.508, 793.8383, 6.92055, 5493.831, 813.3185, 6.746177, 5487.003, 99.95144, 99.80102, 99.95037, 100.0, 99.97138, 99.84713
125935.13648000002, 280.4488142913765, 280.4809278644288, 280.8897324328425, 28.672100284533283, 28.849983271274972, 28.814321997165802, 8022.0078625223005, 8067.293854217292, 8067.86646740107, 159.70128977102672, 31.270160056245913, 1.4178337375733463, 8014.158280672077, 8063.171646818935, 8077.209892664117, 0.9999999034806236, 0.9999909030093383, 0.9999999671641108, 60.009508708531065, 60.00849005370236, 60.00673182333743, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 612.6475, 4.473583, 2740.751, 790.4498, 3.473804, 2745.982, 587.5163, 4.66635, 2741.577, 607.9498, 9.030367, 5490.029, 800.0757, 6.868685, 5495.553, 818.925, 6.692523, 5479.037, 99.75295, 99.92925, 99.77709, 99.90422, 100.0, 99.70217
125937.47872000001, 280.4633844313975, 280.5644136203387, 281.09410352191674, 28.66920023714925, 28.817320109145353, 28.797247407671257, 8015.958894462985, 8059.100680375917, 8074.45493384824, 147.49439348442536, 40.49354705973792, 1.5619953315322164, 8017.930008899638, 8065.882593351253, 8079.464484381382, 0.9999999922343641, 0.9999922753388011, 0.999999992199297, 60.01503506095673, 60.012148990168136, 60.01316424542397, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.1614, 4.5298, 2746.42, 784.1268, 3.497381, 2742.381, 593.8057, 4.62475, 2746.393, 601.6387, 9.135721, 5495.54, 793.8574, 6.92055, 5493.995, 813.2787, 6.745628, 5487.004, 99.95946, 99.80936, 99.94441, 100.0, 99.97143, 99.84085
125939.82404, 280.5100314136624, 280.5312968863097, 281.1108143553175, 28.672904674324542, 28.853374867414516, 28.825181252512667, 8022.393360569669, 8063.06306002413, 8081.203568318434, 155.77847582409368, 31.07453287963608, -0.8943075847678301, 8015.60966529946, 8057.73966195974, 8079.105163621725, 0.9999999395441913, 0.9999926634286203, 0.9999999701020926, 60.01349800785477, 60.0142082845805, 60.0134204051414, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 605.9445, 4.535333, 2747.185, 792.1619, 3.467541, 2747.126, 596.5428, 4.601005, 2747.795, 597.4637, 9.206509, 5494.576, 787.887, 6.96639, 5488.504, 807.5132, 6.803311, 5493.428, 99.96816, 99.97213, 99.99533, 99.98538, 99.87444, 99.95986
125942.19356000001, 280.4764127146781, 280.5839880390042, 281.0554625054464, 28.65196383795812, 28.823223348589103, 28.809976525176314, 8023.300976915966, 8069.335109843468, 8071.0421206038, 153.9752682256526, 36.501568998358664, 0.5255177353187719, 8023.951406683316, 8060.733572669243, 8073.805930912339, 0.9999999995778308, 0.9999898755318679, 0.999999971449954, 60.01634010166506, 60.014701644934966, 60.01300516665409, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 603.8547, 4.545684, 2747.018, 791.2669, 3.470857, 2746.087, 593.8057, 4.624934, 2746.287, 601.1533, 9.13903, 5495.482, 793.7811, 6.921098, 5494.055, 813.2986, 6.74636, 5486.889, 99.9898, 99.94017, 99.94249, 100.0, 99.96942, 99.84506
125944.61732, 280.6537753774318, 280.54203824086136, 281.0006750105492, 28.690578357860968, 28.83077868211365, 28.809722904124357, 8018.250052020083, 8064.3130719809815, 8070.883539429666, 154.2024718500261, 36.026966322530825, -0.7129607427061728, 8020.948565877534, 8060.968875424316, 8075.170903739879, 0.9999999108288814, 0.9999883677473768, 0.9999999110429484, 60.0128742012362, 60.014049403085366, 60.019653137989984, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2205, 4.529622, 2746.201, 790.4304, 3.473804, 2745.758, 593.7863, 4.625118, 2746.399, 601.6193, 9.136825, 5495.511, 793.8193, 6.921281, 5494.16, 813.3185, 6.746177, 5486.835, 99.94934, 99.93951, 99.95258, 100.0, 99.97141, 99.84711
125947.01312, 280.49145776317823, 280.3773393945807, 281.00645298183395, 28.673403608231332, 28.844740615026627, 28.808933165538946, 8018.655708718874, 8063.79547128378, 8080.3846775010115, 153.93288178155308, 34.37322081977254, 0.09814174408910503, 8017.303733180765, 8063.276327824184, 8077.348139660999, 0.9999998926019823, 0.9999913207923227, 0.9999997973895709, 60.01191755680726, 60.01207220390837, 60.01177528229296, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 612.6672, 4.473583, 2740.914, 784.1073, 3.497197, 2742.181, 587.5163, 4.66635, 2741.524, 607.9498, 9.029816, 5490.082, 800.0757, 6.869598, 5495.746, 819.6805, 6.680071, 5475.618, 99.74494, 99.7991, 99.77517, 99.90315, 100.0, 99.64101
125949.43780000001, 280.5104387758271, 280.4983145515273, 280.98035882203976, 28.675596899913987, 28.809665150520402, 28.820937152234546, 8017.544453536144, 8059.476387136345, 8072.0528423766455, 152.95617877675318, 32.42367061841924, 2.6217498185001205, 8018.810465244731, 8063.702576941978, 8073.418531978591, 0.9999998522648317, 0.9999917025238189, 0.9999999843679052, 60.01362917135481, 60.01274700536969, 60.01349360060812, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3782, 4.529443, 2746.363, 790.4304, 3.473988, 2745.865, 593.7475, 4.625118, 2746.343, 601.6387, 9.133883, 5495.376, 793.8002, 6.921281, 5493.883, 813.3384, 6.745445, 5487.006, 99.95126, 99.93315, 99.95058, 99.9995, 99.9784, 99.84404
125951.96452000001, 280.44477708631894, 280.4466968420065, 281.03813085082686, 28.660354430558655, 28.848188706574014, 28.778015983251613, 8017.861361060453, 8061.250146685192, 8075.980539545564, 153.46911961135208, 31.63697910509063, 4.365261102149816, 8022.8721842620425, 8062.281653760117, 8071.27975810054, 0.9999996956190242, 0.9999913221426102, 0.9999997818002345, 60.01247134918465, 60.0102919583493, 60.01767242830141, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.2599, 4.5298, 2746.669, 783.4263, 3.501618, 2741.04, 596.1352, 4.605054, 2747.799, 597.8716, 9.190696, 5494.601, 788.8979, 6.961459, 5488.673, 807.5132, 6.805142, 5493.255, 99.95397, 99.75753, 100.0, 99.994, 99.87752, 99.96394
125954.33348000002, 280.46508779870976, 280.4419909789906, 280.9811624070634, 28.69034119480088, 28.834618728689136, 28.833272986036516, 8014.581143303102, 8050.483203146109, 8075.920979682576, 147.7822295778151, 33.17805577341733, 0.36293433454511614, 8015.960307121556, 8062.664778219926, 8070.533632970908, 0.9999999498905519, 0.9999899108311638, 0.9999999950118973, 60.01543275325108, 60.017436840158325, 60.012799779109585, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 602.9479, 4.553536, 2747.548, 782.2006, 3.502354, 2741.59, 594.2522, 4.621621, 2746.29, 601.2698, 9.139766, 5495.445, 793.8765, 6.921098, 5493.837, 813.3185, 6.74636, 5487.003, 99.99438, 99.77756, 99.95657, 100.0, 99.96838, 99.84504
125956.72624, 280.458784737113, 280.4573277944847, 281.0503384718242, 28.69285177350897, 28.809151600754532, 28.82327223460683, 8024.137636413649, 8058.542677855027, 8076.455289742235, 149.08207738089368, 37.076602758497756, 3.1731658370836158, 8018.713869387316, 8059.913570464938, 8073.71961118434, 0.9999999642955048, 0.9999874052931128, 0.9999999894695519, 60.01723505033937, 60.01478346169556, 60.012552320172034, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 606.3191, 4.529265, 2746.258, 784.1268, 3.497013, 2742.069, 593.8057, 4.624934, 2746.345, 601.5805, 9.135169, 5495.518, 793.8002, 6.921098, 5494.055, 813.2986, 6.745994, 5486.83, 99.95547, 99.795, 99.95045, 100.0, 99.9683, 99.84399
125959.07436000001, 280.5041603963011, 280.4944318738892, 281.1256996644754, 28.641064879290692, 28.810206760573553, 28.78094454923197, 8019.090822670532, 8062.873940622069, 8071.7234868359, 153.49582282022948, 33.900877715782826, 3.589485601904471, 8023.650373933682, 8057.010461864217, 8066.941334497073, 0.9999999995977982, 0.9999893836229299, 0.9999999982648824, 60.01394866604338, 60.01858079046343, 60.019025618438306, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 800 800], 5500.0, [], 612.5884, 4.473404, 2740.803, 790.4692, 3.473804, 2746.035, 587.5551, 4.66635, 2741.578, 607.9304, 9.030367, 5489.911, 800.0567, 6.868685, 5495.916, 819.6805, 6.680071, 5475.618, 99.74895, 99.93934, 99.77318, 99.90005, 100.0, 99.6431
