TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
129434.59424, 283.81097395570015, 283.815538475373, 284.2701909687132, 28.285373213301632, 28.468146332413266, 28.424461912859673, 8002.842708567859, 8053.974100958345, 8057.621802379316, 155.77862576705047, 33.7075500341125, 5.332494966636091, 8005.066732753022, 8052.791274673202, 8053.053625290598, 0.9999998789181104, 0.9999902307983854, 0.9999999360866518, 60.007632735182746, 60.00762937604923, 60.01052232531584, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 605.2742, 4.538188, 2747.023, 795.4888, 3.451885, 2747.925, 829.3493, 3.284882, 2721.79, 612.0277, 8.949835, 5479.767, 595.7853, 9.221457, 5493.933, 820.8336, 6.668168, 5473.218, 99.97529, 99.99608, 99.05694, 99.74476, 99.9738, 99.5911
129437.04616000001, 283.83556262350606, 283.9246711360246, 284.30453342522566, 28.302468622739656, 28.48839495944919, 28.45117089978665, 8010.793120396829, 8053.795647350499, 8057.718429348861, 161.15481043426053, 29.24320555252052, 4.264488160462861, 8006.668351523069, 8057.474933190511, 8064.538227514349, 0.9999999845856958, 0.9999924727714425, 0.9999999552826869, 60.00954553187209, 60.01123279880732, 60.01305945766315, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 604.8997, 4.537117, 2746.489, 793.5822, 3.462015, 2747.371, 829.6987, 3.283409, 2723.402, 607.775, 9.033309, 5490.333, 601.7557, 9.132336, 5495.523, 814.2728, 6.734457, 5486.106, 99.95587, 99.94994, 99.13858, 99.90654, 99.99915, 99.80987
129439.47772000001, 283.84550340970384, 283.8522017683331, 284.2681812923558, 28.296395698502888, 28.46814846801896, 28.461280222778747, 8001.303979180973, 8053.136230419581, 8064.524048145297, 166.47340690560338, 28.510675891057872, 0.07352901096055575, 8001.4855393887865, 8048.790009862562, 8063.245804278002, 0.999999825138376, 0.9999924597863448, 0.9999999884439238, 60.011990955313586, 60.00891773036321, 60.00938034729015, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4374, 4.529087, 2746.254, 799.7106, 3.436412, 2748.184, 828.0293, 3.291141, 2725.971, 607.775, 9.033309, 5490.334, 601.7939, 9.131605, 5495.408, 814.2529, 6.736655, 5485.701, 99.94732, 100.0, 99.21556, 99.90774, 100.0, 99.82343
129441.8472, 283.99448781641416, 283.9204878651159, 284.4007689485738, 28.324299456694852, 28.473611592429023, 28.461818959955345, 8008.89065569576, 8049.917946099753, 8060.328914537009, 160.95102747982014, 34.395508764772785, -0.08924633887500022, 8013.984246151191, 8051.714985153704, 8065.441406394663, 0.9999999058055341, 0.9999925007196313, 0.9999997272048738, 60.008549097425025, 60.007821425971514, 60.00999628352925, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 612.7067, 4.473226, 2740.852, 806.092, 3.408046, 2747.146, 822.0892, 3.327771, 2735.197, 601.4834, 9.136456, 5495.479, 607.9169, 9.03116, 5490.249, 807.9705, 6.798183, 5492.701, 99.74286, 99.99658, 99.55136, 100.0, 99.90543, 99.95277
129444.28972000002, 283.9420136099896, 283.8694900119052, 284.32132906987914, 28.296969549989008, 28.475434363353678, 28.44137611277539, 8008.615594535485, 8054.435828481391, 8058.337464020195, 159.99156202460813, 29.780749504400774, 5.614216865100843, 8006.62307875874, 8053.435761957246, 8064.850197461852, 0.9999999238031724, 0.9999929554756446, 0.9999998354325879, 60.00458500793933, 60.00499496943304, 60.00574871341248, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3388, 4.528372, 2746.526, 799.7301, 3.436412, 2748.233, 828.0875, 3.290036, 2726.644, 607.775, 9.032941, 5490.158, 601.7557, 9.132518, 5495.573, 814.3324, 6.736472, 5485.816, 99.95719, 100.0, 99.23361, 99.90774, 100.0, 99.80878
129446.64668, 283.93783684185115, 283.87748428930706, 284.3063617076376, 28.287763172262196, 28.459178296363692, 28.422096912174116, 8003.8960118578825, 8050.667145230719, 8048.35484624766, 159.6799254826533, 32.2752200699606, 5.372597000914993, 8005.247126596658, 8050.194928559937, 8050.559680005268, 0.9999997243741614, 0.9999918706716038, 0.9999993807920949, 60.002680689467844, 60.00383148040204, 60.00299423930806, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3585, 4.529622, 2746.767, 798.6989, 3.440649, 2747.98, 829.9122, 3.282857, 2723.567, 611.1539, 8.973554, 5483.603, 597.235, 9.210317, 5494.32, 821.1517, 6.663774, 5472.645, 99.94934, 100.0, 99.13606, 99.78525, 99.98492, 99.58064
129449.19444, 283.8334031059223, 283.8444892078229, 284.27148424751755, 28.306819895463086, 28.480874696610694, 28.461865765211087, 8009.323240278832, 8057.325339402641, 8061.895444049031, 162.6375438166947, 27.388229115766762, 4.663610125024661, 8010.490426191601, 8054.839533967845, 8064.139829610346, 0.9999999266771127, 0.9999934806857009, 0.9999997677155573, 59.99875239428282, 59.998303015339026, 59.99778862364017, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 604.5054, 4.540687, 2746.705, 798.9908, 3.436965, 2748.292, 829.3687, 3.286539, 2724.407, 607.7362, 9.033309, 5490.165, 601.7557, 9.132153, 5495.516, 814.0342, 6.737205, 5485.697, 99.97456, 100.0, 99.15221, 99.90966, 100.0, 99.81921
129451.59876000001, 283.94698026878143, 283.86522630523496, 284.31044048201545, 28.319857026745467, 28.46672051290278, 28.438684664143956, 8011.028452259916, 8049.563654043353, 8062.708471030461, 163.6492927416134, 32.02209880559508, 3.608434289570141, 8013.256063248216, 8056.931152752413, 8062.409729201745, 0.9999996668332471, 0.9999912762803509, 0.999999854416561, 59.99335337062427, 59.99396302700923, 59.993890649913254, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4571, 4.528372, 2746.416, 793.5432, 3.461831, 2747.326, 828.3399, 3.290588, 2726.044, 607.7556, 9.034044, 5490.445, 601.7366, 9.132518, 5495.522, 814.2728, 6.736289, 5485.587, 99.95321, 99.97413, 99.2093, 99.90561, 100.0, 99.81086
129453.97360000001, 283.87188509362187, 283.86370561069816, 284.33410692575575, 28.32958073460467, 28.471196724804596, 28.441129138478317, 8012.499741775322, 8051.8341412731515, 8063.2810818452535, 153.3530611077822, 29.848925451245805, 4.419430047324113, 8018.011291874313, 8056.985213722236, 8057.834468131747, 0.9999995178630648, 0.9999940373117724, 0.9999997168091111, 59.994704191274025, 59.99483992900514, 59.994002784481154, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 612.7461, 4.472512, 2740.685, 787.2202, 3.485961, 2744.271, 822.0892, 3.327403, 2735.259, 601.5223, 9.135721, 5495.584, 607.8406, 9.031526, 5490.3, 807.9903, 6.798916, 5492.402, 99.7427, 99.87513, 99.54489, 100.0, 99.90608, 99.94538
129456.37448000001, 283.789399356734, 283.9247070090645, 284.3283742387978, 28.307815467365614, 28.50360451353404, 28.45159082502964, 8011.601310418913, 8054.022773004002, 8065.3121174463595, 162.56003034550008, 28.227198156546137, 3.4708871111738517, 8016.689922264821, 8049.453675113558, 8062.641242826636, 0.999999570197772, 0.9999944410827218, 0.9999998278767124, 59.99533364551985, 59.99849421529002, 59.99266303667841, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3782, 4.529265, 2746.474, 793.5237, 3.462015, 2747.274, 828.3593, 3.289852, 2725.636, 607.775, 9.033493, 5490.21, 601.7176, 9.132518, 5495.515, 814.3722, 6.735923, 5485.121, 99.94937, 99.96815, 99.23139, 99.9055, 100.0, 99.81287
129458.77044000001, 283.9291119017688, 283.87164058738404, 284.32231862809533, 28.294113653208388, 28.46131535880575, 28.425761178929438, 8001.99595517187, 8052.099202704058, 8054.073453716106, 152.30325536429336, 30.77301730106319, 6.603255371544492, 8005.235931899375, 8046.951826356294, 8049.760701710012, 0.999999992802249, 0.9999934119271127, 0.9999996483838729, 59.99623026248885, 59.995783106009945, 59.99412325794304, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4374, 4.529087, 2746.527, 793.3098, 3.461463, 2747.502, 829.4852, 3.284514, 2723.64, 610.1635, 8.984218, 5484.197, 597.75, 9.192784, 5494.575, 820.6944, 6.6689, 5472.878, 99.94521, 99.98182, 99.12428, 99.82232, 99.99192, 99.59009
129461.14672, 283.92924712889845, 283.8373011925649, 284.2845696839063, 28.296554676309242, 28.47925790345638, 28.46848684957675, 8011.960587102065, 8052.883143988886, 8061.386893614296, 158.97827703084113, 29.55140778949726, 1.8317307691686437, 8009.283873165951, 8050.539815233113, 8056.360102834387, 0.9999995235589962, 0.9999925061131226, 0.9999999798184792, 59.99799835797765, 59.99443325908323, 59.9953681785393, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 602.455, 4.557641, 2747.507, 796.053, 3.45299, 2747.572, 829.6599, 3.282673, 2724.034, 607.9498, 9.032574, 5490.393, 601.7366, 9.132518, 5495.448, 813.7161, 6.740317, 5485.809, 99.99291, 99.99881, 99.13863, 99.90573, 100.0, 99.83272
129463.54848000001, 283.93359149289074, 283.9821635541904, 284.35553696649447, 28.302979946617683, 28.46931112450382, 28.44932049009355, 8006.022874904153, 8056.95236653513, 8059.103106705104, 159.8780150733187, 31.06773250092556, 3.8053075386496857, 8010.101376522981, 8055.77909963534, 8059.5716362571775, 0.9999999971002429, 0.9999903902591081, 0.9999999840681526, 59.99505007761534, 59.995771298433425, 59.99735636235218, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3979, 4.528016, 2746.583, 799.6912, 3.436228, 2748.076, 828.3787, 3.291325, 2726.533, 607.8138, 9.032758, 5490.276, 601.7939, 9.132153, 5495.508, 814.2728, 6.736289, 5485.243, 99.93912, 100.0, 99.21391, 99.90857, 100.0, 99.82449
129465.93964000001, 283.8829648552117, 283.9197079161869, 284.347510449113, 28.32276684879375, 28.473883624502452, 28.463822093232547, 8009.6052936625265, 8054.517441932741, 8064.894938833892, 161.0627337096705, 32.49016505104373, 3.1478318246718118, 8012.8124270363305, 8056.608663647039, 8064.737679320112, 0.9999999870269015, 0.99999065031103, 0.9999999367769902, 59.998036467422594, 59.99520509681928, 59.99447718562492, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 612.7461, 4.472691, 2740.522, 806.0142, 3.408046, 2747.26, 822.0504, 3.327035, 2735.143, 601.5028, 9.136456, 5495.479, 607.9169, 9.031343, 5490.199, 808.0102, 6.797817, 5492.749, 99.73871, 99.9756, 99.55127, 100.0, 99.90529, 99.95588
129468.30956000001, 283.8890296361698, 283.9816138803615, 284.36921454612417, 28.28978277014808, 28.48128012052228, 28.455702217186808, 8007.889388648293, 8050.588031340065, 8065.634788179382, 162.39902249710826, 28.499593079893657, 2.698126864524056, 8014.795832066733, 8046.498956823949, 8062.2324208053615, 0.9999999230278981, 0.9999911352753044, 0.9999999897717162, 59.99750688321059, 59.99636021079806, 59.99776184739644, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4571, 4.528016, 2746.139, 799.7106, 3.436412, 2748.179, 828.1069, 3.291509, 2727.139, 607.775, 9.033309, 5490.223, 601.7557, 9.131787, 5495.515, 814.2927, 6.736655, 5485.699, 99.95547, 100.0, 99.20095, 99.9086, 100.0, 99.8234
129470.73160000001, 283.8698482071147, 283.96041838752006, 284.30099416391914, 28.28364480137844, 28.47109747670661, 28.42468676256091, 8000.109297322036, 8053.330610919376, 8051.757291267637, 157.78154146584257, 30.299010486325642, 5.3597885809736, 8003.310425156678, 8053.181257797968, 8050.712175070236, 0.9999999713310624, 0.9999939263799876, 0.9999994975018851, 59.99958844535713, 59.99932249391785, 59.99675031057689, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4768, 4.528194, 2746.416, 799.7106, 3.436412, 2748.18, 828.3593, 3.290772, 2727.0, 607.775, 9.031838, 5489.707, 600.7448, 9.15352, 5495.668, 817.4935, 6.703693, 5473.62, 99.94312, 100.0, 99.20552, 99.89633, 100.0, 99.60359
129473.1968, 283.93744326403464, 283.97726722857993, 284.3115065568401, 28.308478199230937, 28.46902094376035, 28.467623748024575, 8008.494765369452, 8053.0995599678245, 8065.8681251745165, 157.86000189160586, 29.52338007305616, 3.850375528684708, 8003.742736924619, 8056.004826573619, 8061.204552514942, 0.9999996875537188, 0.9999922770179187, 0.9999997445901182, 60.000318229986846, 59.99874716983747, 60.00210120029753, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.3652, 4.576916, 2747.904, 795.5861, 3.451885, 2748.16, 831.504, 3.27126, 2722.021, 609.8528, 9.007752, 5488.531, 600.9355, 9.136536, 5495.456, 813.2986, 6.746543, 5486.319, 100.0, 100.0, 99.04464, 99.87494, 100.0, 99.84091
129475.56496, 283.937723181954, 283.92788175514545, 284.30521229015756, 28.298268429736236, 28.501650822035582, 28.451958957641512, 8013.408442985998, 8056.616508691089, 8062.169899887735, 162.21654235943902, 28.71850481823003, 4.151191006827958, 8007.507829732355, 8055.116871520386, 8061.1310117012135, 0.9999998015520869, 0.9999910697478142, 0.9999997160310818, 60.002513144537915, 60.00101397889585, 60.00231889724642, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4571, 4.528908, 2746.364, 793.6016, 3.461647, 2747.386, 828.0487, 3.290956, 2726.819, 607.7362, 9.033125, 5490.321, 601.7366, 9.132336, 5495.508, 814.2529, 6.736106, 5485.237, 99.94537, 99.98652, 99.24, 99.90657, 100.0, 99.8224
129478.00452000002, 283.8982484033182, 283.8801211823657, 284.33783232545846, 28.314823450031177, 28.489840280860726, 28.462333530823777, 8011.330837856574, 8061.326210236811, 8065.645353113608, 156.45589795832439, 21.31117041179482, 4.670663208555197, 8006.37656227092, 8048.771606287401, 8064.716747237425, 0.999999758446252, 0.9999951736960621, 0.9999997069653845, 60.00010998859456, 60.00000824084716, 59.99915496140085, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 612.7856, 4.473226, 2740.857, 787.2202, 3.486514, 2744.207, 822.0116, 3.327587, 2735.376, 601.5223, 9.135905, 5495.533, 607.8596, 9.032074, 5490.252, 808.0897, 6.797085, 5492.81, 99.7509, 99.87279, 99.54083, 100.0, 99.90712, 99.94861
129480.40948000002, 283.9127751441905, 283.9208994031963, 284.343994462499, 28.307847714453555, 28.471786616580406, 28.45319588289434, 8007.683677134641, 8061.101464674003, 8062.69665785223, 160.80227337947326, 26.826532108809488, 4.004016060668164, 8012.049330179938, 8058.538479018668, 8060.4728898853955, 0.9999999719168698, 0.9999923100271425, 0.9999996185492256, 59.99726585958705, 59.998723828983124, 60.00218136247755, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4374, 4.528729, 2746.196, 793.1541, 3.461831, 2747.278, 828.3205, 3.291509, 2726.049, 607.7944, 9.032941, 5490.223, 601.7557, 9.132153, 5495.466, 814.4318, 6.73574, 5485.758, 99.9452, 99.97572, 99.21196, 99.90572, 100.0, 99.82447
129482.80140000001, 283.9121670901516, 283.89409558107815, 284.3547032752936, 28.269344031396724, 28.450999116114478, 28.404133919310937, 7999.953918276991, 8042.0874489950775, 8052.797086563285, 160.11694308915412, 31.528094285641373, 6.671961159751845, 8002.9820870730855, 8050.931273101927, 8055.690783400682, 0.9999996328796222, 0.9999906734834503, 0.999999549774568, 60.000338604266986, 59.99916910565257, 59.99850255214108, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4571, 4.528729, 2746.635, 793.5822, 3.463305, 2747.151, 828.3593, 3.292981, 2725.197, 607.7362, 9.033309, 5490.237, 601.6413, 9.139458, 5495.652, 816.1217, 6.713399, 5480.577, 99.96119, 99.99084, 99.24319, 99.90763, 100.0, 99.74561
129485.22200000001, 283.8160894788996, 283.8377483320971, 284.3513700958992, 28.305666184042785, 28.476761946745004, 28.451994702231687, 8013.097238643717, 8055.9250824694545, 8059.243612923845, 158.9178905147328, 28.21679895555701, 4.5276862017053645, 8009.096915470383, 8050.4044864384105, 8062.221713307092, 0.9999997526570172, 0.9999938595891257, 0.9999996067816872, 60.00043722094685, 59.99898871474341, 60.00115787726918, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.1681, 4.578879, 2748.263, 799.6523, 3.436596, 2747.987, 833.5422, 3.262057, 2719.584, 611.251, 8.978702, 5486.891, 599.4477, 9.161373, 5495.792, 815.2072, 6.785731, 5489.894, 100.0, 100.0, 98.92742, 99.83009, 100.0, 99.89973
129487.634, 283.9149094700681, 283.9121749503215, 284.34189434810645, 28.288486598109507, 28.487636375268202, 28.461142709658752, 8003.1812789124715, 8056.460219570394, 8059.069364071833, 159.49282845034622, 30.075296209331782, 5.97817155810435, 8011.008292889409, 8059.36464453739, 8058.977500237325, 0.9999999822292348, 0.9999926988253762, 0.9999999093845487, 60.00013842855244, 60.00254985917631, 60.000867678232815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4177, 4.528908, 2746.25, 798.1736, 3.442675, 2748.06, 828.3205, 3.291693, 2725.193, 607.775, 9.033493, 5490.275, 601.7748, 9.13197, 5495.507, 814.3523, 6.735373, 5484.723, 99.94714, 100.0, 99.18082, 99.90752, 100.0, 99.8193
129489.9894, 283.89815266576875, 283.9083480295562, 284.3131214603819, 28.315849289249456, 28.500198727467, 28.44560706728128, 8010.810145534265, 8062.234564698563, 8067.338276229153, 163.72227445935823, 29.321760713160728, 0.6183375006421556, 8008.4867508100115, 8056.499932528516, 8059.663527289667, 0.9999998499427514, 0.9999935173334219, 0.9999999186901227, 59.999393173099996, 60.002731041413405, 60.00354765074168, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 612.7067, 4.472869, 2740.636, 806.0142, 3.40823, 2747.033, 821.9534, 3.327955, 2735.136, 601.4834, 9.136272, 5495.518, 607.8787, 9.031709, 5490.306, 808.0698, 6.797268, 5492.924, 99.75086, 99.9782, 99.54497, 100.0, 99.90712, 99.94752
129492.38864, 283.9727361379785, 283.93592013491156, 284.3877629025565, 28.29594062492642, 28.473873451017543, 28.457594154461535, 8006.101913439401, 8054.681758196134, 8060.058834582598, 160.49956974605539, 29.292099402784686, 3.438200836802025, 8007.3759164187995, 8055.152319226272, 8060.607408167659, 0.9999996410578416, 0.9999933191651162, 0.9999999765106313, 60.00211022236692, 60.00326296534708, 60.003678370267274, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4177, 4.529087, 2746.526, 799.7106, 3.436228, 2748.233, 828.1263, 3.29022, 2726.115, 607.775, 9.033125, 5490.327, 601.7366, 9.132336, 5495.567, 814.3126, 6.736106, 5485.067, 99.94922, 100.0, 99.18273, 99.90763, 100.0, 99.8119
129494.88140000001, 283.9912390633663, 283.89956816734156, 284.4057533487004, 28.2763641889673, 28.486851187511306, 28.457629986226266, 8007.925535909906, 8040.378440833656, 8046.103869006809, 155.91225533126135, 32.618317296008854, 4.603148556202086, 8004.091256988225, 8045.592322019769, 8050.448491801613, 0.9999997502569371, 0.9999907187225193, 0.9999998257636761, 60.0042649083006, 60.0071884061972, 60.00414830640274, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3782, 4.529087, 2746.302, 799.7301, 3.436412, 2748.068, 828.3205, 3.291509, 2725.466, 607.7944, 9.034228, 5490.438, 601.7366, 9.132153, 5495.487, 815.0879, 6.728598, 5482.792, 99.95723, 100.0, 99.19073, 99.90964, 100.0, 99.7705
129497.28028, 283.954650952053, 283.89711486866065, 284.3952828688088, 28.29915464161403, 28.492229343443203, 28.45155536275059, 8002.921066041432, 8054.4435160017565, 8060.774506027253, 164.60990583033845, 30.379006011655065, 4.3494107825333685, 8011.958691987195, 8054.359031338222, 8065.450232246631, 0.9999995511382412, 0.999994661874744, 0.9999998076925649, 60.005124117979484, 60.008034470004354, 60.00910461147452, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.1484, 4.579057, 2748.216, 793.407, 3.462015, 2747.045, 834.3964, 3.255798, 2716.601, 612.2413, 8.960683, 5483.982, 598.3414, 9.177261, 5495.751, 816.2012, 6.716878, 5485.019, 100.0, 99.9761, 98.82078, 99.77211, 100.0, 99.81103
129499.68844000001, 283.89571668854313, 283.98222863646845, 284.3433110617027, 28.3011553563888, 28.48871168143309, 28.44183899715664, 8010.598983980735, 8054.526853472917, 8063.316590358818, 155.82147542270786, 27.814105094036677, 6.568789568127613, 8014.288964048195, 8054.218376487313, 8062.904079733994, 0.9999998805780929, 0.9999923228290238, 0.9999999319269429, 60.005488694333735, 60.008888047603044, 60.008225275297455, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4571, 4.528551, 2746.365, 797.0452, 3.449121, 2747.619, 828.4175, 3.290956, 2725.49, 607.775, 9.033125, 5490.327, 601.7748, 9.13197, 5495.417, 814.1932, 6.736472, 5485.241, 99.9574, 99.99997, 99.19161, 99.90761, 99.99933, 99.81919
129502.09436000002, 283.9214149334074, 283.9568760462026, 284.44386661573503, 28.319825929868486, 28.47285696339132, 28.4705019337481, 8015.495579345197, 8055.253671072644, 8063.40378889987, 160.7282197611221, 27.0062880469668, 6.420299365526745, 8017.303494815567, 8059.6660634901555, 8065.055348725825, 0.9999999278367345, 0.9999950075363518, 0.9999994057342967, 60.00543313435317, 60.00737606648057, 60.008201419021155, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 611.0704, 4.481792, 2741.313, 787.512, 3.486145, 2744.431, 822.1087, 3.327219, 2735.144, 601.5417, 9.135353, 5495.57, 607.8596, 9.031343, 5490.084, 808.0301, 6.797268, 5492.52, 99.78807, 99.86283, 99.54083, 100.0, 99.90532, 99.95697
129504.49236, 283.9062763354762, 283.9225030255689, 284.3035446101671, 28.31924583267868, 28.464728671234305, 28.463007114250292, 8009.709417002256, 8057.574635725943, 8061.313538494986, 158.3994348785277, 28.726559805305442, 6.713067851233518, 8010.300141241444, 8054.127199458283, 8058.600560857289, 0.9999997073405836, 0.9999942388875139, 0.999999769926302, 60.00547963523393, 60.00915818267336, 60.00926046466936, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3979, 4.528551, 2746.254, 793.407, 3.462936, 2747.433, 828.3593, 3.291141, 2725.875, 607.7944, 9.033125, 5490.328, 601.7557, 9.132518, 5495.283, 814.3523, 6.73519, 5484.781, 99.94731, 99.95392, 99.20565, 99.9087, 99.9978, 99.82449
129506.85592000002, 283.8822831664575, 283.8750320091885, 284.3333337462568, 28.31056584452651, 28.471142445354545, 28.483780672126574, 8009.166766590752, 8048.130122155367, 8058.083626906638, 162.81239380968304, 27.761184145379957, 4.124334324133542, 8001.932423248834, 8052.864924433202, 8060.813014541011, 0.999999863116095, 0.9999938435365179, 0.9999998483143898, 60.004001360101064, 60.00523201077544, 60.00781882136653, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4374, 4.528729, 2746.14, 793.4849, 3.462568, 2747.102, 828.0681, 3.292061, 2726.149, 607.775, 9.033309, 5490.328, 601.7557, 9.132336, 5495.508, 814.3324, 6.735557, 5485.242, 99.95321, 99.97815, 99.21658, 99.90764, 100.0, 99.80559
129509.25880000001, 283.8795729234807, 283.94876228784193, 284.29211472113457, 28.33738757793942, 28.48576336635279, 28.477141040843346, 8010.256808014804, 8048.24733627057, 8068.215843664958, 164.36421216430125, 29.172646220218667, 2.5085867029742985, 8011.453686093058, 8054.570604744592, 8068.29950679044, 0.9999997634124012, 0.9999942782473755, 0.9999998267803042, 60.00626666406582, 60.009238948117456, 60.009019941473014, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.1681, 4.579414, 2748.048, 799.7106, 3.436596, 2748.412, 834.6293, 3.251933, 2713.822, 613.7754, 8.925014, 5479.401, 595.8235, 9.214151, 5495.033, 818.4876, 6.697101, 5480.121, 100.0, 100.0, 98.7814, 99.68136, 99.98867, 99.69909
129511.64300000001, 283.8909506908511, 283.8869749337724, 284.27908498479104, 28.31382226698381, 28.46589957077706, 28.47302768887339, 8008.689012017688, 8053.7312674945715, 8063.653202714775, 158.49660021894013, 30.799309801168874, 5.942386694857305, 8017.556559926456, 8048.138613201147, 8060.373026206621, 0.999999471455338, 0.999993895012514, 0.9999998748162957, 60.001722687397425, 60.00343908630466, 60.00255495524464, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4965, 4.528194, 2746.416, 794.1074, 3.457963, 2747.672, 828.3787, 3.289668, 2726.11, 607.775, 9.032941, 5490.327, 601.7366, 9.13197, 5495.409, 814.3324, 6.73574, 5485.241, 99.94535, 99.99891, 99.17842, 99.90571, 100.0, 99.80983
129514.12000000001, 283.9633027665991, 283.84245857567396, 284.2355057536234, 28.32220567360574, 28.481657647711963, 28.478086046192022, 8011.940171810204, 8059.536270689293, 8063.442594516197, 164.08271203171591, 28.901107051777217, 3.7121253998084285, 8008.31292647543, 8058.368447208305, 8062.109440732867, 0.9999999886770542, 0.999991681758838, 0.9999999061901493, 60.00186497448164, 59.99940825336965, 59.99857090257658, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 609.7495, 4.499461, 2742.862, 803.8157, 3.415229, 2747.543, 822.7687, 3.325378, 2735.014, 601.5417, 9.136088, 5495.474, 607.9169, 9.031343, 5490.249, 807.9705, 6.797817, 5492.578, 99.8505, 99.99422, 99.52921, 100.0, 99.90532, 99.94857
129516.54496000001, 283.8966101782318, 283.8769205046057, 284.2700710004512, 28.294240618269907, 28.49030802651782, 28.468555282278608, 8009.3611219723425, 8056.248825473708, 8060.704582824502, 160.6670874684222, 27.595774954619174, 5.054143486125213, 8011.202956917301, 8054.3743964553505, 8061.790152739397, 0.9999998453874873, 0.9999928543272634, 0.9999999713441929, 59.99621956741262, 59.995705792343315, 59.99646973788375, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3585, 4.528908, 2746.144, 799.6912, 3.436228, 2748.233, 828.1263, 3.291693, 2725.545, 607.7362, 9.03386, 5490.268, 601.7748, 9.132153, 5495.408, 814.4119, 6.735373, 5485.245, 99.95319, 100.0, 99.19034, 99.90653, 100.0, 99.81613
129518.97692000002, 283.97704034329723, 283.9607819087549, 284.29407411156353, 28.304180012259014, 28.47129628658154, 28.457832361804087, 8000.255116941256, 8053.197570961643, 8056.704178018508, 164.48628264726312, 31.484432232216477, 3.647401237275062, 8002.484706084687, 8061.0947596829255, 8059.618681594671, 0.9999999206214686, 0.9999912717547984, 0.9999999556571698, 59.99622803312724, 59.99859027607892, 59.99711880375761, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3782, 4.528194, 2746.14, 799.7106, 3.436228, 2748.233, 828.4758, 3.290772, 2725.821, 607.775, 9.034044, 5490.222, 601.7748, 9.13197, 5495.416, 814.3523, 6.735373, 5485.758, 99.94315, 100.0, 99.18521, 99.90571, 100.0, 99.82448
129521.34356000001, 283.9477055315354, 283.94274855844327, 284.33898503215954, 28.316176797845202, 28.50574650992057, 28.455457550918844, 8017.764030532078, 8062.529443903932, 8061.006086784598, 160.63361384069026, 25.79226747964367, 6.913487230805913, 8012.957076650066, 8058.508476968467, 8061.256546666674, 0.9999997050808564, 0.9999934792708991, 0.9999996797700856, 60.00009137777383, 59.99935847047225, 59.99889856211045, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.1681, 4.578879, 2747.995, 793.407, 3.462199, 2747.274, 834.6487, 3.251565, 2714.214, 613.7948, 8.925014, 5477.847, 595.4229, 9.226753, 5494.11, 819.4816, 6.682269, 5478.128, 100.0, 99.97204, 98.78122, 99.68232, 99.97323, 99.66072
129523.73056000001, 283.96760207731626, 283.97483616147576, 284.397588214225, 28.31108494879216, 28.46627482071318, 28.449400125365607, 8003.619669773103, 8060.302271251332, 8061.5573074526565, 161.5511002551791, 33.21293484206262, 4.546522879465101, 8010.055728395709, 8058.868895300234, 8060.650857241264, 0.9999999563622898, 0.999992191217661, 0.9999998710634127, 59.99798238036072, 59.99783393022896, 59.99955157635636, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4177, 4.528729, 2746.254, 799.7106, 3.436412, 2748.19, 828.3011, 3.291325, 2725.864, 607.7944, 9.03386, 5490.158, 601.7748, 9.13197, 5495.417, 814.3722, 6.736472, 5485.702, 99.9473, 100.0, 99.20521, 99.90643, 99.9992, 99.80775
129526.11196000001, 283.9716335287502, 284.0202496522465, 284.36482753794644, 28.31289982039729, 28.47161070230285, 28.47556863628126, 8010.172248276332, 8053.137793737089, 8065.003109709569, 159.56121350039416, 29.694365576857308, 3.8758299495148094, 8008.302390288325, 8057.20105572524, 8064.757513795761, 0.9999998936520491, 0.9999957322788242, 0.9999997870045803, 60.00272099765006, 60.002626342782996, 60.00089833475517, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 607.6794, 4.514274, 2744.69, 790.5665, 3.473804, 2745.945, 824.7875, 3.31507, 2732.86, 602.7262, 9.126712, 5495.307, 607.8596, 9.031709, 5490.198, 808.0102, 6.797085, 5492.752, 99.8904, 99.9216, 99.45984, 99.99628, 99.90526, 99.95387
129528.50592000001, 283.93829369775176, 283.92780154553117, 284.31919276355273, 28.31066093408689, 28.456174624188435, 28.4548644770621, 8011.006418468265, 8055.090020973456, 8058.543852168226, 159.04635409744878, 30.73467568683259, 3.4293098570092297, 8014.78154231577, 8053.582082714017, 8062.10391389854, 0.9999998133292687, 0.9999933868807095, 0.9999998537282362, 59.99909049995186, 59.99892860187566, 60.002230838202046, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 608.0737, 4.520163, 2746.009, 793.407, 3.462015, 2746.886, 828.204, 3.291877, 2726.553, 607.7556, 9.033493, 5490.262, 601.7176, 9.132153, 5495.456, 814.2529, 6.734457, 5485.409, 99.93839, 99.97798, 99.20565, 99.90644, 100.0, 99.81812
129530.88276000001, 283.95706244389766, 283.93907943981554, 284.3146403549311, 28.30343275897923, 28.487869874847046, 28.43581897881309, 8003.019257526752, 8055.289846416935, 8058.641520835351, 159.9140096616884, 28.743147673841577, 4.457060568962788, 8008.015313090366, 8051.039764727929, 8058.249569219651, 0.9999999320361422, 0.9999917115933517, 0.9999995219603234, 59.999244635007194, 59.998861459509, 59.99904180424553, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4571, 4.528551, 2746.474, 793.5043, 3.461831, 2746.811, 828.3787, 3.291509, 2726.319, 607.7556, 9.033677, 5490.215, 601.7176, 9.132153, 5495.358, 814.3921, 6.734824, 5485.236, 99.95532, 99.96756, 99.20144, 99.90558, 100.0, 99.81498
129533.30876000001, 283.9353492112919, 283.9292574069638, 284.3264291721852, 28.312961413558313, 28.5098173994658, 28.46685551789461, 8014.180311916684, 8066.954169131355, 8070.168463141741, 158.48549796586258, 33.35894776313626, 6.014280774002145, 8016.0970745833465, 8067.082343695607, 8070.861435048316, 0.9999996831972133, 0.9999919269410537, 0.9999996649515231, 59.99847970407311, 59.99740328123601, 59.99821394674167, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.1681, 4.579236, 2748.211, 799.6912, 3.436228, 2748.126, 834.6293, 3.251749, 2714.049, 613.7948, 8.924278, 5477.894, 595.4038, 9.22657, 5493.796, 820.6547, 6.669816, 5473.276, 100.0, 100.0, 98.78314, 99.68136, 99.97074, 99.60254
129535.69120000002, 283.93582380548617, 283.9370841464726, 284.37765655953524, 28.296263166287126, 28.48231806105399, 28.45837824872849, 8010.048386667597, 8048.792253381005, 8057.038675598851, 162.64429648660962, 33.14941504122794, 1.6256109099999776, 8015.2840048197795, 8049.920372312932, 8064.4388204835, 0.9999997280583751, 0.9999920346969952, 0.9999998700770141, 59.99786019778227, 59.99768225690582, 59.99815929643756, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.5162, 4.528551, 2746.416, 793.4654, 3.462752, 2746.814, 828.3593, 3.291509, 2726.252, 607.8138, 9.032574, 5490.322, 601.7176, 9.132336, 5495.343, 814.3921, 6.736472, 5485.356, 99.9532, 99.96768, 99.20352, 99.90558, 99.99996, 99.8171
129538.05312000001, 283.9179128162866, 283.91984334933295, 284.3407376284187, 28.32572204489386, 28.511081432866256, 28.45816629485504, 8014.133648529853, 8052.519991847043, 8068.64569818382, 161.21061082561846, 28.310021253636023, 9.993473969543174, 8012.289638318342, 8058.8234025906895, 8063.955139212915, 0.9999999738952527, 0.9999923548658667, 0.9999999060780302, 59.99903561916643, 60.00001675225106, 60.00098637165382, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4965, 4.528551, 2746.364, 799.6523, 3.435859, 2748.276, 826.9228, 3.300344, 2729.56, 605.8138, 9.078172, 5493.568, 605.2845, 9.066042, 5492.268, 808.9844, 6.788478, 5492.696, 99.94328, 100.0, 99.3023, 99.9666, 99.94293, 99.94043
129540.43576000001, 283.9857569601863, 283.9408887139917, 284.29972336011286, 28.29541339080028, 28.483965252949236, 28.47514790290588, 8009.539848523265, 8055.3176832224835, 8062.522610542965, 158.51219623592397, 30.81342180480533, 6.125800373457878, 8005.851692875758, 8053.3398497735325, 8061.896048216208, 0.9999996880264289, 0.999991226648567, 0.9999997867558029, 59.999028570149605, 59.999885993352166, 59.99999319661486, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 610.1241, 4.501067, 2744.454, 801.8313, 3.427018, 2748.204, 827.3499, 3.294086, 2725.701, 607.7556, 9.033677, 5490.268, 601.7748, 9.132336, 5495.408, 814.3722, 6.73574, 5485.181, 99.85929, 100.0, 99.25642, 99.9075, 100.0, 99.814
129542.87908000001, 283.9246141019125, 283.9433390146932, 284.30543368068317, 28.319250789340554, 28.45020666349065, 28.46560247673528, 8003.794635465501, 8051.736039771026, 8062.936848174876, 163.33924105778033, 29.78238880415188, 4.908374568315139, 8009.294560438117, 8056.042060068163, 8061.897105867024, 0.9999998848226492, 0.9999921282158282, 0.9999998951186626, 59.999311606691954, 60.00055015025746, 60.00077220925837, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4374, 4.528372, 2746.254, 799.7106, 3.436412, 2748.179, 828.437, 3.291509, 2726.603, 607.7944, 9.032574, 5490.21, 601.7366, 9.13197, 5495.301, 814.4318, 6.735373, 5485.357, 99.94731, 100.0, 99.20925, 99.9055, 100.0, 99.81718
129545.26620000001, 283.9849431385092, 283.9384809137421, 284.3663616503271, 28.291418133928225, 28.466121313542686, 28.436077585383064, 8010.087207006065, 8057.311251314277, 8056.62546065722, 157.5405480208642, 30.716867186495165, 8.23789842993392, 8011.491964554607, 8053.9644281260225, 8058.610638990335, 0.9999997129989611, 0.9999913416857834, 0.9999997719586011, 59.99918142214208, 59.99896014553367, 59.998975392041174, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 600.1681, 4.579057, 2748.21, 793.4265, 3.462199, 2747.105, 834.6293, 3.251749, 2714.325, 613.7754, 8.924278, 5477.893, 595.4038, 9.227118, 5493.739, 820.595, 6.669267, 5473.507, 100.0, 99.97828, 98.77292, 99.68052, 99.96971, 99.59734
129547.68352, 283.97662102819027, 283.9328113784286, 284.39177431371365, 28.302050860183577, 28.478181345572143, 28.45504080907221, 8016.036824795993, 8053.6018707147505, 8061.063926570828, 162.86945329214495, 30.827082673530015, 6.43804663681658, 8007.982390119807, 8057.568323580787, 8061.271740125733, 0.9999997722003208, 0.9999946536818739, 0.9999996215863275, 60.002621732234466, 60.003107741537896, 60.00195289895753, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.4965, 4.528194, 2746.474, 799.7106, 3.436412, 2748.179, 828.2428, 3.292061, 2725.875, 607.775, 9.032758, 5490.313, 601.7176, 9.132701, 5495.306, 814.1336, 6.73519, 5485.299, 99.9452, 100.0, 99.2324, 99.90465, 99.99822, 99.81613
129550.13896000001, 284.0369694381867, 283.9609842230321, 284.4454232346397, 28.302767697707502, 28.4722185785529, 28.47073896538896, 8013.239461365708, 8052.366336810542, 8068.70929768934, 159.3984438264838, 27.907986975560846, 5.092869614168194, 8014.613238930559, 8055.9969514809245, 8065.1358546114225, 0.9999994890392986, 0.9999952084331001, 0.9999998213388062, 60.005204666463364, 60.00559990516205, 60.00380223059078, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 606.3979, 4.528551, 2746.144, 793.5237, 3.462015, 2747.1, 828.4175, 3.292061, 2727.694, 606.7653, 9.061072, 5492.602, 604.2354, 9.092706, 5493.357, 810.4954, 6.779505, 5491.002, 99.95515, 99.96593, 99.20466, 99.94218, 99.96868, 99.91991
129552.60368000001, 283.9803924239313, 284.0626045453474, 284.4007880622472, 28.300009833458855, 28.481557729765058, 28.445766138379522, 8009.555863848173, 8059.2866834119, 8063.382389957761, 162.4381192900496, 27.217014990379766, 5.778988350296913, 8009.826426966631, 8050.870581152787, 8059.851836036093, 0.9999997146207588, 0.9999959995128894, 0.9999998169365889, 60.00904941872222, 60.010747836230955, 60.008480046242205, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 800], 5500.0, [], 611.1295, 4.492322, 2743.542, 790.5276, 3.473067, 2745.548, 826.3016, 3.300712, 2727.141, 607.2313, 9.037538, 5490.209, 601.7748, 9.131787, 5495.4, 814.4119, 6.73519, 5485.639, 99.82, 99.97403, 99.25648, 99.90547, 100.0, 99.80564
