TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
131392.06064, 283.86978451008184, 283.898272186536, 284.3768219271135, 28.315550936593738, 28.47981218547319, 28.446680379204103, 8007.812417607797, 8059.538147122339, 8057.019345766222, 159.93843026852346, 37.51486215455816, 8.05787597372759, 8011.297092195686, 8054.802741028359, 8057.959714401534, 0.9999997711019413, 0.9999924081102795, 0.9999991446811192, 60.00854476538057, 60.00400398425282, 60.00670845152185, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 4.493928, 2743.142, 791.0918, 3.471962, 2746.138, 827.0199, 3.297031, 2726.134, 794.0184, 6.914099, 5494.656, 597.9217, 9.198446, 5494.778, 598.6609, 9.17966, 5495.805, 99.83196, 99.94309, 99.21506, 99.9864, 99.99473, 100.0
131394.46324, 283.9023217541983, 283.92545550505406, 284.3461511084817, 28.329828018615082, 28.461020682896855, 28.493142030676502, 8015.020516991976, 8054.5085263916335, 8066.536963149263, 159.08672729530963, 33.30382329771146, 1.9285563161638493, 8019.508184260622, 8059.068741180847, 8057.945853592779, 0.9999999738893984, 0.9999929706535516, 0.9999998356351572, 60.00539665619546, 60.01170302137055, 60.010297739384896, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 614.619, 4.458591, 2739.561, 793.4265, 3.462199, 2746.922, 829.1357, 3.28617, 2724.889, 792.2513, 6.934692, 5492.651, 601.1644, 9.141831, 5495.631, 594.6052, 9.238258, 5493.21, 99.70372, 99.97142, 99.15878, 99.94991, 100.0, 99.96218
131396.87788000001, 283.89935895653264, 283.9603796978712, 284.45034690617183, 28.327715517799295, 28.50584312822716, 28.474801719450763, 8019.086379220265, 8067.209352390467, 8073.304141068962, 163.535261995047, 26.943920544711546, 7.362154888158329, 8021.703935020702, 8059.722711399942, 8072.8369023396945, 0.9999999932967008, 0.9999938156324261, 0.9999996340153935, 60.012079340297234, 60.010863759900204, 60.0085428801935, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 4.493928, 2743.195, 797.2203, 3.446911, 2747.915, 826.224, 3.303658, 2729.448, 798.3293, 6.883762, 5495.532, 601.1263, 9.141831, 5495.615, 594.5654, 9.238441, 5493.379, 99.83215, 100.0, 99.33567, 100.0, 100.0, 99.96315
131399.32288000002, 283.9941656426758, 283.91809500725094, 284.33847629625865, 28.297007433509247, 28.51261310609311, 28.479213230166614, 8011.377605500811, 8061.193204373131, 8074.121352859728, 163.16022187326357, 27.464639564558183, 9.501169633060272, 8018.752472065414, 8063.57929463797, 8071.74041699706, 0.9999997893278674, 0.9999949421686756, 0.9999998545337956, 60.01117964467536, 60.01058001106144, 60.013457970484055, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.0716, 4.547825, 2747.266, 803.4461, 3.419834, 2747.696, 819.8569, 3.339, 2737.737, 804.6598, 6.828603, 5494.729, 607.4781, 9.037187, 5490.544, 588.3426, 9.321578, 5484.37, 99.98415, 100.0, 99.63546, 99.98462, 99.91157, 99.80335
131401.63696, 283.93846821772087, 284.0809058341836, 284.5245473157062, 28.320191892169774, 28.494414381359086, 28.469835279528855, 8013.320878634584, 8059.51771507625, 8072.943106121979, 163.78832796597567, 26.283591639817132, 5.016796858176349, 8012.257459273117, 8066.851302823112, 8066.267586025551, 0.9999998931301691, 0.9999925165754557, 0.9999997207533866, 60.01470521748396, 60.016052335664085, 60.015955661877655, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4198, 4.493928, 2743.314, 797.2397, 3.446911, 2747.919, 826.224, 3.304026, 2729.379, 798.3488, 6.883578, 5495.469, 601.1644, 9.140919, 5495.641, 594.5853, 9.238441, 5493.206, 99.83406, 100.0, 99.34385, 100.0, 100.0, 99.96
131404.00448, 284.00362740470115, 283.9480382368913, 284.33186586663936, 28.311904837813817, 28.460285259922944, 28.429067446117937, 8005.157984941132, 8058.11830873, 8066.627512722303, 156.61641839522463, 30.17542164159086, 7.3125906826662685, 8008.058569386269, 8058.113717906785, 8064.079413685252, 0.9999997150351507, 0.9999911342698661, 0.9999995810712987, 60.01615866330528, 60.019651612267104, 60.02063261562938, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.0519, 4.547825, 2747.376, 797.2009, 3.447095, 2748.089, 826.1852, 3.303473, 2729.156, 798.3293, 6.884498, 5495.464, 600.2297, 9.161921, 5495.524, 596.9511, 9.204748, 5495.184, 99.98815, 100.0, 99.33901, 100.0, 100.0, 99.99646
131406.38272000002, 283.97300937162095, 283.9505015744123, 284.3713402145811, 28.327299516310287, 28.489449759919317, 28.47721535519072, 8017.33520169573, 8062.922430857268, 8069.826923171567, 164.60223570300923, 30.38765159292052, 5.278110248423445, 8016.755996208044, 8060.681252948108, 8065.168580325437, 0.9999999995105211, 0.999994116592697, 0.9999999551292458, 60.024050412262746, 60.020850180313346, 60.02271635410476, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 597.822, 4.594584, 2748.094, 792.1813, 3.466805, 2747.644, 830.3199, 3.281016, 2724.044, 795.7661, 6.901965, 5495.238, 599.9818, 9.153337, 5495.571, 595.0823, 9.234596, 5493.353, 100.0, 99.99788, 99.13898, 99.99679, 100.0, 99.96268
131408.77920000002, 283.92737429795744, 283.9717157409895, 284.469759334503, 28.330933188125652, 28.488471033302897, 28.4614928288488, 8017.104389981181, 8049.581379719924, 8069.96136412167, 163.08632600545297, 34.22691525048458, 4.314820423787978, 8019.22737025156, 8062.600106506876, 8067.179248983229, 0.9999991931743624, 0.9999915653071411, 0.9999995643616042, 60.02061356485496, 60.01891257325235, 60.023888595266875, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 4.547647, 2747.597, 797.2009, 3.446911, 2748.03, 826.2046, 3.303473, 2729.098, 792.0377, 6.934508, 5492.599, 601.1644, 9.141284, 5495.54, 594.6251, 9.238258, 5493.326, 99.98815, 100.0, 99.32293, 99.94887, 100.0, 99.96218
131411.14372000002, 283.92449156922305, 283.83095528335696, 284.4139615040251, 28.311310919997975, 28.49127106255706, 28.444062198944817, 8002.799888142699, 8057.114146731972, 8056.933998278716, 157.71114165794214, 36.84500812429087, 3.3870102868181675, 8011.962852650961, 8055.266381910271, 8064.1146135029785, 0.9999998519543237, 0.999992069876415, 0.9999999993867877, 60.0199462934252, 60.02472206187794, 60.02380354174159, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.3804, 4.49375, 2743.305, 803.485, 3.420387, 2747.746, 820.0122, 3.338447, 2737.521, 785.785, 6.981761, 5486.262, 607.5353, 9.03737, 5490.652, 588.3624, 9.321578, 5484.538, 99.82604, 100.0, 99.64195, 99.83365, 99.91564, 99.80227
131413.51380000002, 283.98195541169633, 284.0247562122331, 284.6352457607323, 28.332584463535703, 28.499701529746943, 28.46838658704899, 8020.269807050075, 8064.646477357622, 8071.908108805657, 158.5812417403131, 31.826885149034297, 8.45676103768983, 8020.619162721539, 8065.2837799109475, 8077.119624422323, 0.9999991978553433, 0.9999917238342192, 0.9999997035862174, 60.01959641404826, 60.02128598313095, 60.02432020635263, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.0716, 4.548182, 2747.323, 797.2203, 3.446911, 2747.861, 826.2628, 3.303473, 2729.436, 792.0377, 6.93506, 5492.822, 601.2026, 9.141466, 5495.69, 594.6052, 9.238441, 5493.265, 99.98622, 100.0, 99.33724, 99.95301, 100.0, 99.9611
131415.91352, 283.9118647757596, 283.9502535085861, 284.52767776182446, 28.31917211407004, 28.47776339789145, 28.49314320736709, 8007.748549268744, 8053.785596782389, 8066.725673337373, 160.15858138744034, 33.820139237313015, 8.09847504433219, 8013.379474818525, 8041.239855530352, 8055.026622769819, 0.9999991539742865, 0.9999900562425486, 0.999999934983502, 60.01965219240599, 60.02043260695521, 60.01786076440682, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.3015, 4.494107, 2743.033, 797.2203, 3.446727, 2747.973, 826.2046, 3.303473, 2729.669, 792.0377, 6.934692, 5492.652, 601.2216, 9.140553, 5495.607, 594.6251, 9.238075, 5493.733, 99.83806, 100.0, 99.33511, 99.94992, 100.0, 99.96624
131418.32504000003, 283.9480916389867, 283.8807043109664, 284.401878746684, 28.31386270148913, 28.481422323593364, 28.490979097104606, 7998.302070016298, 8062.700767217025, 8072.353755879364, 162.45848341208193, 29.134322829625035, 4.81829670770253, 8020.319444072956, 8060.3671210311495, 8065.451826565257, 0.9999995433484722, 0.9999921930706592, 0.9999997774053084, 60.01627174880992, 60.01397986867129, 60.0157539988305, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 616.7482, 4.434499, 2735.028, 790.8583, 3.472146, 2746.166, 832.5328, 3.265186, 2719.834, 797.6691, 6.892036, 5495.293, 596.8726, 9.200089, 5495.41, 598.0048, 9.196324, 5495.094, 99.5328, 99.94594, 98.94918, 99.99798, 100.0, 99.99436
131420.71312, 284.0228195425044, 283.9749230072484, 284.5559310640837, 28.32643157623199, 28.492866683743262, 28.468834114787917, 8017.083029213893, 8062.619493790387, 8066.124471346443, 161.34279483310593, 30.173558847690856, 8.50869609131928, 8013.580461556558, 8065.94983808233, 8068.086908421291, 0.9999997009002815, 0.9999925622095486, 0.9999998204809, 60.01233834426214, 60.01576961872763, 60.01139379557576, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 4.49375, 2743.033, 797.2009, 3.446911, 2748.04, 826.1464, 3.303658, 2729.729, 796.8729, 6.892771, 5495.523, 601.2407, 9.141284, 5495.642, 594.6052, 9.238441, 5493.271, 99.83007, 100.0, 99.3459, 100.0, 100.0, 99.9602
131423.12216, 283.9789781312109, 283.9969704963393, 284.50208174441667, 28.31929487833619, 28.470132973177527, 28.453941119837154, 8013.87827358402, 8060.62363916936, 8068.238369518848, 157.6783156843435, 28.68352212622176, 8.825807584902577, 8018.051859828182, 8053.878806975293, 8070.658765541025, 0.9999998921790246, 0.9999940639321294, 0.9999998256879836, 60.01183960139003, 60.00874226419398, 60.008818150009304, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 606.1022, 4.531406, 2747.018, 802.376, 3.422229, 2747.654, 820.1481, 3.337711, 2737.626, 804.6986, 6.828419, 5494.501, 607.5544, 9.036274, 5490.612, 588.3426, 9.321578, 5484.543, 99.97043, 99.99826, 99.63928, 99.98357, 99.9128, 99.80238
131425.51948000002, 283.99006076667155, 283.9211767174528, 284.468857587601, 28.306601547817515, 28.493037305019726, 28.47331999540091, 8011.750062883508, 8052.846742213913, 8070.746982560799, 164.51807698301792, 29.331576602345194, 4.714873427143175, 8010.608484821486, 8066.580391207197, 8069.33443467517, 0.9999998798755111, 0.9999944951427578, 0.9999999944008549, 60.00581942758806, 60.00581524062962, 60.0078291508525, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4001, 4.49375, 2742.975, 797.2009, 3.447095, 2747.807, 826.2046, 3.303473, 2729.557, 798.3682, 6.883394, 5495.81, 601.1644, 9.141466, 5495.599, 594.6251, 9.238075, 5493.205, 99.84203, 100.0, 99.33328, 100.0, 100.0, 99.9602
131427.88312, 283.92762016692274, 283.99947289968657, 284.4646497328479, 28.35269048427849, 28.492847495649823, 28.48601968341301, 8017.704962118835, 8068.476940373156, 8073.8388331307815, 160.0660212924122, 29.98444821559815, 8.238607651614075, 8023.738888218676, 8067.022729364079, 8075.4979765462285, 0.999999919965634, 0.9999943415325377, 0.9999997587718078, 60.00422387668266, 60.000848116697675, 60.001342370450544, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 4.547825, 2747.595, 797.2203, 3.446727, 2747.749, 826.1852, 3.303842, 2729.105, 798.3682, 6.883394, 5495.639, 601.1835, 9.141284, 5495.592, 594.6052, 9.238258, 5493.326, 99.98798, 100.0, 99.33555, 100.0, 100.0, 99.96218
131430.25656, 283.9680703710091, 283.96480741185115, 284.5230957069419, 28.339114131776345, 28.50353527102134, 28.50426871555594, 8017.525020788448, 8064.871589501276, 8076.401211848806, 162.90940881340634, 29.154752506763998, 5.755266642458082, 8017.866818241155, 8065.457873150772, 8071.836431620851, 0.9999999536937616, 0.9999939725610174, 0.9999998875546662, 59.99850165847994, 59.99410529014436, 59.996308393036266, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 597.8023, 4.597261, 2748.118, 790.8778, 3.472146, 2746.054, 832.5911, 3.265186, 2718.62, 792.0183, 6.934508, 5492.599, 594.9651, 9.233328, 5493.955, 600.5099, 9.158968, 5495.607, 100.0, 99.94415, 98.92325, 99.9479, 99.96738, 100.0
131432.66104, 283.99994134230747, 284.00836874492074, 284.43537728027394, 28.330043394270618, 28.492597500126426, 28.461823027931967, 8018.8333374652175, 8053.583940496052, 8068.494545169829, 157.84189672530783, 34.78085329318492, 8.964089661025355, 8011.067138754217, 8064.331521553419, 8070.498123865352, 0.9999998688393048, 0.9999904398348608, 0.999999522743859, 59.99735600447243, 59.99530311721735, 59.99619643253195, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 603.9927, 4.547825, 2747.539, 797.1814, 3.446911, 2747.864, 826.1852, 3.30421, 2728.921, 795.669, 6.905826, 5494.429, 601.1644, 9.140919, 5495.606, 594.6251, 9.238075, 5493.266, 99.98798, 100.0, 99.33973, 99.98438, 100.0, 99.96012
131435.11348, 283.8804977066044, 284.03982765692126, 284.44401145527917, 28.303160889215196, 28.488850097123887, 28.451445346129976, 8011.923152378267, 8055.214628226896, 8064.489223704911, 161.17036169710582, 31.271855017731923, 8.363067152228723, 8010.81351014992, 8061.702108463378, 8065.440184649675, 0.9999995140589306, 0.9999925852659209, 0.9999998980188953, 59.99690952265734, 59.993506633686515, 59.99135638746484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 605.3334, 4.537831, 2746.306, 799.9636, 3.435122, 2748.218, 822.7104, 3.327035, 2735.399, 786.9113, 6.978268, 5486.433, 607.459, 9.037552, 5490.602, 588.3624, 9.321395, 5484.483, 99.96785, 100.0, 99.55224, 99.83675, 99.91458, 99.80238
131437.5122, 283.9838522632096, 283.9607798936717, 284.51559621368835, 28.319408802215108, 28.523943599577365, 28.46509504776609, 8015.086697694304, 8058.637855781728, 8071.927194099777, 155.98997601363249, 34.37854840079444, 7.562586049918082, 8018.096922073425, 8061.015033631464, 8070.344587729584, 0.9999994438679334, 0.9999914140460505, 0.999999657145516, 59.99708279613194, 59.99464658067383, 59.99486755848555, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.5251, 4.547112, 2747.597, 797.1814, 3.446911, 2748.03, 826.127, 3.303658, 2729.442, 792.0571, 6.934508, 5492.706, 601.2407, 9.140188, 5495.599, 594.6251, 9.238075, 5493.206, 99.984, 100.0, 99.33545, 99.94994, 100.0, 99.96121
131439.96756000002, 283.9809439135705, 283.9802433180356, 284.47687826745926, 28.326179749009615, 28.484389261691007, 28.48741790706093, 8015.235909960295, 8063.177869443081, 8065.745778477203, 158.5735145371899, 34.636880728549386, 5.576452439025616, 8003.644013067357, 8069.117684781512, 8072.399952591599, 0.9999995541646328, 0.9999914939436277, 0.9999998113224648, 59.99780723586688, 59.99215786793917, 59.996434760084476, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.5184, 4.494285, 2743.42, 797.2203, 3.446911, 2748.084, 826.2046, 3.303289, 2729.453, 792.0377, 6.934692, 5492.652, 601.2026, 9.140188, 5495.607, 594.6251, 9.238075, 5493.271, 99.83599, 100.0, 99.33706, 99.94886, 100.0, 99.9601
131442.37376000002, 283.9861895601631, 284.0074582799589, 284.4820051485804, 28.31175491476806, 28.47684287101963, 28.468928817036687, 8020.571793150976, 8058.3356848246285, 8069.561975395772, 156.72001522282628, 27.634393040703344, 3.9815686298584296, 8016.000988074703, 8065.346805910492, 8071.539043656606, 0.9999999995095984, 0.9999944609804814, 0.9999999995150061, 59.9933922453892, 59.991918795649276, 59.9969378228282, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 616.6891, 4.435034, 2735.085, 790.8583, 3.472146, 2746.386, 832.5911, 3.264818, 2718.843, 798.3682, 6.883762, 5495.533, 594.9651, 9.233145, 5493.605, 600.7882, 9.15146, 5495.627, 99.53092, 99.9521, 98.94969, 100.0, 99.96662, 100.0
131444.77552000002, 283.96394678072966, 284.0452291444217, 284.49273632142757, 28.332327989081172, 28.475254217165148, 28.47040996883409, 8015.653776733947, 8055.764718790534, 8068.008306332355, 163.4077076882818, 31.61944855169122, 6.24255438637465, 8016.127736474421, 8060.6391656466885, 8074.295490473071, 0.9999999589433977, 0.9999933307110876, 0.9999998866753329, 60.004281254829046, 60.003808405420436, 60.00264384306592, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.3804, 4.493928, 2743.424, 797.2009, 3.446911, 2747.919, 826.224, 3.303473, 2729.152, 793.766, 6.921086, 5494.307, 601.2407, 9.141284, 5495.648, 594.6251, 9.238075, 5493.206, 99.83406, 100.0, 99.3312, 99.98004, 100.0, 99.96121
131447.17372000002, 283.9305169709787, 284.01476266934355, 284.60797522570016, 28.324720489515066, 28.488993203898957, 28.452937416199887, 8010.820822615118, 8060.758245052004, 8067.585350059002, 158.4501619076982, 28.444438100693333, 12.091717130308098, 8013.618259860417, 8062.401874544, 8069.553654431194, 0.9999998949944878, 0.9999898204631656, 0.9999995234108335, 60.01016515308569, 60.00716496989581, 60.001608437854976, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 609.7889, 4.499639, 2744.796, 798.913, 3.43807, 2748.437, 823.1181, 3.321328, 2735.133, 802.5237, 6.841657, 5495.004, 606.9059, 9.039196, 5490.866, 588.3823, 9.321212, 5484.545, 99.87364, 100.0, 99.5075, 99.99367, 99.91742, 99.8024
131449.51568, 284.0186187792861, 284.09555455630124, 284.5525437357473, 28.32241485684763, 28.477958095559156, 28.48148939108679, 8013.177869702875, 8056.116413058474, 8064.984168947805, 160.54723956028147, 24.692188352505923, 3.8720898784754354, 8016.714461209881, 8059.921886378221, 8070.514120757278, 0.9999998888866874, 0.999992978632887, 0.9999999833808696, 60.01510141560475, 60.01428559548422, 60.01038101321223, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 608.9609, 4.507313, 2743.998, 797.5705, 3.446359, 2747.861, 826.2628, 3.302921, 2729.333, 798.3488, 6.883578, 5495.469, 601.2407, 9.14037, 5495.547, 594.6052, 9.238075, 5493.272, 99.86519, 100.0, 99.33146, 100.0, 100.0, 99.96121
131451.92852000002, 284.0785709279199, 283.9016137088331, 284.63188611371595, 28.3195047776366, 28.509978793573538, 28.463025552875738, 8016.85788941017, 8063.590382133034, 8070.163088128807, 161.81707764853354, 32.179412121693304, 9.413913901568321, 8015.1059179559015, 8063.5875639811775, 8074.379025190807, 0.9999998450000587, 0.9999924311888502, 0.9999999152067152, 60.01579888290371, 60.016013315548335, 60.01830739253977, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1702, 4.547469, 2747.429, 797.1814, 3.447095, 2747.919, 826.1852, 3.303473, 2729.21, 798.3682, 6.88321, 5495.645, 601.1453, 9.14037, 5495.625, 594.5853, 9.238258, 5493.211, 99.99007, 100.0, 99.33764, 100.0, 100.0, 99.9601
131454.36816, 284.0459146725242, 284.0287326596683, 284.48349035593475, 28.33630372119193, 28.518588055859997, 28.468626557008204, 8018.565169252589, 8069.272521363852, 8076.4021437319, 164.49998079858779, 27.29739061539476, 3.7456664989628052, 8019.841125099404, 8057.160802288052, 8075.238237968323, 0.9999999526035473, 0.9999934440656922, 0.9999999977843848, 60.02089352402931, 60.01672686478973, 60.01905517390472, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 597.7826, 4.597083, 2748.061, 790.8778, 3.47233, 2746.109, 832.5717, 3.265002, 2718.504, 792.0183, 6.934692, 5492.71, 594.946, 9.233328, 5493.403, 600.9274, 9.145234, 5495.714, 100.0, 99.94607, 98.94186, 99.95098, 99.96359, 100.0
131456.74308000001, 283.9677372861167, 284.0319560030963, 284.4823221436503, 28.283138865415076, 28.48529896725895, 28.468345335629248, 8017.574243609109, 8060.477397539937, 8079.472711235965, 162.30622171773257, 32.645234936078396, 5.1696885939841195, 8010.380188407452, 8062.1196169541245, 8069.601335636282, 0.9999996848528359, 0.9999932695610517, 0.9999997535155182, 60.018058437213995, 60.02010394199047, 60.01869171459617, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.0716, 4.548004, 2747.209, 797.2203, 3.446911, 2748.089, 826.2046, 3.303289, 2729.553, 798.3293, 6.883394, 5495.474, 601.2026, 9.140919, 5495.427, 594.6251, 9.238258, 5493.325, 99.98206, 100.0, 99.3495, 100.0, 100.0, 99.96217
131459.11364000003, 284.02680508282, 284.12040779910495, 284.5888396401115, 28.28799375460501, 28.476419848802976, 28.445411048096116, 8009.711622468883, 8061.301942702787, 8063.7114230780735, 162.2008588986738, 31.514820562144905, 5.8564952434653605, 8010.9888484428475, 8054.6127489025885, 8067.386816615454, 0.9999998926633905, 0.9999925480001388, 0.9999998837549777, 60.018183842356876, 60.018500553846344, 60.02420367022135, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1702, 4.548361, 2747.156, 797.2203, 3.446727, 2747.954, 825.5446, 3.310836, 2731.761, 789.96, 6.955653, 5489.855, 604.4071, 9.08193, 5493.079, 589.8535, 9.310041, 5485.333, 99.98832, 100.0, 99.40365, 99.9094, 99.9577, 99.82997
131461.50872, 283.93987586043227, 284.0331454075818, 284.42722989516136, 28.318161849870783, 28.497170169781256, 28.452701100392147, 8017.59689356138, 8059.5451501844755, 8074.205398591521, 160.60368052052218, 31.167998608309972, 6.136260648849202, 8015.779365162208, 8061.896037467812, 8066.14793972807, 0.9999994401454786, 0.9999905024641997, 0.9999996518523768, 60.02304040473701, 60.0216500221992, 60.021471343109816, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 607.9949, 4.514987, 2745.501, 800.2359, 3.436965, 2748.225, 824.6516, 3.312677, 2729.997, 791.6105, 6.935979, 5492.65, 601.2216, 9.141101, 5495.591, 594.6052, 9.238258, 5493.272, 99.91991, 100.0, 99.39237, 99.94989, 100.0, 99.9601
131463.94676000002, 283.91033768007424, 284.0700670499699, 284.56418636433125, 28.316567719270566, 28.47672774027539, 28.457177145432752, 8018.7410510506215, 8065.755081952774, 8070.280024750038, 159.1099992142208, 33.89515365623629, 9.210586624084499, 8017.805154004738, 8058.085472790502, 8068.027295543638, 0.9999995962297709, 0.9999921983548, 0.9999995952090284, 60.023236421684906, 60.025617497484554, 60.01725219886734, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.2621, 4.493393, 2743.032, 797.2203, 3.446911, 2748.094, 826.224, 3.303842, 2729.499, 792.0377, 6.934508, 5492.652, 601.1835, 9.140919, 5495.592, 594.6251, 9.238075, 5493.271, 99.83006, 100.0, 99.3375, 99.94895, 100.0, 99.96229
131466.32444, 284.046313942023, 283.93209172043277, 284.51177419155346, 28.29926883613146, 28.471845291066927, 28.424644221014336, 8015.453436464714, 8061.034663271654, 8063.906424570279, 157.24654923650905, 30.82332673607243, 1.860260987012225, 8017.096571717623, 8070.898706018743, 8071.972833795077, 0.9999997542494273, 0.9999931879796347, 0.9999995257698813, 60.02060629965667, 60.018769640162475, 60.020216460871296, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 616.6497, 4.435034, 2734.865, 790.8389, 3.472146, 2746.109, 832.5522, 3.265002, 2718.294, 798.3488, 6.883762, 5495.474, 594.9651, 9.233328, 5493.569, 600.9473, 9.145051, 5495.715, 99.5328, 99.94415, 98.92973, 100.0, 99.96463, 100.0
131468.75428000002, 284.0158352936871, 284.09593925434, 284.55037176241643, 28.319266495954462, 28.48538937753005, 28.476585843425962, 8016.838347934275, 8059.9055175319245, 8067.400835137376, 156.76591485748736, 28.74943254649861, 7.593929730259333, 8018.526872623514, 8066.7186177682, 8064.548289526922, 0.9999994908954777, 0.9999936743087658, 0.9999996106607, 60.019212987823245, 60.02109273873539, 60.01844768243949, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4592, 4.494463, 2743.195, 797.2203, 3.446727, 2747.974, 826.224, 3.303289, 2729.387, 792.0377, 6.934692, 5492.769, 601.2026, 9.141284, 5495.591, 594.6052, 9.238441, 5493.158, 99.83599, 100.0, 99.33524, 99.94781, 100.0, 99.96217
131471.17276000002, 284.0241417496383, 284.0655241449611, 284.5141236431492, 28.315284977290027, 28.462914119944518, 28.42559296887796, 8013.615440580359, 8061.157701275307, 8066.994045521578, 160.5676508396873, 28.8757436061087, 2.997730948043227, 8013.9950344661565, 8060.195461749183, 8069.633913782935, 0.9999997400795934, 0.9999933921912244, 0.9999992647541008, 60.017211123650064, 60.01604588334694, 60.020271237086774, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.3607, 4.494463, 2743.252, 797.2203, 3.446727, 2747.976, 826.1658, 3.303658, 2729.985, 799.1255, 6.877143, 5495.825, 603.4725, 9.105124, 5494.027, 591.3049, 9.288617, 5487.489, 99.83422, 100.0, 99.33933, 100.0, 99.98219, 99.87939
131473.61776000002, 284.04216610487487, 284.0653450700655, 284.5309543765196, 28.310510751807126, 28.490332676704913, 28.48543535938392, 8017.714183348977, 8067.646994132759, 8068.533658216156, 158.6332426015647, 26.506582884066972, 5.685610878671014, 8017.8278772373715, 8060.9401126050425, 8072.4767544917595, 0.9999999910830385, 0.9999927605081267, 0.9999997916543054, 60.01476683245019, 60.01832203702053, 60.014018955534794, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.4659, 4.54265, 2746.71, 801.2281, 3.43236, 2748.128, 823.5258, 3.31507, 2731.915, 799.6887, 6.875304, 5495.641, 601.317, 9.139458, 5495.434, 594.6251, 9.238075, 5493.326, 99.96657, 100.0, 99.44382, 100.0, 100.0, 99.96326
131475.9442, 283.9934360658986, 284.05492670520266, 284.4249056779481, 28.304660570730423, 28.50817533927539, 28.47338775708293, 8019.253500435943, 8065.577768198944, 8066.77088593963, 160.7075701449712, 29.08238777747374, 5.370480165247955, 8020.182467421001, 8058.749804458778, 8072.737020769318, 0.9999998329435945, 0.9999923899333145, 0.9999998278274518, 60.0148313096619, 60.010288218587036, 60.01280265481, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 605.4714, 4.541758, 2747.422, 797.2203, 3.446911, 2747.802, 826.1658, 3.303289, 2729.722, 798.3293, 6.883762, 5495.475, 601.1644, 9.140919, 5495.542, 594.5853, 9.238625, 5493.212, 99.97127, 100.0, 99.32698, 100.0, 100.0, 99.96012
131478.31404, 284.0577492898946, 284.14037763717494, 284.5237326218128, 28.330162876637505, 28.47536511513666, 28.445988100950565, 8009.544504557487, 8059.6266680011595, 8061.5747900866145, 158.18226975017524, 31.434261889465688, 4.037959036857188, 8010.850789014928, 8058.139726030989, 8064.184263681328, 0.9999995404852118, 0.9999938568939786, 0.9999998436858342, 60.010720990042955, 60.00889125264646, 60.01165755552202, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 597.7037, 4.597618, 2747.956, 790.8778, 3.472146, 2746.333, 832.5522, 3.265554, 2718.4, 792.0183, 6.934692, 5492.651, 594.946, 9.233145, 5493.46, 600.9274, 9.145051, 5495.595, 100.0, 99.93577, 98.9336, 99.94992, 99.96569, 100.0
131480.76604000002, 284.00713551650773, 284.116666256233, 284.51368561127225, 28.3204138444863, 28.485317517002958, 28.479034175276254, 8017.369990361012, 8061.7009978977485, 8072.333226309246, 162.57997399229453, 32.06464788550784, 4.230794446850268, 8021.0931135484, 8057.966087813395, 8070.070431564317, 0.9999996175408812, 0.9999946696217694, 0.9999998409127876, 60.00441939115077, 60.011810289742826, 60.00889588889333, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 4.548004, 2747.372, 797.1814, 3.447095, 2747.978, 826.1852, 3.303105, 2729.61, 798.3099, 6.883578, 5495.415, 601.1263, 9.140188, 5495.539, 594.6449, 9.238258, 5493.332, 99.98798, 100.0, 99.34155, 100.0, 100.0, 99.96121
131483.23216, 284.07579246114364, 284.0430661846383, 284.45075506256626, 28.306846032002426, 28.48835303086873, 28.446279270974912, 8013.523887713427, 8057.431759291323, 8067.277941533027, 160.594427244984, 34.227929081456296, 5.414633823908389, 8008.218617033315, 8053.418463573213, 8059.950066955921, 0.9999994525465562, 0.9999928567437748, 0.9999997049536529, 60.00622737091071, 60.0091026998876, 60.00641313818411, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 4.548004, 2747.429, 797.2009, 3.447095, 2747.75, 826.2628, 3.303473, 2729.198, 792.0377, 6.934692, 5492.252, 601.8702, 9.130509, 5495.093, 592.955, 9.269389, 5490.146, 99.99006, 100.0, 99.3312, 99.94265, 99.99846, 99.90432
131485.60704, 284.07825811508985, 284.0953382389553, 284.4595052395943, 28.318801181850517, 28.492578735468705, 28.459415438024212, 8019.534053330947, 8059.883910782009, 8069.8129433799, 157.5321365454576, 33.832743076066436, 4.927577917072995, 8016.067246762418, 8062.477047213589, 8071.0541315551345, 0.9999994721396532, 0.9999922829009152, 0.9999995261010828, 60.00834293591456, 60.009089562638245, 60.00595921788121, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.2818, 4.494285, 2743.38, 803.1737, 3.423702, 2747.875, 821.2546, 3.328507, 2734.823, 789.1832, 6.956756, 5491.276, 603.2054, 9.116264, 5495.245, 594.128, 9.245034, 5493.258, 99.83805, 100.0, 99.55385, 99.91245, 99.99174, 99.95959
131487.98624, 283.97445694134075, 283.99186951456625, 284.50036071325405, 28.303650783596908, 28.494061340686113, 28.45075233534052, 8011.726060778339, 8061.277989879059, 8070.9791605934515, 160.65833026592475, 32.16952716309697, 7.65229965993376, 8012.286386754588, 8060.0868455887585, 8072.739971768278, 0.9999994867229905, 0.999991407483676, 0.9999994955690663, 60.00640495861692, 60.004057362766666, 60.001439555445444, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 607.0091, 4.517843, 2745.313, 797.2009, 3.446727, 2747.919, 826.2046, 3.304026, 2729.499, 792.0377, 6.934692, 5492.593, 601.2216, 9.14037, 5495.54, 594.6251, 9.238258, 5493.325, 99.91556, 100.0, 99.3375, 99.94886, 100.0, 99.96217
131490.34384000002, 284.0782021189384, 284.0907635114817, 284.51816545092095, 28.28777948107441, 28.46286998641493, 28.428197895596917, 8009.442552061704, 8057.26660870474, 8062.59015212706, 160.30436662153625, 32.93490802629549, 7.9458061675723, 8009.9426802428325, 8058.304787933012, 8064.0120574223665, 0.9999995522586651, 0.9999905561657527, 0.999999425073849, 60.001209013021, 60.00098930814654, 60.00159055190317, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 616.4328, 4.437711, 2735.485, 790.6638, 3.472515, 2746.112, 832.3387, 3.266107, 2718.239, 798.3488, 6.883762, 5495.527, 594.9651, 9.233145, 5493.517, 600.9672, 9.144685, 5495.773, 99.55745, 99.94214, 98.95012, 100.0, 99.96569, 100.0
131492.77236, 284.0101830174707, 283.94156784378185, 284.5331001535811, 28.324222279028778, 28.465432366307642, 28.47316209875204, 8014.8336086978425, 8063.6251750112415, 8064.118406942124, 163.97179887191078, 28.54296364563288, 6.021858568823973, 8014.166228195171, 8059.527975322635, 8071.758547627706, 0.9999994538386293, 0.9999904803744023, 0.9999999146803817, 59.99685112501611, 59.99817219748246, 59.99916672598634, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4001, 4.493928, 2743.032, 797.1814, 3.446727, 2747.866, 826.2628, 3.303473, 2729.433, 792.0377, 6.934692, 5492.652, 601.1835, 9.141101, 5495.591, 594.6449, 9.238258, 5493.386, 99.83806, 100.0, 99.33737, 99.94992, 100.0, 99.96218
131495.113, 284.0214137211285, 284.0755882143623, 284.60511849063664, 28.331281618672467, 28.494769990541254, 28.459961640148823, 8012.713045074235, 8062.626386980839, 8070.388912407572, 162.74439961193502, 28.451521250070982, 4.2108706938815885, 8011.204849195977, 8059.762355951181, 8073.157350223636, 0.9999999031605686, 0.9999931338829391, 0.9999999923537679, 59.99455194102629, 59.99684967045966, 59.992282548862086, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4789, 4.494285, 2742.975, 797.2203, 3.447095, 2747.861, 826.2628, 3.302921, 2729.258, 798.3488, 6.883394, 5495.586, 601.1644, 9.141649, 5495.607, 594.6251, 9.238075, 5493.265, 99.84015, 100.0, 99.32866, 100.0, 100.0, 99.9613
131497.51188, 284.0468080926488, 284.0015537864196, 284.5521399482371, 28.32697092115658, 28.50299744779798, 28.47053586506785, 8010.565713772576, 8064.39304888917, 8065.726105714128, 162.46434092320214, 29.552681330342693, 4.944545939480577, 8010.005965704817, 8058.413703779025, 8072.620320961868, 0.9999994579245124, 0.9999902077872131, 0.999999969092259, 59.9979065154451, 59.99732903024636, 59.9970158641476, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 4.547825, 2747.54, 803.4072, 3.420018, 2747.698, 819.9346, 3.339184, 2737.574, 804.6598, 6.828603, 5495.0, 606.7533, 9.05965, 5493.295, 590.6686, 9.286236, 5490.651, 99.9941, 100.0, 99.63142, 99.98453, 99.95144, 99.90355
131499.88704, 283.9941045928268, 284.07129094083405, 284.59507013100404, 28.331110228364775, 28.48765735578577, 28.486690337160617, 8015.153159297797, 8060.805198566816, 8076.715088180048, 159.2261123577448, 28.777728468176974, 2.530693615054588, 8016.498115911035, 8065.87739532034, 8067.221464619496, 0.9999997434869, 0.9999920701922685, 0.9999998437380838, 59.99772582267454, 60.0017841583652, 59.996128287570606, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4592, 4.496427, 2744.108, 797.2203, 3.446911, 2747.861, 826.2628, 3.304394, 2729.314, 798.3488, 6.883762, 5495.534, 601.1835, 9.141101, 5495.542, 594.6052, 9.238441, 5493.325, 99.8692, 100.0, 99.3308, 100.0, 100.0, 99.96217
131502.40572, 284.0184449129691, 284.1770964765902, 284.5280846006483, 28.31039957124641, 28.483534096898868, 28.447548830486763, 8011.937096292988, 8061.510279353852, 8062.654729920709, 159.08772570722158, 27.256206487737018, 6.277098631657282, 8010.231850066549, 8065.29497861293, 8067.233341680428, 0.9999993993987462, 0.9999913278552712, 0.9999998315144636, 60.00357201891257, 60.00248236230783, 59.99174773534109, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 600.1878, 4.583876, 2748.238, 791.3058, 3.469936, 2745.792, 831.6011, 3.268499, 2718.829, 792.0183, 6.934692, 5492.763, 594.9651, 9.233145, 5493.519, 600.9274, 9.145234, 5495.714, 100.0, 99.9416, 98.94918, 99.94789, 99.96465, 100.0
131504.82868, 284.0190493145401, 284.1416473412234, 284.620341145982, 28.298627941280007, 28.487533763524024, 28.48197657918419, 8018.772984931454, 8054.7245242492445, 8070.697903736125, 165.79333978517593, 28.568309304925606, 1.9434216052209194, 8012.457257620121, 8065.859135926408, 8068.9875347478655, 0.9999990667441229, 0.9999927684601743, 0.9999999296400357, 60.000540651066224, 60.000235441889814, 59.996949676796426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.0519, 4.548182, 2747.209, 797.2009, 3.447095, 2747.75, 826.1852, 3.303105, 2729.482, 798.3488, 6.883394, 5495.586, 601.1835, 9.141649, 5495.585, 594.6449, 9.238625, 5493.326, 99.99407, 100.0, 99.32897, 100.0, 100.0, 99.96315
131507.22780000002, 284.1698381427825, 284.0556226848355, 284.563357909292, 28.31422450958833, 28.505400870576892, 28.44870620050029, 8019.134274038812, 8054.8492114400115, 8067.115906441933, 158.75122994315097, 30.72300397331219, 5.819340038816335, 8008.676285009084, 8058.558828528048, 8066.04780110387, 0.9999996434362728, 0.999993671409791, 0.9999995045860188, 59.99245451199403, 59.995934291259346, 59.99918460301468, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 604.0125, 4.547112, 2747.209, 797.2203, 3.446911, 2747.978, 826.1658, 3.303473, 2729.61, 792.0571, 6.934508, 5492.593, 601.1453, 9.140919, 5495.549, 594.6251, 9.238075, 5493.265, 99.98205, 100.0, 99.34155, 99.9479, 100.0, 99.96119
131509.6188, 284.0566637302031, 284.06928549741644, 284.5647071637159, 28.308749717892297, 28.494175209057367, 28.47293771036039, 8014.0400808524955, 8058.60274810707, 8066.669987535126, 162.68812112123214, 30.92876054640601, 4.16263199301693, 8011.188837513541, 8065.541119213748, 8068.939674203596, 0.9999997923939024, 0.9999937234636378, 0.9999994401632231, 59.99374999514649, 59.9956584037425, 59.99519260352283, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 600], 5500.0, [], 610.4592, 4.494107, 2743.09, 803.4266, 3.419834, 2747.747, 819.8958, 3.339, 2737.802, 785.785, 6.981761, 5486.432, 607.173, 9.049605, 5492.732, 590.0524, 9.29173, 5489.105, 99.83808, 100.0, 99.63155, 99.83673, 99.94248, 99.87542
