TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
131829.53996000002, 284.1417991817401, 284.3609296398928, 284.6598729820078, 28.2868758607263, 28.46900368670629, 28.411770410102907, 8011.206453550317, 8062.23880061566, 8058.325681308778, 162.11132462877367, 24.07597144653073, 0.05909946751229711, 8011.164708521258, 8066.616848226484, 8059.200467007354, 0.9999999343795788, 0.9999949169261936, 0.9999999988345591, 59.99670068022948, 59.9950931689832, 59.99567462866925, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.111, 4.547469, 2747.156, 801.2281, 3.427386, 2747.92, 832.5328, 3.265186, 2718.459, 804.6792, 6.828235, 5494.834, 601.1263, 9.141831, 5495.741, 815.0084, 6.729147, 5484.396, 99.99007, 100.0, 98.93543, 99.98664, 100.0, 99.7997
131831.91144000003, 284.2055920055439, 284.27240695054206, 284.7347926900995, 28.3047658196381, 28.44306993432184, 28.452046897108637, 8010.638347546243, 8061.34448093739, 8068.243105321528, 158.95299082324073, 11.618693034650278, -2.5441647575571658, 8019.252291628815, 8059.326490756946, 8066.057486786296, 0.9999999993219411, 0.9999979960469085, 0.9999999047228002, 59.993494981350935, 59.9964635793597, 59.99537300975005, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 598.3346, 4.592799, 2747.951, 809.7497, 3.389994, 2745.972, 826.2046, 3.303658, 2729.499, 810.8349, 6.77087, 5490.12, 594.9269, 9.233693, 5493.401, 808.7657, 6.791774, 5492.191, 99.99899, 99.93706, 99.33093, 99.89459, 99.96356, 99.94569
131834.26376, 284.2397671269269, 284.33804644591135, 284.792379546279, 28.26473423517407, 28.448861153013063, 28.405051215531387, 8009.884654669608, 8060.79209457114, 8063.748160517684, 152.8473424342742, 23.22313080537242, -0.33345403787123473, 8015.712498645601, 8067.68802913008, 8067.909004004536, 0.9999999871315184, 0.9999961621719169, 0.999999977778778, 59.99683279965156, 59.997254592448115, 59.99589306802671, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0125, 4.548182, 2747.151, 803.4266, 3.420203, 2747.863, 832.5328, 3.265002, 2718.513, 804.6986, 6.828052, 5494.724, 601.1453, 9.141831, 5495.684, 815.0084, 6.729331, 5484.678, 99.99215, 100.0, 98.93151, 99.98762, 100.0, 99.80066
131836.60924000002, 284.20856288544024, 284.3236682213636, 284.76867603818204, 28.282327136186947, 28.487808236165655, 28.446122748599105, 8014.798492150594, 8067.838378572341, 8075.724669061809, 163.5719281226211, 14.376357392859973, -0.34217392362643295, 8015.200725445132, 8060.988487758585, 8076.345023862732, 0.9999998721257909, 0.9999975084158984, 0.9999999995889809, 59.99278406616177, 59.993342476894846, 59.99314033644458, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.2293, 4.546933, 2747.429, 803.4266, 3.420203, 2748.035, 826.1464, 3.303658, 2729.32, 804.6986, 6.827868, 5494.443, 601.1072, 9.14238, 5495.666, 808.7259, 6.790859, 5492.191, 99.98206, 100.0, 99.32471, 99.98871, 100.0, 99.94782
131838.9842, 284.1926241417556, 284.26574949250164, 284.73235543018427, 28.31378568483768, 28.478526954237882, 28.450453810391018, 8008.847518642835, 8070.984808051815, 8073.935874910465, 158.5022196687446, 19.072814705025394, 1.8335529663195302, 8017.45347012489, 8066.223652635377, 8068.157084955977, 0.9999998975141782, 0.9999982736105579, 0.9999999248986929, 59.98681285357133, 59.98642575428562, 59.988816338585096, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4395, 4.493393, 2742.98, 797.2009, 3.446727, 2747.75, 819.8569, 3.339368, 2737.855, 798.3682, 6.883394, 5495.698, 607.3637, 9.046501, 5492.005, 803.8948, 6.82968, 5495.09, 99.83198, 100.0, 99.63591, 100.0, 99.93815, 99.99429
131841.40944000002, 284.25016180753505, 284.2954057245112, 284.75688000975606, 28.285748282080302, 28.466594207199268, 28.444362959798333, 8026.121081582924, 8067.6803586217775, 8070.856008975707, 157.56858851607512, 19.56593999066604, -1.9147922713550543, 8013.90294111561, 8069.777624434837, 8069.304568190268, 0.9999999645212808, 0.9999962029966315, 0.9999999821890342, 59.99090545008975, 59.99086527238856, 59.988210256992055, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0913, 4.547825, 2747.262, 803.3488, 3.422781, 2747.849, 826.2434, 3.304026, 2729.49, 801.4557, 6.860779, 5495.709, 601.0881, 9.142927, 5495.73, 808.7259, 6.791225, 5491.905, 99.984, 100.0, 99.3435, 100.0, 100.0, 99.94157
131843.8254, 284.22113784365786, 284.2607731048371, 284.83825490801865, 28.272115907879165, 28.45292220758257, 28.411695594158235, 8009.916487357199, 8062.378005687539, 8060.063895577056, 157.48711744657703, 23.338110611099864, 1.489955167757671, 8007.318362504464, 8054.307040222922, 8064.664029307752, 0.9999998685115269, 0.999994746244044, 0.9999999450287215, 59.99348895015871, 59.993724515982606, 59.995318602892645, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 601.9819, 4.56478, 2748.135, 794.1269, 3.462199, 2746.993, 830.0287, 3.281384, 2723.273, 792.1931, 6.933957, 5492.712, 594.946, 9.234058, 5493.445, 814.9288, 6.728964, 5484.395, 100.0, 99.9742, 99.11092, 99.94888, 99.96435, 99.79966
131846.25932, 284.19111647443066, 284.29649600815884, 284.7786334798837, 28.286308205059296, 28.462188389546224, 28.44417287277078, 8022.229454324767, 8064.9621015607, 8070.534619889162, 163.85014206357255, 19.71377354428887, -1.7766155349308974, 8019.677905029537, 8066.095383636689, 8074.285665232899, 0.999999997469193, 0.9999961955372592, 0.9999999242987448, 59.9980094146395, 60.00109377819044, 59.9992109075831, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0519, 4.547647, 2747.267, 797.1814, 3.447095, 2748.027, 826.3016, 3.303289, 2729.326, 798.3876, 6.88321, 5495.586, 601.1263, 9.141831, 5495.589, 808.7458, 6.791225, 5492.018, 99.996, 100.0, 99.33102, 100.0, 100.0, 99.94474
131848.6642, 284.1718217339258, 284.2887544407785, 284.7688596942055, 28.277789125440748, 28.459917219305314, 28.432739760671684, 8010.3440775906665, 8056.274337810061, 8071.325222948592, 159.21808455806786, 22.726270659528836, 1.561956767319316, 8009.2856570548465, 8063.3898653829765, 8070.783810224788, 0.9999998836065052, 0.9999958572301396, 0.9999999999533496, 59.99801846811667, 60.000538243669624, 59.99931974281299, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0913, 4.547469, 2747.319, 797.2009, 3.446911, 2747.865, 826.2434, 3.303289, 2729.672, 792.0765, 6.934508, 5492.707, 601.1453, 9.142745, 5495.581, 814.909, 6.729514, 5483.818, 99.98606, 100.0, 99.32502, 99.95092, 100.0, 99.80897
131851.03892000002, 284.1857689023908, 284.31973051452314, 284.71204726814625, 28.30919937448191, 28.479056402191556, 28.45898777421943, 8019.456935487973, 8068.827809452569, 8076.690973196272, 159.05912418580692, 17.490925439660714, -1.2399167002745344, 8023.822100421715, 8065.214764638632, 8073.842570262572, 0.9999999893834475, 0.999997353943246, 0.9999999914507369, 59.99403523167056, 59.99357619620356, 59.99399105339513, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4395, 4.493928, 2743.033, 803.3877, 3.420203, 2747.862, 819.9346, 3.339, 2737.76, 785.8044, 6.981577, 5486.321, 607.459, 9.038831, 5490.971, 821.3107, 6.664506, 5473.563, 99.83007, 99.998, 99.63816, 99.83365, 99.91726, 99.60257
131853.40312, 284.1652722664757, 284.26224074768106, 284.64695355533837, 28.30480468772069, 28.45790184118818, 28.446818449393085, 8011.18103118212, 8064.736634802915, 8070.18119546854, 160.59978602263982, 23.414934506019904, -4.772319668680211, 8014.731902573071, 8066.002657973322, 8076.380343043832, 0.9999998707021911, 0.9999966387116502, 0.999999997977323, 59.99378364049815, 59.99454918450018, 59.993152542790945, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0519, 4.547647, 2747.381, 797.1814, 3.446911, 2747.924, 826.1852, 3.303473, 2729.268, 792.096, 6.934324, 5492.707, 601.1644, 9.141649, 5495.573, 821.6885, 6.657364, 5473.502, 99.98832, 100.0, 99.32911, 99.94994, 100.0, 99.58069
131855.78576, 284.20242720714424, 284.34223564793643, 284.69446127260164, 28.267896893043616, 28.447678505035505, 28.40109806112323, 8001.829238138111, 8056.151063256614, 8059.425200439467, 161.80090003015675, 23.646350855759664, 0.9313684965691209, 8008.786140278551, 8059.472453588038, 8058.9763589402755, 0.9999999810226742, 0.9999948075353623, 0.9999999849436442, 59.98819302204026, 59.99185475237427, 59.98745461769947, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 603.8942, 4.54961, 2747.848, 795.6055, 3.453542, 2747.276, 829.1163, 3.284882, 2723.591, 796.2904, 6.897184, 5495.461, 596.3385, 9.213239, 5493.589, 827.4938, 6.591624, 5454.378, 99.99272, 99.99639, 99.15564, 99.99799, 99.97187, 99.25346
131858.18416, 284.20382569038077, 284.4522860964396, 284.7675001545772, 28.301900284720073, 28.465082892351322, 28.451220723613872, 8020.82422624471, 8061.24750619268, 8078.060259706779, 159.70956726133863, 21.843744014895265, 1.7022854889823975, 8017.182882938502, 8063.266847435089, 8073.679140596526, 0.9999999880561152, 0.9999967091281473, 0.9999999924699339, 59.990111263742996, 59.99274523607736, 59.98995792952516, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 602.0804, 4.55889, 2747.847, 796.6367, 3.449306, 2747.922, 826.1852, 3.303473, 2729.491, 792.0377, 6.934508, 5492.482, 601.069, 9.142562, 5495.515, 821.3107, 6.662125, 5471.903, 100.0, 100.0, 99.33724, 99.94994, 100.0, 99.57236
131860.60668, 284.27773075162594, 284.3841433889157, 284.8008642676452, 28.304659338823125, 28.459847462105262, 28.449564109213444, 8025.4019199482445, 8067.6958117448075, 8074.648423430164, 166.87363516047844, 26.426442766470473, -7.960658223902101, 8012.516601582567, 8066.9456664547515, 8070.8242365374645, 0.9999999313689443, 0.9999950566996918, 0.9999999759150868, 59.988286870273974, 59.9920398118619, 59.98671573928724, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.1505, 4.547469, 2747.481, 797.1814, 3.44728, 2748.097, 826.1658, 3.303658, 2729.085, 798.3682, 6.883394, 5495.475, 601.0499, 9.14238, 5495.516, 821.2908, 6.661393, 5471.844, 99.98815, 100.0, 99.32245, 100.0, 100.0, 99.56506
131863.01076, 284.2929532251529, 284.4054996441599, 284.74971161008034, 28.275611615712283, 28.442515910741758, 28.418124688104093, 8010.478874978388, 8061.625267002289, 8068.566965267294, 161.12926032359223, 18.649131376134847, 1.0709688867523255, 8018.016033089876, 8066.620381535594, 8077.5155961153205, 0.9999999969013176, 0.9999972586394001, 0.9999999454098686, 59.99394523902216, 59.996127660336214, 59.99280070018514, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4987, 4.493571, 2743.143, 803.4655, 3.420203, 2748.204, 819.8375, 3.339368, 2737.807, 804.6792, 6.827868, 5494.724, 607.4781, 9.03737, 5490.537, 814.8891, 6.72988, 5483.646, 99.83408, 100.0, 99.63973, 99.98353, 99.91261, 99.80062
131865.32020000002, 284.2570962145924, 284.38167374713197, 284.75622010575296, 28.29962255344987, 28.461597403562674, 28.4433381721592, 8017.684717752664, 8067.467575988167, 8073.853258228273, 163.3318362624177, 26.745285843440342, 1.2258903362026103, 8012.098825427968, 8068.350780363967, 8073.797988548202, 0.9999999935819164, 0.999994618793192, 0.9999999803155463, 59.99237256750417, 59.99265257658972, 59.99411831791608, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0716, 4.548182, 2747.367, 797.1814, 3.447095, 2747.976, 826.1852, 3.303473, 2729.263, 798.3876, 6.883394, 5495.47, 601.1072, 9.142197, 5495.513, 821.3505, 6.662125, 5472.022, 99.98815, 100.0, 99.34155, 99.99915, 100.0, 99.56714
131867.71616, 284.2933064588226, 284.2855340090342, 284.70206418349306, 28.24155700739596, 28.417509708433087, 28.365975675803362, 7999.781662647666, 8049.66033876312, 8054.505871908432, 161.16639194825012, 30.15069236609179, 4.266829756622883, 8004.313693584664, 8053.4529164975565, 8057.36937759476, 0.9999998707640491, 0.9999947307704313, 0.9999998980413908, 59.990188489722414, 59.99186375570573, 59.989584460838465, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4789, 4.493393, 2743.195, 797.1619, 3.447095, 2748.096, 826.3405, 3.300528, 2727.607, 796.8923, 6.900861, 5494.83, 598.9708, 9.182922, 5495.161, 825.4659, 6.609753, 5457.302, 99.83387, 100.0, 99.26865, 99.99173, 99.99558, 99.34326
131870.11644, 284.26276391191016, 284.3834844308667, 284.7274243763965, 28.290545016223835, 28.48004545096825, 28.44729585970088, 8016.582828630754, 8061.059248779942, 8074.726520194671, 165.4419832488099, 23.237049169537386, -1.8977616202350873, 8015.03457580125, 8071.236199056246, 8077.316861129638, 0.9999999979096699, 0.9999957375457965, 0.9999999705017518, 59.98478025786104, 59.98576882528889, 59.987440894392364, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 615.7625, 4.450204, 2737.919, 793.7961, 3.459989, 2747.446, 829.4852, 3.284514, 2723.822, 797.2613, 6.888726, 5495.526, 600.8783, 9.14311, 5495.564, 821.1915, 6.663407, 5471.85, 99.64395, 99.99068, 99.14951, 100.0, 100.0, 99.57229
131872.46852000002, 284.2984722749854, 284.25659437758617, 284.69478828153916, 28.301791344855065, 28.44937598967923, 28.435286399077484, 8016.494689760412, 8058.683119293513, 8076.613771259098, 160.86925083102187, 23.515840443630623, 1.1166507106868266, 8016.305095709607, 8061.604197262691, 8067.247503264767, 0.9999999395696592, 0.9999953697875562, 0.999999954675327, 59.98719871121018, 59.984497884304865, 59.9850243431002, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.5381, 4.494107, 2743.196, 797.2203, 3.446911, 2747.978, 826.224, 3.30421, 2729.494, 792.0571, 6.934692, 5492.706, 601.0881, 9.14238, 5495.525, 821.2312, 6.662308, 5472.018, 99.83023, 100.0, 99.33733, 99.95196, 100.0, 99.57137
131874.82880000002, 284.191301510421, 284.33873006060145, 284.7604238529644, 28.275481910924476, 28.467236220043144, 28.428616336100195, 8009.436504388474, 8058.699767567576, 8061.315624616204, 157.53897404984446, 19.9704425924092, 2.2205714431837578, 8009.014377603075, 8058.207512660453, 8072.241421867964, 0.9999998881251936, 0.9999968097369265, 0.9999999668157186, 59.98737323138372, 59.98175784611633, 59.983237178176225, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 603.9927, 4.54729, 2747.32, 803.4461, 3.420203, 2747.921, 819.9152, 3.339552, 2737.609, 785.8044, 6.981577, 5486.427, 607.44, 9.038831, 5490.701, 814.9686, 6.72988, 5484.788, 99.988, 100.0, 99.64012, 99.83664, 99.91622, 99.79428
131877.2304, 284.2411299959671, 284.4939135418299, 284.87864209366484, 28.289412811562823, 28.45085517401691, 28.43875983350516, 8017.472896691093, 8060.00882515458, 8067.427615797771, 163.52120447572634, 18.687757188459273, -3.013771851423485, 8015.3463685772285, 8065.165094954078, 8072.653102730341, 0.9999999657959886, 0.9999966949313684, 0.9999999276358036, 59.98737233665806, 59.98989701842313, 59.989938305074304, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.5184, 4.493928, 2743.027, 797.2009, 3.447095, 2748.089, 826.224, 3.303105, 2729.32, 792.0571, 6.934692, 5492.706, 601.0881, 9.142015, 5495.531, 821.2511, 6.662308, 5471.736, 99.82987, 100.0, 99.34141, 99.951, 100.0, 99.56932
131879.66512000002, 284.24346960613343, 284.3420982023584, 284.79733438905265, 28.271566788153034, 28.43818326275961, 28.41274630351283, 7990.427690667537, 8045.518362202811, 8044.605280097323, 159.14290553025512, 24.339513382408313, 1.5323679372068, 8002.117100365506, 8047.58216165223, 8052.3969750068745, 0.9999999997899088, 0.9999947340965389, 0.9999999504319541, 59.99022411100714, 59.988541629623086, 59.98731653640736, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.1702, 4.547647, 2747.54, 797.2009, 3.446727, 2747.806, 826.2046, 3.303289, 2729.66, 785.785, 6.981761, 5486.373, 601.1263, 9.142197, 5495.582, 822.4837, 6.641616, 5466.186, 99.98591, 100.0, 99.34337, 99.83567, 100.0, 99.48496
131882.06164, 284.3223250681619, 284.4220919676089, 284.82226240392214, 28.286430495605558, 28.451035411845528, 28.427526129245198, 8016.1052274090525, 8062.273474696549, 8068.851945934018, 160.97291883541402, 23.59939111745871, -0.898716516750028, 8020.822181867724, 8065.385169924514, 8067.427088630917, 0.999999999328353, 0.9999959148238988, 0.9999999961136306, 59.996589428506645, 59.99852966582937, 59.997200563353815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 597.822, 4.597083, 2748.058, 791.5977, 3.469383, 2746.924, 830.514, 3.277703, 2723.18, 782.5226, 7.00217, 5483.075, 598.5703, 9.174521, 5495.747, 822.265, 6.658463, 5471.103, 100.0, 99.97253, 99.10755, 99.76216, 100.0, 99.55471
131884.462, 284.2650387290923, 284.3578730194051, 284.7849723365859, 28.291980172603377, 28.47140231690045, 28.415095421951207, 8011.316495539155, 8062.591224954848, 8061.92183090543, 160.36621617934952, 24.55023783624597, 0.3340399690555387, 8012.127344148585, 8063.607860543701, 8065.749940760782, 0.9999999746931626, 0.9999947211766984, 0.9999999915511565, 59.998501788162294, 59.99621936023053, 59.9997742407585, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0125, 4.548718, 2747.544, 797.1425, 3.446911, 2747.865, 830.4169, 3.280096, 2723.597, 785.7655, 6.981761, 5486.203, 600.9927, 9.144206, 5495.613, 821.4698, 6.66121, 5471.505, 99.99423, 100.0, 99.09568, 99.83567, 100.0, 99.56714
131886.91604, 284.2731066247482, 284.48295814411495, 284.8069227625603, 28.244208061781936, 28.42005887554642, 28.369095767801507, 8001.427467416168, 8050.973778585536, 8051.2276353994675, 160.56884798131932, 26.282070283750727, 1.8681990389161456, 8001.232298066481, 8052.78766649883, 8053.492576421787, 0.9999998770999287, 0.9999962453385213, 0.9999999545792569, 60.00252552797132, 60.001673713972934, 60.00334718656473, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.2227, 4.494642, 2743.252, 803.3488, 3.420203, 2747.917, 838.7834, 3.22377, 2704.874, 792.0571, 6.934508, 5492.594, 607.44, 9.039013, 5490.851, 814.9686, 6.728964, 5484.272, 99.84396, 100.0, 98.4413, 99.94994, 99.91635, 99.80058
131889.36212, 284.27595119731495, 284.3071864837678, 284.80997677376587, 28.289976280643394, 28.48154509481278, 28.42010526196176, 8011.619865795819, 8063.450789218812, 8068.171015460715, 155.65173187932533, 24.09340653541767, -0.8025886410305247, 8012.493445581151, 8065.164731467573, 8064.569913726066, 0.9999999990332327, 0.9999946815574212, 0.9999999796528973, 59.999023853703854, 60.00235523869916, 59.99762802642121, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0716, 4.547825, 2747.596, 797.1425, 3.447095, 2747.698, 832.5134, 3.265554, 2718.509, 785.7655, 6.981761, 5486.373, 601.1072, 9.142562, 5495.51, 821.2511, 6.662491, 5471.734, 99.99615, 100.0, 98.93755, 99.83267, 100.0, 99.57127
131891.74288, 284.26618267284124, 284.4001108338345, 284.829817706875, 28.27311557945946, 28.465795325953664, 28.408600779163432, 8012.9059938273385, 8060.123604846736, 8068.006308184916, 163.03714559342097, 16.716923882721858, -6.478150832760093, 8013.99053091198, 8062.74806390022, 8063.986564119021, 0.9999996192342934, 0.9999976836932662, 0.999999773244592, 59.99287507381665, 59.99554091255783, 60.001086242183874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0716, 4.547647, 2747.591, 803.4072, 3.420018, 2747.698, 832.5717, 3.265554, 2718.509, 792.0571, 6.934692, 5492.764, 601.0881, 9.14238, 5495.515, 821.2113, 6.662491, 5471.159, 99.99597, 100.0, 98.93755, 99.94684, 100.0, 99.57027
131894.06220000001, 284.3264428571287, 284.42576068951814, 284.782711517994, 28.25217305535251, 28.457392075659136, 28.419283366520244, 8012.342954627058, 8064.484689834523, 8062.890961671346, 158.01733709218615, 19.32199868850421, -3.5708832001732844, 8012.714951910586, 8065.344773785326, 8064.412959814678, 0.9999999809556257, 0.9999966067159669, 0.9999999776760615, 59.998069423129884, 59.998962715366105, 59.99481361903254, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 597.7432, 4.597439, 2748.061, 809.7886, 3.390731, 2745.855, 826.321, 3.303105, 2727.837, 797.3196, 6.895713, 5494.892, 596.4911, 9.211412, 5495.293, 824.1339, 6.637038, 5466.871, 100.0, 99.92098, 99.31039, 99.99596, 99.99364, 99.46728
131896.405, 284.32996952561047, 284.34108074078637, 284.64296966238715, 28.277549417240245, 28.450894046782654, 28.446035828020285, 8011.534800892663, 8060.343759152051, 8067.181869808988, 160.7495262119428, 14.51196546424444, -1.567293905019369, 8014.180677487332, 8062.002566556775, 8067.559396031581, 0.9999998513686519, 0.9999984982574194, 0.9999999860747565, 59.996403117697966, 59.995655661962616, 59.99657829849979, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.2687, 4.546755, 2747.535, 803.485, 3.419834, 2747.802, 829.8152, 3.282673, 2723.39, 792.0571, 6.934692, 5492.706, 601.1453, 9.141284, 5495.567, 827.6926, 6.590708, 5454.208, 99.99012, 100.0, 99.13397, 99.94674, 100.0, 99.2556
131898.8242, 284.29092177080497, 284.385059690181, 284.76274613546076, 28.254956504766024, 28.445542571099438, 28.376294345994985, 8002.418999616399, 8055.302870656493, 8057.428976566292, 154.96570547181, 21.849599678640516, 5.151839203501595, 8007.158822693904, 8057.268104688075, 8055.637164405338, 0.9999999594544994, 0.9999942445709851, 0.9999999996199022, 59.99677500135061, 59.994691269162125, 59.9978895824875, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 607.2852, 4.516593, 2744.678, 798.8546, 3.442859, 2747.927, 820.5169, 3.337711, 2737.858, 785.8044, 6.981945, 5486.32, 607.44, 9.038648, 5490.798, 833.9154, 6.512699, 5431.189, 99.90478, 100.0, 99.62636, 99.8347, 99.91619, 98.82516
131901.21228, 284.30963604269294, 284.3556287267091, 284.78928576471577, 28.273777069261993, 28.452092320085878, 28.435335700498616, 8012.8380385353485, 8061.065321140072, 8065.1290409015, 157.54005196927574, 17.858429327999147, -0.6644841657673624, 8015.64766692642, 8059.937169401129, 8064.666808349101, 0.9999999560146174, 0.9999981508012634, 0.9999999990276416, 59.99487201531743, 59.99675283080274, 59.99768619665768, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.111, 4.548182, 2747.596, 803.3877, 3.420203, 2747.808, 826.2046, 3.303473, 2729.325, 792.0571, 6.934508, 5492.647, 601.1072, 9.142197, 5495.582, 827.5336, 6.590159, 5454.322, 99.99613, 100.0, 99.33933, 99.94994, 100.0, 99.25357
131903.56528, 284.3114612733957, 284.4227333334617, 284.73143944270834, 28.271615078480657, 28.44282333622271, 28.39596004252572, 8005.276830173553, 8054.720074320033, 8062.915478367151, 159.47334748890034, 20.087460360008663, -0.50788582202199, 8010.375158103386, 8060.580367739195, 8065.116977747889, 0.9999999926593693, 0.999995803867417, 0.9999999236687048, 59.99848195711343, 59.99433729839904, 59.99730511109542, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.3607, 4.494463, 2743.195, 797.1619, 3.446911, 2747.865, 826.1852, 3.303473, 2729.494, 785.8044, 6.981761, 5486.32, 601.1644, 9.142562, 5495.565, 827.6528, 6.58961, 5454.326, 99.8379, 100.0, 99.34341, 99.83471, 100.0, 99.24516
131905.96652000002, 284.23368104174, 284.41030590844207, 284.7677864903178, 28.291639521931774, 28.463501827541343, 28.421699986854836, 8014.733643770287, 8051.89397776745, 8070.885203181365, 165.43193437790706, 20.477903327852346, -6.744161291510636, 8008.894968435547, 8058.9742936902185, 8066.628605016907, 0.9999991419095831, 0.9999961819490211, 0.9999999356074427, 59.9961596735867, 59.99457297644309, 59.993311922650555, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 616.7088, 4.434677, 2735.195, 790.8389, 3.472146, 2745.941, 832.5911, 3.265738, 2718.224, 779.4933, 7.025888, 5476.646, 594.9079, 9.234058, 5493.455, 821.3107, 6.661942, 5470.189, 99.53473, 99.94607, 98.94591, 99.6575, 99.96536, 99.5568
131908.36728, 284.30325841066247, 284.37223885002675, 284.8394027771626, 28.26105419925114, 28.430997854478647, 28.423665952327983, 8003.303446766546, 8058.557462098075, 8067.636347058534, 164.65207616579073, 17.838786808455552, -1.8660751632955908, 8004.55629059659, 8057.949673959755, 8061.7466352224, 0.9999999951255854, 0.9999970841873391, 0.9999999982089869, 59.99212035163852, 59.99329402178369, 59.99204431551806, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4198, 4.494285, 2743.252, 797.1814, 3.446911, 2747.919, 826.2434, 3.303842, 2729.263, 785.785, 6.981761, 5486.543, 601.1263, 9.142015, 5495.516, 827.5932, 6.58961, 5454.15, 99.83997, 100.0, 99.32893, 99.83258, 100.0, 99.24719
131910.78232, 284.3194121306508, 284.4314006837963, 284.711697568649, 28.261092399821838, 28.444115414217922, 28.393367493160806, 8003.751329311603, 8056.5093264960515, 8056.744053045657, 154.55406849738893, 23.650172810887852, 2.9602688702057094, 8007.464725051875, 8058.737706214273, 8055.08952842799, 0.9999999985963166, 0.9999963910999682, 0.9999998936899853, 59.98746366236273, 59.99349902656635, 59.98987363623922, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 609.7692, 4.504101, 2744.743, 799.2437, 3.438438, 2748.126, 823.3122, 3.322065, 2735.428, 790.3289, 6.943518, 5492.763, 607.2874, 9.039927, 5490.948, 833.7762, 6.513248, 5431.243, 99.87537, 100.0, 99.52765, 99.94054, 99.91693, 98.83246
131913.1688, 284.1889824108138, 284.38932908396225, 284.7006522698764, 28.255155712143143, 28.430469445578712, 28.396787855254512, 8004.205500628206, 8058.244772479425, 8061.373459706892, 163.1839707981535, 19.228855689189572, -0.13844193514069048, 8009.386913093789, 8056.617989323178, 8060.289695306383, 0.9999998898619107, 0.9999974409661537, 0.9999998518363515, 59.99032216048386, 59.986619280929176, 59.99155601912681, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 609.3552, 4.497498, 2743.31, 797.2397, 3.446727, 2747.976, 826.1852, 3.303289, 2729.549, 785.8044, 6.981945, 5486.151, 601.1072, 9.142197, 5495.525, 827.5932, 6.590708, 5454.266, 99.8505, 100.0, 99.33933, 99.83567, 100.0, 99.25243
131915.5536, 284.333349644555, 284.39734415995235, 284.7286647342735, 28.276414099476362, 28.453080923558492, 28.419644760575032, 8000.861882550042, 8063.575884174083, 8063.862149209213, 154.32467659683198, 16.152758079910114, 0.3512713768059257, 8003.8460364425555, 8062.192125834976, 8062.885131593581, 0.9999999698355683, 0.9999973061462264, 0.9999999925089595, 59.99010751067971, 59.986961834410515, 59.98898491150847, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4789, 4.493571, 2743.305, 803.4266, 3.420203, 2747.978, 826.2434, 3.303289, 2729.445, 792.0765, 6.934324, 5492.594, 601.069, 9.141831, 5495.522, 827.6727, 6.588877, 5453.923, 99.83198, 100.0, 99.33555, 99.94887, 100.0, 99.25242
131917.97592, 284.33095201014623, 284.41789569322805, 284.7413507609861, 28.277622280021717, 28.455870390642506, 28.444603886797466, 8010.733413773389, 8061.8601636276335, 8069.355009184965, 157.80101085626666, 17.11030119224074, -1.2575706338689088, 8014.684385655868, 8057.757443061125, 8064.073916671155, 0.9999998638935415, 0.9999975990356014, 0.9999999847883434, 59.99104819591801, 59.9893418668436, 59.98921026325181, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 616.7482, 4.43432, 2734.918, 809.7497, 3.3911, 2746.037, 832.5522, 3.265186, 2718.285, 798.3682, 6.883394, 5495.527, 594.8888, 9.234058, 5493.445, 821.3107, 6.662308, 5471.903, 99.52881, 99.9394, 98.92939, 100.0, 99.96339, 99.5672
131920.38968000002, 284.3018300252833, 284.4213836067162, 284.7201672098902, 28.27709140024726, 28.430368954635696, 28.409002812769153, 8009.367123019279, 8061.340567034131, 8061.065121069434, 157.59791894689215, 15.799380853487492, -4.099163657527697, 8002.881089762556, 8060.1358919599425, 8063.4990141603375, 0.9999999750788302, 0.9999982217804831, 0.9999998481147012, 59.99114321696941, 59.99348380204986, 59.993797811115535, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.5184, 4.492857, 2743.085, 803.4655, 3.420018, 2747.975, 826.1852, 3.303658, 2729.552, 792.1736, 6.931199, 5493.339, 601.1644, 9.141466, 5495.687, 827.5137, 6.589976, 5454.383, 99.83199, 100.0, 99.33106, 99.95608, 100.0, 99.24407
131922.82880000002, 284.32345489508776, 284.35514517419256, 284.79684897458407, 28.275842297147967, 28.437146698150876, 28.389629462028687, 8007.3348929256135, 8059.948131606534, 8057.599495867284, 159.48504785136038, 26.980366401046467, 5.37386734155325, 8010.092401888101, 8058.534155360726, 8054.6953260485125, 0.9999999799490112, 0.9999948475509093, 0.999999874516518, 59.99207055200325, 59.99351617947334, 59.990525146180275, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4789, 4.49375, 2742.975, 802.9208, 3.422597, 2748.182, 824.8264, 3.314518, 2732.566, 801.4752, 6.853425, 5495.388, 605.647, 9.061659, 5492.063, 832.9412, 6.519291, 5432.393, 99.83807, 100.0, 99.44914, 99.99971, 99.93921, 98.86594
131925.24052000002, 284.3219573803761, 284.46330563610127, 284.8798765708315, 28.267756794491564, 28.444822023768328, 28.406588889136913, 8007.099354810177, 8058.495239352262, 8066.74363336632, 161.62309294141664, 20.952786684346847, 0.755932477658007, 8015.480620222745, 8055.791039314104, 8062.289264600625, 0.9999999960385135, 0.9999974102159574, 0.9999999985254779, 59.997859486591715, 59.99135815415536, 59.992652979860196, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 608.0343, 4.51124, 2744.625, 802.3955, 3.424623, 2747.877, 826.0298, 3.303842, 2729.219, 798.3682, 6.88321, 5495.528, 601.1263, 9.142015, 5495.583, 827.6329, 6.589793, 5454.205, 99.8987, 100.0, 99.32732, 100.0, 100.0, 99.2503
131927.66032000002, 284.3180510456391, 284.3003776818825, 284.82743309104785, 28.27071179535073, 28.429293973358046, 28.427264551377444, 8011.2423084208085, 8056.739020559074, 8066.894153164129, 158.94066714138307, 25.82551962432217, 2.333964714566264, 8009.322134821703, 8062.937068641144, 8070.928436055608, 0.9999999993162333, 0.9999964525661185, 0.9999998763684667, 60.00019720392134, 59.99907022718184, 60.00030612804045, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.0519, 4.547647, 2747.596, 797.1814, 3.447464, 2747.919, 826.224, 3.303289, 2729.324, 798.3682, 6.88321, 5495.469, 601.1072, 9.142562, 5495.576, 827.5534, 6.590342, 5454.151, 99.99614, 100.0, 99.3205, 100.0, 100.0, 99.24517
131930.09388, 284.2621803592894, 284.4110925595604, 284.8651560965257, 28.306723513804613, 28.479105062750655, 28.438765303789687, 8011.621579800421, 8072.122605700472, 8073.138336753217, 162.42211802106317, 23.214375319238115, -2.2241747196330834, 8020.726301548496, 8057.636746124253, 8071.265280770831, 0.9999999831611742, 0.9999975974518458, 0.9999999820374836, 60.00342752651316, 60.00066933717453, 60.00385451178756, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 597.822, 4.596725, 2747.898, 790.8583, 3.471962, 2746.103, 832.5717, 3.265738, 2718.848, 792.0571, 6.934692, 5492.706, 594.8698, 9.234241, 5493.392, 821.2908, 6.662674, 5471.616, 100.0, 99.92991, 98.9276, 99.9509, 99.96443, 99.56714
131932.46680000002, 284.29670492671903, 284.4455918108462, 284.8474278884797, 28.28466525979918, 28.442111317398904, 28.440846183427308, 8011.605468944499, 8059.533314666245, 8066.077069005665, 158.72981256967296, 19.497791857317452, 0.7269927397273932, 8011.196386788719, 8057.180574599147, 8064.108112021399, 0.9999999353604728, 0.9999968911731022, 0.9999999998318706, 60.00079706648541, 60.001194227885065, 60.003302724416315, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.1307, 4.548004, 2747.156, 797.1619, 3.44728, 2748.142, 826.224, 3.303289, 2729.61, 798.3876, 6.883394, 5495.699, 601.1453, 9.141831, 5495.623, 827.5534, 6.590708, 5454.498, 99.99407, 100.0, 99.34155, 100.0, 100.0, 99.24617
131934.83748000002, 284.28591241165566, 284.44139588315124, 284.7752401604593, 28.266179020830954, 28.4325247698721, 28.374091247256995, 8001.727783357164, 8053.812858309947, 8053.849080796359, 155.48416233822627, 19.495111749323428, 2.5999771332794808, 8005.307323292895, 8057.172195092254, 8055.800079261219, 0.999999954771581, 0.9999966016718856, 0.999999876752724, 60.00465011045904, 60.005817127705505, 60.00279598700167, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 604.1702, 4.54729, 2747.209, 797.2009, 3.44728, 2748.074, 825.7387, 3.309364, 2731.452, 790.6396, 6.950137, 5490.482, 604.1591, 9.087592, 5493.588, 830.0386, 6.56031, 5442.388, 99.99199, 100.0, 99.38837, 99.91044, 99.97421, 99.03527
131937.17708000002, 284.1301120578439, 284.41569231255573, 284.8219260990839, 28.265409807236917, 28.459350894596493, 28.42838115473996, 8006.640667825936, 8063.987736114331, 8062.515151127967, 162.0050109593558, 22.221982880731616, 1.828902091040618, 8011.642966358061, 8059.383332664279, 8063.706320880829, 0.999999856059389, 0.999995395283824, 0.9999999988788497, 60.0046432792371, 60.00207955367349, 60.003082141221185, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 609.5129, 4.507492, 2744.804, 800.9169, 3.433833, 2748.278, 822.691, 3.319304, 2732.555, 790.9114, 6.940392, 5492.593, 601.4505, 9.139458, 5495.607, 829.2036, 6.571298, 5452.141, 99.89453, 100.0, 99.44874, 99.94158, 100.0, 99.21275
131939.65832000002, 284.33212708295224, 284.48969921913164, 284.8572923848735, 28.248374103074312, 28.43976947615548, 28.403178300743527, 8004.5387089336455, 8053.445763407687, 8065.958141475496, 161.70484970207872, 16.032311387099696, -2.0278287390219703, 8010.110485893179, 8051.641523157685, 8065.631600711103, 0.999999944942489, 0.9999972734631, 0.9999999537367137, 60.006107605866895, 60.00702007438847, 60.00364514242206, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 609.3946, 4.498033, 2743.204, 803.4266, 3.420203, 2747.922, 826.224, 3.303289, 2729.209, 785.785, 6.981577, 5486.262, 601.1263, 9.14311, 5495.574, 827.5733, 6.590708, 5454.266, 99.85467, 100.0, 99.33315, 99.83365, 100.0, 99.25142
131942.05324, 284.25274773630963, 284.3435038468993, 284.76200446193775, 28.24535100480245, 28.421054365821348, 28.382481406916504, 8004.710711080356, 8053.476905924446, 8054.9649049301925, 154.34579821413354, 15.342985872926079, -7.972138973516394, 8007.743873954488, 8058.157987193894, 8058.523904994085, 0.9999996930191849, 0.9999972643309344, 0.9999997955369333, 60.002830569670046, 60.000726113006934, 60.00470958271728, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 616.6497, 4.434499, 2734.87, 809.7497, 3.391284, 2746.208, 832.5717, 3.265002, 2718.513, 779.4739, 7.025521, 5476.587, 594.8888, 9.234058, 5493.449, 821.271, 6.662308, 5471.67, 99.53282, 99.92919, 98.93769, 99.6576, 99.96328, 99.56811
131944.45736, 284.3141796760981, 284.4194267028005, 284.8058497021017, 28.270194606316966, 28.46493886442536, 28.438634692599617, 8009.933761481525, 8056.937201440217, 8062.406226316908, 154.59613147245227, 19.434352729828106, -0.8989995323295261, 8010.350822274322, 8065.470423400626, 8064.015764658865, 0.9999999998347772, 0.9999970640471079, 0.9999999950534312, 60.00091302044951, 60.00224638759393, 60.002057145688326, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4592, 4.493393, 2743.085, 803.4072, 3.420203, 2747.867, 826.1852, 3.303473, 2729.379, 785.785, 6.981761, 5486.373, 601.1453, 9.142197, 5495.576, 827.5932, 6.589976, 5455.813, 99.82592, 100.0, 99.33315, 99.83258, 100.0, 99.25355
131946.87692, 284.38339831348827, 284.41431036247957, 284.84810706660187, 28.323019558667166, 28.504315764768606, 28.455726975900873, 8018.341089591242, 8073.283657273627, 8077.39532955309, 158.43593505865147, 15.805484353202019, -1.0252225692902357, 8021.863610190965, 8060.799895475007, 8070.27291297621, 0.9999998431552504, 0.9999979115124382, 0.9999999650233459, 60.003615419682255, 60.00295880622597, 60.0005080422236, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 600 800], 5500.0, [], 610.4789, 4.494107, 2742.975, 803.3683, 3.420571, 2748.091, 826.2046, 3.303289, 2729.553, 785.7655, 6.980842, 5486.664, 602.0609, 9.121013, 5494.983, 819.1238, 6.685931, 5478.585, 99.82797, 100.0, 99.3395, 99.83575, 99.99843, 99.66586
