TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
132589.13388, 284.6088379303281, 284.667578727756, 284.9449439828322, 28.25903044425924, 28.443892132574344, 28.387395965909622, 8018.304274999787, 8069.282881217217, 8065.926876451747, 164.37858232211056, 34.27201724808879, 5.895340589794159, 8018.77859375817, 8066.870199258181, 8062.350348674933, 0.9999991425556827, 0.9999898529018831, 0.9999997988380274, 60.00423577766543, 60.003840057607334, 60.00309549774527, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 599.5175, 4.583876, 2748.063, 791.0918, 3.471778, 2746.048, 836.9199, 3.237207, 2709.042, 798.0381, 6.886152, 5495.528, 800.4382, 6.86558, 5495.704, 587.9847, 9.319198, 5485.829, 100.0, 99.94766, 98.59301, 100.0, 100.0, 99.80937
132591.49772, 284.6268385273655, 284.74051397932203, 284.98706808364926, 28.248422179847527, 28.434195771927513, 28.377295325620487, 8013.933984934268, 8068.294246329149, 8062.340887795066, 166.80040465513093, 34.03609185832943, 12.256186302408423, 8014.84596774972, 8066.501145832292, 8063.914344774316, 0.9999993350138162, 0.9999898221606626, 0.9999993813255762, 60.00463389743661, 60.00010701347054, 60.00451636667022, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8657, 4.533905, 2746.656, 797.3176, 3.446543, 2747.966, 830.6111, 3.277519, 2722.233, 793.1252, 6.926234, 5494.308, 796.6614, 6.89407, 5495.834, 589.8337, 9.307661, 5485.218, 99.96001, 100.0, 99.07305, 99.97176, 100.0, 99.81464
132593.85224, 284.477290609779, 284.6896594035788, 285.0472128059532, 28.22003235548802, 28.3904686074786, 28.362462451055897, 8002.038514231117, 8051.283394028244, 8060.041338748486, 166.64833554536835, 32.253640987957965, 2.7005943598005615, 8007.104737566094, 8055.49441858009, 8062.698253139148, 0.9999996307023351, 0.9999939155189542, 0.9999998965036743, 60.003055962797326, 60.0070760363097, 60.00547840735757, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.9248, 4.529087, 2745.96, 798.7379, 3.438807, 2748.177, 829.4852, 3.283962, 2724.411, 801.98, 6.847173, 5495.277, 806.1606, 6.810245, 5493.599, 581.3643, 9.405447, 5468.102, 99.9366, 100.0, 99.1536, 99.99769, 99.9691, 99.50526
132596.21092, 284.65409378707557, 284.7009107360101, 285.01646917843516, 28.254765364987847, 28.415518035611836, 28.387139577227888, 8009.852575672072, 8064.166928303159, 8063.965609880502, 166.58117372858942, 28.77963958069097, 8.734304705158138, 8011.570408335551, 8067.207744817217, 8064.836813569978, 0.9999993500214713, 0.999992856457071, 0.999999569123107, 60.00392939787464, 59.99973066953276, 59.99925285848874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 608.6652, 4.515523, 2745.493, 798.6017, 3.443596, 2748.107, 829.8346, 3.280832, 2723.783, 798.0575, 6.886152, 5495.523, 800.4763, 6.865945, 5495.715, 587.6069, 9.3311, 5483.117, 99.9196, 100.0, 99.10226, 100.0, 100.0, 99.77214
132598.65244, 284.5677032497699, 284.678892639888, 285.0634889658689, 28.252964812597725, 28.4163314976927, 28.385197445550798, 8007.815193521585, 8066.219626045444, 8063.223140187392, 163.72677795180834, 35.02760158493129, 9.038937167359563, 8010.594271339632, 8069.3105743686765, 8060.473866158335, 0.9999990677522801, 0.9999915432426353, 0.9999999558055354, 59.99735912819659, 60.000970467716805, 59.99971683786792, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8854, 4.533548, 2746.767, 797.337, 3.446359, 2748.021, 830.5529, 3.276967, 2722.402, 798.0575, 6.886152, 5495.523, 800.4573, 6.86558, 5495.763, 587.6069, 9.330917, 5483.003, 99.96597, 100.0, 99.06466, 100.0, 100.0, 99.77749
132601.01456, 284.65246895785265, 284.61080137278105, 285.0487444502194, 28.25566532919811, 28.425954377073218, 28.37445973940677, 8013.677257197558, 8068.9234586693165, 8060.133608258528, 159.65301505781645, 33.436912330541645, 2.4947783911425176, 8020.6263911991455, 8067.782091388911, 8063.248109726856, 0.999999957685712, 0.9999927331397634, 0.9999997591493236, 59.993846254604115, 59.99153970832726, 59.99629860251656, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 599.4584, 4.583876, 2747.962, 791.0724, 3.471594, 2746.439, 836.8423, 3.237023, 2709.612, 791.7076, 6.937266, 5492.536, 794.1817, 6.917811, 5494.125, 593.9093, 9.248147, 5492.539, 100.0, 99.93377, 98.59301, 99.94983, 99.97674, 99.94569
132603.42104000002, 284.60909527354664, 284.7101476309942, 285.04593328449937, 28.260991401513397, 28.424993547348258, 28.386775391399986, 8009.997093817121, 8065.234934263843, 8064.917984113551, 164.3197140479915, 33.89105344895529, 6.3694742599036545, 8016.165521825286, 8066.56925508398, 8066.111245707967, 0.9999996521186952, 0.9999923213323284, 0.9999994403752136, 59.99355090612051, 59.99356599434563, 59.991998309426585, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8854, 4.533548, 2746.546, 797.3176, 3.446543, 2748.02, 830.5917, 3.276599, 2722.0, 798.0575, 6.88652, 5495.475, 799.9804, 6.869781, 5495.839, 588.9788, 9.306196, 5487.486, 99.96578, 100.0, 99.07923, 100.0, 100.0, 99.84061
132605.7524, 284.6585438780702, 284.77050656502644, 285.1512463441568, 28.268023280034292, 28.417240377313924, 28.38181232293509, 8019.292205102476, 8059.416732964424, 8072.511751395119, 166.90988224255443, 29.68699062934604, 0.7602027659659143, 8010.675706841593, 8062.669220407224, 8065.532294775573, 0.9999999846267241, 0.9999912002450839, 0.9999999441601461, 59.987060664954086, 59.9935368829171, 59.994303896537374, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8657, 4.533727, 2746.714, 797.337, 3.446359, 2748.021, 830.5334, 3.280096, 2723.504, 790.3677, 6.947746, 5490.939, 791.7401, 6.940092, 5491.501, 597.4879, 9.196874, 5495.049, 99.96002, 100.0, 99.10138, 99.91875, 99.94144, 99.99355
132608.12444, 284.5777288492883, 284.71967523278164, 285.03877877880905, 28.254842906411238, 28.427286394180758, 28.38456223919681, 8016.245916367847, 8066.653395729881, 8064.1287300548765, 161.3039884899963, 30.802411040609343, 4.322815495979285, 8011.727449759287, 8063.140808514693, 8068.049689005732, 0.9999999385095073, 0.9999926269208607, 0.9999996697354793, 59.98792595746232, 59.992831499048364, 59.98951444345181, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 611.0507, 4.491073, 2743.317, 801.6172, 3.430702, 2748.258, 827.8546, 3.289484, 2724.581, 789.9211, 6.94793, 5491.958, 793.8765, 6.918177, 5494.013, 593.9292, 9.247598, 5492.54, 99.8216, 100.0, 99.18433, 99.9373, 99.97261, 99.94569
132610.52652, 284.5528463749149, 284.6779344712493, 285.0594287950256, 28.258484423988214, 28.440232386685846, 28.380926203398005, 8015.660061752783, 8069.371076321568, 8065.867453618169, 162.6701885537932, 34.14411256104472, 6.507602875727571, 8019.4818758172305, 8066.722776797127, 8067.706230725172, 0.9999998180693469, 0.999990979569025, 0.9999995594623323, 59.98484788252842, 59.988914132723885, 59.99080977103854, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8459, 4.533905, 2746.719, 797.3176, 3.446543, 2747.967, 830.5917, 3.277151, 2722.064, 791.7465, 6.937266, 5492.366, 794.2007, 6.917629, 5494.127, 593.9093, 9.247964, 5492.486, 99.95986, 100.0, 99.07718, 99.94471, 99.97676, 99.94569
132612.91836, 284.5871710083342, 284.61511221335337, 285.10292102196416, 28.232503647423584, 28.411082347732876, 28.349426116508734, 8005.262482296869, 8060.448622516042, 8058.5125921154895, 163.09421495184824, 39.65964927818709, 4.8611614320884655, 8008.878072648444, 8062.454336456051, 8061.874607748297, 0.999999947447627, 0.9999909576662973, 0.9999990895981892, 59.98884344448584, 59.98920478086017, 59.991671289003925, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 599.4584, 4.583697, 2748.235, 790.9751, 3.472515, 2746.554, 836.8617, 3.237575, 2709.552, 798.0381, 6.885968, 5495.639, 800.4191, 6.866128, 5495.658, 587.5871, 9.33165, 5483.057, 100.0, 99.94724, 98.59105, 99.99916, 100.0, 99.7741
132615.34816000002, 284.4943145961561, 284.54101787058767, 285.0911265801023, 28.25665806802838, 28.439770733647602, 28.385807235317248, 8015.026213901178, 8057.7403218545915, 8064.821971473801, 164.7877372064113, 37.292658489769565, 9.12938094674928, 8016.0654692713415, 8067.997755558831, 8067.952264320942, 0.9999997548242111, 0.9999877427251209, 0.9999995272720889, 59.98596367023479, 59.990133697927234, 59.985313258757515, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8065, 4.534083, 2746.823, 797.2982, 3.446543, 2748.025, 830.6111, 3.277887, 2722.679, 791.7271, 6.937266, 5492.483, 794.1817, 6.917446, 5493.96, 593.9093, 9.24833, 5492.54, 99.95985, 100.0, 99.06288, 99.94685, 99.97272, 99.94789
132617.7256, 284.68066344442883, 284.69058336415975, 285.052696174861, 28.234215715356957, 28.38280491785504, 28.35417018764697, 8008.284791821054, 8060.003627364895, 8059.640813343727, 167.71261150124045, 34.515341382217684, 4.4742873781956405, 8007.815500670258, 8055.707922092696, 8060.867978462814, 0.9999998637622336, 0.999990792390066, 0.9999998489653016, 59.98624954578144, 59.9865906555861, 59.986667465223015, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8657, 4.534083, 2746.656, 797.3176, 3.446543, 2747.904, 830.6111, 3.277335, 2722.622, 798.0381, 6.885968, 5495.581, 800.4954, 6.865215, 5495.748, 586.2948, 9.354723, 5478.073, 99.96195, 100.0, 99.08723, 100.0, 100.0, 99.69772
132620.16288000002, 284.6110207161665, 284.7074585334569, 285.1159937873182, 28.243862703904234, 28.403059125528618, 28.38948171304926, 8014.994024783997, 8060.574095406099, 8069.1552857103, 164.0578727385291, 25.010923307605026, 7.866478815442861, 8010.886602708058, 8067.374225442257, 8064.632931573527, 0.9999996328633345, 0.9999931448684913, 0.9999991083230763, 59.987407158764015, 59.99148160278069, 59.99090447059721, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.2335, 4.477866, 2741.479, 803.1348, 3.423518, 2748.338, 825.5057, 3.30421, 2727.671, 801.4363, 6.862066, 5495.711, 802.174, 6.853892, 5495.683, 587.3286, 9.332016, 5482.94, 99.76955, 100.0, 99.31087, 100.0, 100.0, 99.77406
132622.5514, 284.62077358560765, 284.7408314904255, 285.0578763319595, 28.239492311522103, 28.421179033621918, 28.378496895638353, 8015.844899564425, 8066.185670160121, 8067.1571680864145, 166.945334327786, 33.50131024204393, 8.608117541664342, 8008.448754345059, 8066.150808862474, 8059.925571560668, 0.9999994398855319, 0.9999912179026879, 0.9999997937933404, 59.99184262404701, 59.99417062406178, 59.99231405451145, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8459, 4.533727, 2746.714, 797.3176, 3.446727, 2748.297, 830.6111, 3.277335, 2722.228, 798.0381, 6.886152, 5495.417, 800.4382, 6.865945, 5495.769, 587.6069, 9.3311, 5483.122, 99.96996, 100.0, 99.07288, 100.0, 100.0, 99.77651
132624.92416000002, 284.64818461482696, 284.6451147960532, 285.0477190725046, 28.23200384125436, 28.414701907179953, 28.361310593306907, 8011.56060056073, 8058.252141173722, 8058.326406983837, 162.43337279815523, 31.839707024897507, 6.480568502084907, 8009.596377920718, 8062.480363481332, 8058.865199035772, 0.9999997694302944, 0.9999925471178471, 0.9999999618722447, 59.99144266358734, 59.99743403449471, 59.99507313472688, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 599.5767, 4.584411, 2747.957, 791.0334, 3.471778, 2746.886, 836.8811, 3.237023, 2709.385, 791.7271, 6.937082, 5492.424, 794.1817, 6.917994, 5494.291, 593.9093, 9.24833, 5492.593, 100.0, 99.9703, 98.59514, 99.94577, 99.97671, 99.94688
132627.32868, 284.68092876266206, 284.6253725634965, 285.0466410970457, 28.244115059315227, 28.42561410527419, 28.376466613417644, 8018.166579921629, 8063.182002820664, 8064.945550959933, 162.253896022454, 32.48260909160672, 10.097039659788152, 8013.247282974253, 8066.126066655451, 8064.567949742635, 0.9999992051725007, 0.9999937032538159, 0.9999990799717262, 60.003529524536866, 59.99893756515491, 59.99748377699192, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8459, 4.53337, 2746.494, 797.3176, 3.446543, 2748.079, 830.6111, 3.276967, 2722.348, 798.0381, 6.886152, 5495.469, 800.4573, 6.866128, 5495.82, 587.6069, 9.331284, 5483.063, 99.97014, 100.0, 99.06057, 100.0, 100.0, 99.77313
132629.75808, 284.5614508448848, 284.67303423344777, 284.94873509364754, 28.271184415658965, 28.42755014195397, 28.407169374374742, 8017.307251223465, 8061.181460584186, 8064.650975299024, 170.98636283876021, 29.55821321152871, 3.2513833101636465, 8014.985445753484, 8069.103534387481, 8065.066279195733, 0.999999744053543, 0.9999926031933107, 0.999999980491765, 59.98979982250618, 59.9942642675607, 59.992185803061716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8262, 4.533905, 2746.929, 797.2982, 3.446543, 2748.025, 830.5917, 3.277519, 2721.666, 791.7271, 6.937082, 5492.308, 794.2007, 6.917994, 5494.121, 593.9689, 9.247048, 5493.434, 99.95603, 100.0, 99.05244, 99.94567, 99.97666, 99.95563
132632.19176000002, 284.5399834236799, 284.6269593504359, 284.96222255696796, 28.27351291474622, 28.443507047381313, 28.40176606118714, 8009.763599101474, 8060.250233181094, 8066.561262856752, 166.55395382126153, 22.776153772949783, 2.993643994075228, 8017.5378186368, 8067.152671794106, 8065.783219520217, 0.9999999468004834, 0.9999952609204951, 0.9999999810207775, 59.99602822467486, 59.996232502295314, 59.994282146580545, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1941, 4.478402, 2741.207, 803.5823, 3.41965, 2747.852, 824.3217, 3.314518, 2731.243, 786.8141, 6.974407, 5488.594, 790.7482, 6.94484, 5492.48, 597.7464, 9.202001, 5493.921, 99.77162, 100.0, 99.42828, 99.86578, 99.94447, 99.97302
132634.58060000002, 284.6013022949919, 284.73304995492407, 285.12672317432373, 28.240073302978594, 28.4145572305675, 28.41866340967984, 8010.714498591771, 8069.367590749343, 8066.073735946822, 161.27203722932563, 35.3661896587314, 4.259396385228456, 8014.825446627443, 8065.417357639214, 8065.710235959701, 0.9999997583501279, 0.9999920687594629, 0.9999993705271696, 59.99903351925472, 59.99854727132564, 59.99928839437169, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8459, 4.533727, 2746.766, 797.2982, 3.446727, 2747.908, 830.5334, 3.277335, 2721.948, 791.7271, 6.937082, 5492.424, 794.1817, 6.917811, 5494.018, 593.8894, 9.247781, 5492.42, 99.95812, 100.0, 99.0708, 99.94366, 99.97874, 99.94798
132636.97872, 284.5721498659155, 284.6707869982708, 285.12703704440787, 28.226494968269115, 28.407442876741072, 28.365545500034212, 8007.012124010822, 8057.775649994058, 8056.455052828753, 165.66112119018408, 32.31202177121986, 5.911783995102951, 8008.446537843022, 8055.976844416725, 8057.366266595485, 0.9999995147801143, 0.9999902965669545, 0.9999993745298383, 59.99793107026842, 60.00027805508001, 59.99989947708891, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 601.1538, 4.571383, 2748.105, 791.014, 3.47233, 2746.053, 836.7841, 3.237575, 2708.935, 798.0186, 6.88652, 5495.527, 800.4382, 6.865763, 5495.933, 587.5672, 9.331284, 5483.001, 100.0, 99.94, 98.60371, 100.0, 100.0, 99.77422
132639.41292, 284.5970328642101, 284.74120587173377, 285.0378521327255, 28.26854942781121, 28.42553813055048, 28.373669040654676, 8013.791369891793, 8066.354619693455, 8067.374889882093, 162.37788382688268, 30.40745074324832, 7.010772492327078, 8018.264610968313, 8068.540429245364, 8067.063104535405, 0.9999996617552652, 0.9999924488461343, 0.9999992669324913, 60.00335290891173, 60.00172163594963, 60.00273970140132, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8657, 4.533548, 2746.824, 797.2982, 3.446359, 2748.19, 830.5917, 3.277335, 2722.232, 791.7271, 6.937082, 5492.482, 794.2007, 6.917811, 5494.07, 593.8894, 9.247964, 5492.42, 99.96002, 100.0, 99.06492, 99.94674, 99.97573, 99.94571
132641.80708, 284.704505521378, 284.74928439002673, 285.1590694423972, 28.248471348470726, 28.417916634108742, 28.38001138802334, 8012.646962880236, 8053.230771403423, 8064.858089944311, 163.14806809496372, 32.77247664111928, 7.0772078981062805, 8011.58627930409, 8060.206701756008, 8056.498022406825, 0.99999978064245, 0.999992671855301, 0.9999992598196519, 60.00424084291897, 60.003437724739975, 60.00308191206417, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8854, 4.53337, 2746.824, 797.3176, 3.446727, 2747.967, 830.5723, 3.277519, 2722.01, 798.0381, 6.886152, 5495.357, 800.4573, 6.86558, 5495.877, 587.6268, 9.330734, 5483.002, 99.95394, 100.0, 99.07501, 100.0, 100.0, 99.77432
132644.17792000002, 284.5880920846339, 284.64661744542144, 285.03921158734283, 28.25764387447973, 28.410873172210742, 28.40131124362342, 8014.908712652802, 8057.397368025149, 8068.883844579612, 167.60566403126393, 29.46654115250294, 5.441438272051528, 8016.483463704867, 8059.780759728314, 8075.220753293715, 0.9999998255386757, 0.9999938567436188, 0.9999995532680279, 60.00874750366473, 60.0119870744624, 60.01119053545051, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1349, 4.477331, 2741.479, 803.5628, 3.419834, 2747.849, 824.3217, 3.314702, 2732.305, 804.3879, 6.830626, 5494.777, 805.9317, 6.817184, 5494.638, 583.2728, 9.378712, 5475.792, 99.75755, 100.0, 99.43538, 99.98761, 99.98606, 99.61674
132646.60956, 284.58773278279523, 284.749937879708, 285.17893324004183, 28.22789421709348, 28.42133202854655, 28.381100899884974, 8011.303157029467, 8059.703522535517, 8070.261637327976, 165.6347554835421, 31.821267375744355, 8.194509804396603, 8011.550733347018, 8061.724722334933, 8067.948888432425, 0.9999994092693, 0.9999933262815448, 0.9999995679906167, 60.01905500622153, 60.01407874305546, 60.014195474752526, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8065, 4.533548, 2746.645, 797.3176, 3.446543, 2748.19, 830.6111, 3.277335, 2722.287, 798.0381, 6.886152, 5495.469, 800.4573, 6.865945, 5495.656, 587.6467, 9.330734, 5483.183, 99.96005, 100.0, 99.07505, 100.0, 100.0, 99.77225
132648.97908000002, 284.6194824970605, 284.70766473869634, 285.02463184122456, 28.224613990331918, 28.389905637026306, 28.344103902438988, 8010.864668661157, 8055.392912949258, 8057.2090278278665, 161.36913206389545, 30.217098446422483, 5.455445064563264, 8010.061612894949, 8053.18348046116, 8052.45720666097, 0.9999997457300621, 0.9999936505143979, 0.99999994465109, 60.021759665271205, 60.02380823314018, 60.01818396591635, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 614.4416, 4.456807, 2737.005, 793.1541, 3.463489, 2746.853, 835.6581, 3.242545, 2710.431, 791.8241, 6.936531, 5492.536, 794.1817, 6.917811, 5493.96, 593.8894, 9.247964, 5492.593, 99.63549, 99.96909, 98.64356, 99.94677, 99.97371, 99.9468
132651.35072000002, 284.7365269743171, 284.6196724816505, 285.135175872063, 28.252461602559844, 28.418579724223072, 28.368759273519974, 8003.54081674277, 8061.0211618698795, 8064.259085735462, 161.33472411107596, 30.51590006946094, 7.420606875184603, 8013.803297005103, 8059.221375197186, 8062.976226305851, 0.9999993063826392, 0.9999936436989026, 0.9999996461115724, 60.021858877305775, 60.02036049621539, 60.02334845289925, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.3715, 4.476974, 2741.427, 797.3176, 3.446174, 2747.908, 830.6111, 3.277335, 2722.344, 798.0381, 6.885968, 5495.639, 800.4382, 6.86558, 5495.599, 587.5871, 9.3311, 5483.122, 99.77163, 100.0, 99.06679, 100.0, 100.0, 99.77651
132653.66128, 284.7365486779229, 284.81069240536397, 285.1592379980438, 28.249296915960066, 28.424494656698236, 28.349900389047242, 8017.575310085096, 8061.868861531602, 8063.237281998829, 160.80237837186587, 35.536831574107055, 8.051253907180921, 8020.874483215901, 8071.238143391682, 8067.289461126081, 0.9999993448726027, 0.9999933659506935, 0.9999992472156919, 60.02886866366678, 60.02363374670744, 60.02765824046814, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1744, 4.478402, 2741.312, 797.3176, 3.446727, 2748.02, 830.5917, 3.277887, 2722.0, 791.7271, 6.937266, 5492.419, 794.2007, 6.917629, 5493.962, 593.8894, 9.248147, 5492.424, 99.76744, 100.0, 99.08345, 99.94578, 99.97668, 99.94789
132656.07008, 284.3687571752091, 284.518375815619, 284.96107518256184, 28.253046441177297, 28.45001240442572, 28.41284413488027, 8009.003926583035, 8068.888133550023, 8072.280811804056, 165.02502784148317, 21.340124019439827, -9.006620212084272, 8019.327548424937, 8067.015559536339, 8064.361030102162, 0.9999997480667823, 0.9999959223286667, 0.9999999167346452, 60.02964138804537, 60.025546939443146, 60.027230730367, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.7868, 4.53337, 2746.603, 803.485, 3.420018, 2747.856, 824.2634, 3.314886, 2732.251, 785.4548, 6.984335, 5485.975, 787.9633, 6.965842, 5489.064, 600.311, 9.155122, 5495.672, 99.96001, 100.0, 99.4396, 99.82842, 99.88463, 100.0
132658.52388000002, 284.4213063528228, 284.48985690788993, 284.8673491712245, 28.26605615239567, 28.46228411910521, 28.400267934248884, 8018.899163445876, 8067.718484425819, 8069.619467730091, 158.75461198991752, 32.21721539352279, 12.918130999319146, 8016.1011244232, 8068.361821332946, 8066.8126223279505, 0.9999998945161227, 0.9999904393534418, 0.9999997084830011, 60.02781294555064, 60.02233902404087, 60.02267132592255, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1152, 4.477866, 2741.265, 797.2982, 3.446543, 2748.195, 830.6111, 3.276967, 2721.956, 791.7076, 6.937082, 5492.307, 794.2007, 6.917811, 5494.121, 593.8894, 9.247964, 5492.425, 99.76572, 100.0, 99.07123, 99.94471, 99.97666, 99.94569
132660.92560000002, 284.5868046680561, 284.5593280041524, 284.9848199114403, 28.249048911178885, 28.4202455375445, 28.37307317006081, 8011.202007562073, 8058.531375066403, 8055.1651639135835, 159.93196953993083, 31.02096164562272, 9.60666647587118, 8009.336480410228, 8059.293721032552, 8060.863408922292, 0.9999997407788405, 0.99999204722588, 0.9999996184112177, 60.02544768146804, 60.020783395673654, 60.02707554548309, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8065, 4.534797, 2747.141, 795.5861, 3.453358, 2748.138, 832.8629, 3.258744, 2715.701, 795.6496, 6.90601, 5495.292, 799.122, 6.871972, 5495.644, 587.6268, 9.331284, 5482.883, 99.97468, 100.0, 98.86181, 99.99173, 100.0, 99.77322
132663.26940000002, 284.5486309141243, 284.50284883383483, 284.9544482720473, 28.26243427480709, 28.450743866256488, 28.40680906482128, 8019.4257468281, 8068.005362730179, 8066.313687311549, 160.9863561692532, 30.33236880126924, 5.214505512612504, 8015.016391318229, 8068.397582540766, 8066.381799407208, 0.9999994641175108, 0.9999901468308877, 0.9999999224849733, 60.01945744704327, 60.021509784053194, 60.022389542099205, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 603.2239, 4.550502, 2747.263, 796.2476, 3.450779, 2747.872, 830.8828, 3.276047, 2721.997, 791.7271, 6.937082, 5492.313, 794.2007, 6.917629, 5494.127, 593.9093, 9.248147, 5492.54, 100.0, 100.0, 99.04569, 99.94569, 99.97373, 99.94678
132665.63372, 284.4443850202631, 284.63663809683794, 284.89183541700186, 28.274154552802024, 28.43387144644648, 28.38386732766901, 8013.609623328206, 8061.562843444876, 8065.800672668796, 162.6295712531174, 37.36793759122793, 9.498756163721737, 8017.637046488443, 8066.8338776194405, 8062.900912593363, 0.9999991003722295, 0.9999917629230691, 0.999999344545378, 60.017228980838524, 60.01959638520274, 60.016288076117796, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8657, 4.533548, 2746.714, 797.3176, 3.446727, 2748.079, 830.5723, 3.276967, 2721.893, 798.0575, 6.886152, 5495.528, 800.4763, 6.86558, 5495.713, 587.6069, 9.330917, 5482.943, 99.95412, 100.0, 99.0711, 100.0, 100.0, 99.77326
132667.97112, 284.3808083412663, 284.6012729409891, 284.93222364329466, 28.253475481797583, 28.399380265529267, 28.35355970170753, 8008.756473179491, 8054.170185779226, 8063.0386594775855, 165.1985493288389, 29.763498372172762, 1.9023952395255037, 8008.73552693625, 8054.721438236471, 8060.705952085406, 0.9999996579068446, 0.9999936414360241, 0.9999998686445547, 60.01425475713994, 60.015894093245755, 60.01956153283501, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1547, 4.477688, 2741.207, 803.5628, 3.41965, 2747.794, 824.2634, 3.314518, 2732.194, 804.4073, 6.830809, 5495.062, 806.8473, 6.808966, 5493.712, 581.3643, 9.405447, 5468.042, 99.76154, 100.0, 99.43116, 99.99378, 99.96417, 99.50317
132670.3826, 284.4340364651416, 284.6293627337999, 285.02623427262415, 28.250977394826343, 28.431648092445148, 28.38579014815327, 8013.888478758454, 8062.1411415482435, 8060.007347539946, 164.00668460483985, 29.9040070844608, 9.014496548220905, 8012.991152114457, 8061.986994021723, 8061.06154787475, 0.9999996139638062, 0.9999923374350428, 0.9999997365401295, 60.019486221064646, 60.02014364659934, 60.01819810770585, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8854, 4.534083, 2746.599, 797.337, 3.446359, 2747.851, 830.5529, 3.277703, 2722.067, 798.0381, 6.88652, 5495.412, 800.4763, 6.865397, 5495.771, 587.6268, 9.331284, 5483.123, 99.96612, 100.0, 99.06705, 100.0, 100.0, 99.77531
132672.77816000002, 284.48223786644223, 284.59121258292384, 285.06696295846234, 28.22297352015216, 28.407340872311433, 28.362307420558462, 8006.037780946404, 8055.507479124284, 8057.176048950714, 162.36847988825684, 28.513466056442212, 6.2872682213151165, 8004.713836985017, 8055.887843997771, 8059.292657336013, 0.999999469318281, 0.9999911744351198, 0.9999997525170689, 60.01175977888463, 60.01220973397401, 60.02273786136871, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1744, 4.478045, 2741.427, 797.337, 3.446359, 2748.021, 830.5334, 3.277703, 2722.059, 797.9992, 6.890565, 5495.127, 798.9122, 6.882382, 5495.494, 590.6488, 9.286419, 5489.863, 99.7617, 100.0, 99.06674, 99.99497, 100.0, 99.88211
132675.16656, 284.3560603615317, 284.53270116495673, 285.0508319295919, 28.255654191163217, 28.420547635758734, 28.383502769109153, 8004.796582825455, 8062.613603817575, 8064.270890485058, 161.17896021427168, 30.482585413331435, 9.690174692197644, 8007.693985628244, 8066.544753431186, 8064.041639671155, 0.9999993558124982, 0.9999911179966967, 0.9999997055794527, 60.01504481606018, 60.01878404762926, 60.01457401282988, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 618.4043, 4.420935, 2733.454, 792.8234, 3.464594, 2747.407, 833.8334, 3.256719, 2716.943, 795.6884, 6.900677, 5495.236, 799.9232, 6.867406, 5495.764, 587.6467, 9.330368, 5483.057, 99.44261, 99.97728, 98.88055, 99.99695, 100.0, 99.77326
132677.58120000002, 284.46009180704345, 284.6886932314541, 285.0251642461417, 28.262608659780867, 28.439204605071943, 28.392051645186612, 8013.75603748139, 8062.776656538699, 8063.994798399266, 160.8624897909665, 39.49364321875555, 11.568845737068386, 8012.973820669049, 8062.327979236529, 8062.930116211269, 0.9999993096131666, 0.9999917667766586, 0.9999998404184788, 60.01357247310449, 60.01212101608806, 60.01294271528733, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1744, 4.47858, 2741.317, 797.3565, 3.446543, 2748.021, 830.5334, 3.277519, 2722.679, 791.7271, 6.937266, 5492.478, 794.2007, 6.917811, 5494.235, 593.8894, 9.247964, 5492.485, 99.76764, 100.0, 99.08932, 99.94567, 99.97467, 99.9468
132680.08832, 284.47347792910426, 284.53220443942575, 284.92142367085347, 28.263110186550037, 28.42844773409487, 28.421179175182317, 8010.981944529301, 8061.636580094892, 8080.589285481354, 164.9165129607885, 22.145543679599086, 6.116023277522345, 8015.923805738812, 8057.045985584834, 8072.217328475496, 0.9999999574765759, 0.9999965173178382, 0.9999999189024431, 60.01374789098911, 60.01430670484707, 60.01347375361963, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8657, 4.533727, 2746.881, 803.5239, 3.419834, 2747.855, 824.2634, 3.314702, 2732.416, 785.4742, 6.984151, 5485.806, 787.9633, 6.965659, 5488.739, 600.2713, 9.155488, 5495.677, 99.96386, 100.0, 99.44368, 99.82641, 99.88163, 100.0
132682.49488, 284.405885532499, 284.603997823981, 284.9688557121481, 28.274543051227315, 28.44589715685254, 28.39705421615373, 8015.784360121834, 8066.840730847462, 8067.125138434685, 161.92717455858974, 33.61809769756701, 1.6002938284341326, 8016.682262241012, 8061.99991400591, 8067.343738388085, 0.9999992551236053, 0.9999911979261935, 0.9999995727899725, 60.00987891688654, 60.010213184576855, 60.009369409215395, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1152, 4.478223, 2741.374, 797.2982, 3.446359, 2747.907, 830.5334, 3.276783, 2722.352, 791.7465, 6.937082, 5492.424, 794.1817, 6.917629, 5494.018, 593.8894, 9.247964, 5492.48, 99.77163, 100.0, 99.07741, 99.94578, 99.97467, 99.9468
132684.869, 284.5249632089, 284.57603783329847, 285.0020041144328, 28.229341505830053, 28.4104398212104, 28.360723274274722, 8008.110085375716, 8056.498902621422, 8057.184087680858, 160.45517052947616, 34.384007940536094, 5.267920665703514, 8007.6549800081075, 8060.572777032352, 8063.58432398989, 0.9999996963807717, 0.9999904733876596, 0.999999714442861, 60.01058390745915, 60.012665888488755, 60.01015814165865, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.8065, 4.533727, 2746.766, 797.3176, 3.446543, 2748.249, 830.4946, 3.277335, 2722.071, 791.7465, 6.937082, 5492.367, 794.7349, 6.910506, 5494.746, 591.8019, 9.276348, 5488.345, 99.96593, 100.0, 99.07096, 99.94474, 99.98344, 99.88764
132687.26688, 284.37918235302305, 284.5671878849991, 285.0379037246685, 28.265061260567286, 28.4302206154548, 28.403352262293065, 8011.519138272999, 8060.911260706715, 8066.302359979789, 164.7259380487967, 33.1917955852947, 9.524642572800076, 8015.755769051632, 8066.541334713764, 8069.977126848676, 0.999999201204268, 0.9999894306353999, 0.9999993483099153, 60.00974791094259, 60.01309001056908, 60.01124004245083, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 599.4781, 4.583876, 2747.996, 791.9284, 3.466989, 2746.823, 834.804, 3.253037, 2715.432, 794.5039, 6.91888, 5493.685, 795.4406, 6.907584, 5494.314, 593.7303, 9.248696, 5492.473, 100.0, 99.96799, 98.82557, 99.97797, 99.98018, 99.94664
132689.66468000002, 284.562700170576, 284.51787866285065, 284.99200689249994, 28.254162572444034, 28.430688021194456, 28.397476232491705, 8014.433641384374, 8065.404372494599, 8062.317043910792, 162.31244193247767, 35.03631579617468, 7.6284009461226105, 8011.905763171891, 8060.0451687611985, 8068.344930844067, 0.9999992885451829, 0.9999903088678846, 0.9999991367892367, 60.008951502167164, 60.008498248687474, 60.00794629044031, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.7868, 4.533548, 2746.441, 797.2982, 3.446543, 2748.02, 830.5917, 3.277151, 2722.063, 798.0186, 6.886336, 5495.586, 800.4573, 6.865763, 5495.877, 587.6069, 9.3311, 5483.002, 99.96002, 100.0, 99.05875, 100.0, 100.0, 99.77544
132692.08648, 284.42725624945865, 284.50726026177716, 284.85827385415104, 28.23902720264092, 28.41590260338926, 28.376387592661143, 8005.085012715402, 8054.257252827236, 8060.670921951932, 168.79036359121073, 31.600135580808455, 7.277028712018819, 7999.065504617686, 8054.4346106592875, 8064.094177231107, 0.9999996737865079, 0.9999909887849535, 0.9999999451074955, 60.009215212765675, 60.00720198179757, 60.008853083645235, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.0561, 4.47858, 2741.15, 803.5628, 3.419466, 2747.632, 824.3022, 3.314518, 2732.243, 804.2908, 6.831361, 5494.892, 806.8091, 6.808418, 5493.493, 581.3842, 9.405447, 5467.988, 99.76154, 99.99745, 99.43943, 99.99068, 99.97018, 99.50319
132694.47624000002, 284.48261982905433, 284.55745228212174, 284.9966544908622, 28.244021660852493, 28.436529504543543, 28.383162712878683, 8012.599534272469, 8064.489341709464, 8065.739722414497, 162.107231573656, 32.73783349811947, 3.6128367537250483, 8012.894315887368, 8063.523303799787, 8062.31865759158, 0.9999997279633132, 0.9999912364647608, 0.9999994431685936, 60.00555780473117, 60.0037892753962, 60.002077666123206, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 605.7868, 4.533727, 2746.441, 797.3176, 3.446359, 2747.961, 830.5334, 3.277151, 2722.294, 798.0575, 6.886152, 5495.635, 800.4763, 6.865397, 5495.821, 587.6069, 9.331284, 5483.003, 99.95412, 100.0, 99.07532, 100.0, 100.0, 99.77848
132696.86744, 284.4042484207565, 284.5525358932662, 284.9524460320244, 28.22668289446079, 28.39321335565236, 28.3624580063137, 8003.915194742832, 8054.7210662537855, 8053.040567500077, 163.7379281292774, 33.50631393600497, 8.882186222079326, 8001.832482784042, 8054.357911934462, 8053.530297292199, 0.999999589573178, 0.9999916280056098, 0.9999994956886233, 60.01131134341786, 60.00946457353738, 60.007761726360755, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1152, 4.477866, 2741.264, 797.3176, 3.446359, 2747.85, 830.5723, 3.277519, 2722.294, 798.0381, 6.886152, 5495.411, 800.4573, 6.86558, 5495.604, 587.7064, 9.329819, 5485.001, 99.76573, 100.0, 99.06901, 100.0, 100.0, 99.7928
132699.22824, 284.344378421943, 284.5484428930235, 284.9248389468299, 28.256006856554407, 28.424053445244198, 28.389805884293892, 8013.0147892925, 8065.594904035332, 8060.600442847851, 163.15419325755784, 31.301669874398613, 12.250280443859083, 8011.0982065733215, 8061.879803780341, 8062.946109610374, 0.9999998697253651, 0.9999936811413197, 0.9999999062401919, 60.00131136863736, 60.00225243981821, 60.00311210816487, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 618.4043, 4.417366, 2731.709, 790.9167, 3.471778, 2745.873, 836.6287, 3.23868, 2710.94, 792.6009, 6.925315, 5493.738, 796.7949, 6.896626, 5495.521, 590.3704, 9.303267, 5486.135, 99.41796, 99.9271, 98.6621, 99.96861, 100.0, 99.84466
132701.5986, 284.5047524697196, 284.5753256330694, 285.0045484882594, 28.257743160383153, 28.423753460322263, 28.401891317319844, 8012.8893045888535, 8065.648146230742, 8062.930968070167, 162.85141185329945, 32.132077292078975, 9.616310020473975, 8014.912035566741, 8064.46041437652, 8067.627928403159, 0.999999542632275, 0.999991518652754, 0.9999993286752104, 60.009324083631036, 60.010836161472064, 60.007541656197695, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 612.1152, 4.478402, 2741.317, 797.3176, 3.446727, 2747.913, 830.5334, 3.277151, 2722.344, 793.397, 6.927154, 5492.933, 794.4296, 6.917264, 5494.128, 593.8696, 9.24833, 5492.533, 99.76972, 100.0, 99.06283, 99.95504, 99.9757, 99.94776
132704.01892, 284.4037313514297, 284.55685183933093, 284.94614865347154, 28.277927119169444, 28.44446454857438, 28.410852780111153, 8010.928834087649, 8060.576896086532, 8067.552160499667, 166.01972052677127, 29.21395639777802, -1.7338668150414378, 8014.208543979478, 8058.310859175899, 8067.250987304413, 0.9999999778255448, 0.999995034103361, 0.9999999634722557, 60.009578393374234, 60.007628441068995, 60.00561871192867, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 608.5272, 4.515701, 2745.443, 802.3566, 3.424808, 2748.078, 824.5157, 3.314518, 2732.127, 785.4742, 6.984151, 5485.864, 787.9633, 6.965659, 5488.956, 600.2912, 9.155122, 5495.746, 99.91528, 100.0, 99.43934, 99.82427, 99.88359, 100.0
132706.40076000002, 284.4606313031973, 284.49778890169534, 284.94557051662247, 28.27252608045319, 28.45504057341897, 28.400322412118122, 8012.306361387035, 8065.358105527806, 8064.995838324979, 161.01846711251324, 32.221790276576485, 4.641824297068524, 8012.326010524296, 8064.230774939576, 8065.548669314716, 0.9999994358309068, 0.9999919868343995, 0.999999697383536, 60.007310619175854, 60.00637011732457, 60.00776487378235, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 600], 5500.0, [], 611.8984, 4.480543, 2741.541, 797.2982, 3.446543, 2747.966, 830.514, 3.277151, 2722.41, 791.7076, 6.937082, 5492.419, 794.1817, 6.917811, 5494.121, 593.9093, 9.247964, 5492.485, 99.77196, 100.0, 99.06283, 99.94569, 99.97874, 99.94688
