TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
133026.32744000002, 284.41332776352357, 284.43921058859604, 284.9199544027587, 28.233965187286316, 28.405925471903913, 28.37608990802676, 8004.067028572959, 8050.818666337878, 8060.072366423441, 158.71441620880432, 24.72307391060997, 3.216284876469217, 8008.204399253153, 8060.881521224766, 8066.66207059039, 0.9999999946526664, 0.9999948060793915, 0.9999999935993804, 60.017981080617304, 60.02250656349925, 60.01841904414937, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.8065, 4.533727, 2746.661, 797.2787, 3.446911, 2747.853, 830.5334, 3.277887, 2722.178, 785.4354, 6.984519, 5485.809, 794.1436, 6.91562, 5494.769, 803.0399, 6.839386, 5495.008, 99.9682, 100.0, 99.0711, 99.82842, 99.98844, 99.99772
133028.69188, 284.3180419891592, 284.4040844475115, 284.8748641103744, 28.29706539614493, 28.464556419709577, 28.404332552613795, 8017.161188981002, 8064.128476103156, 8073.463834754834, 152.9534515056116, 25.30132475873097, 2.159901123864074, 8018.143476855367, 8070.329905486043, 8072.855777656253, 0.9999998254567882, 0.9999949739448832, 0.9999997036735544, 60.018684153827046, 60.01989911011952, 60.02179150274791, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 599.4189, 4.583876, 2748.015, 791.1696, 3.471778, 2746.71, 835.9493, 3.246779, 2712.81, 781.474, 7.012834, 5481.932, 796.299, 6.900644, 5494.66, 802.9206, 6.849823, 5495.641, 100.0, 99.95928, 98.71835, 99.73723, 99.98801, 100.0
133031.12232000002, 284.383242778998, 284.4284735739195, 284.85162908440776, 28.281605939574735, 28.448607266784276, 28.403486891715946, 8017.091094885365, 8067.021050821002, 8067.421245258462, 160.39013470673308, 23.36930530186237, 5.728596645584048, 8017.5333755833035, 8066.9442124248835, 8071.1042258052485, 0.9999999324116738, 0.9999966679387149, 0.9999999092543264, 60.01984206231129, 60.01907630087146, 60.01876356613981, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7868, 4.533548, 2746.609, 797.3176, 3.446359, 2747.911, 830.5529, 3.277519, 2722.125, 779.2215, 7.028279, 5476.021, 800.3237, 6.866858, 5495.703, 801.6283, 6.855683, 5495.692, 99.96404, 100.0, 99.06914, 99.65239, 100.0, 100.0
133033.52436, 284.3048946950844, 284.3702065535438, 285.03079860314, 28.24311461450441, 28.415984990990104, 28.42023518756441, 8018.100043518047, 8061.608283495124, 8070.490382180482, 160.46557163554758, 12.89650914413778, -1.2378749744534616, 8009.616387699676, 8056.941100103364, 8068.324924417998, 0.9999999524907407, 0.9999991094521791, 0.999999970939894, 60.01709408635232, 60.01562709534081, 60.02031133653837, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 611.8787, 4.4809, 2741.375, 803.5045, 3.419834, 2747.855, 824.2245, 3.314886, 2732.196, 772.7745, 7.06928, 5462.944, 806.523, 6.810792, 5493.542, 795.4055, 6.908239, 5494.878, 99.7716, 100.0, 99.4396, 99.40932, 99.97006, 99.99034
133035.9326, 284.46428122326734, 284.55149103155094, 284.9907996047855, 28.2923187967002, 28.452301145438053, 28.40378140905969, 8016.220795632853, 8070.229242201019, 8070.919259891942, 155.50420920066688, 28.812237842772902, 5.2044657227015705, 8024.475331586595, 8067.258944697693, 8080.89818707473, 0.9999996009041379, 0.9999962131666594, 0.9999999769333131, 60.00748634399405, 60.01347565729983, 60.00870607020404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7277, 4.533905, 2746.603, 797.2592, 3.446543, 2747.853, 830.5723, 3.277703, 2722.403, 779.1632, 7.027911, 5476.131, 800.3428, 6.866676, 5495.817, 801.6283, 6.85605, 5495.98, 99.96001, 100.0, 99.06701, 99.6493, 100.0, 100.0
133038.333, 284.4580112572979, 284.52842507381894, 285.0216056263597, 28.305091150634354, 28.406728271511987, 28.406956975467406, 8021.015522616333, 8067.2723519620195, 8075.499696356803, 160.18831054888574, 21.05055626089097, -1.4793143319984665, 8006.218386828496, 8070.106162481287, 8072.517983677522, 0.9999999588320254, 0.9999960873882512, 0.9999997986212495, 60.0077124500659, 60.00614428233078, 60.00382653632054, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0364, 4.478758, 2741.369, 797.2787, 3.446727, 2748.135, 824.2245, 3.314702, 2732.191, 779.1438, 7.028095, 5475.961, 800.3047, 6.867041, 5495.762, 801.6085, 6.855683, 5495.707, 99.76952, 100.0, 99.44368, 99.6493, 100.0, 100.0
133040.69664, 284.4375119092985, 284.5650176320848, 285.0048177211529, 28.278439282009185, 28.403229279000907, 28.42123853611517, 8009.306253868067, 8061.25146070413, 8074.416813787884, 161.25441367821304, 21.234132100435318, -0.39002196334877226, 8021.530026039904, 8069.667163457853, 8071.157478083914, 0.9999999999473851, 0.99999545297546, 0.9999998370891867, 60.00317668129467, 60.006253564106025, 60.00302900309448, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 618.4634, 4.417187, 2731.987, 791.0724, 3.471962, 2745.982, 817.8381, 3.349676, 2739.604, 784.5228, 6.99077, 5483.809, 796.1273, 6.898635, 5495.405, 804.3123, 6.831878, 5494.833, 99.42215, 99.9374, 99.71134, 99.78901, 99.9986, 99.98962
133043.07188, 284.4222575399233, 284.5520351805673, 284.9843900320694, 28.274086282016142, 28.44252839014347, 28.43004835926556, 8019.865166460744, 8071.098616706405, 8068.558012069943, 159.83802172568085, 23.65387777109754, -3.303341813759289, 8019.852431684407, 8066.003893376307, 8068.454869104928, 0.9999999891606348, 0.9999956382648911, 0.9999999647270983, 60.00110931969186, 60.00131256418648, 60.00286135469713, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.1152, 4.479651, 2741.264, 795.2553, 3.454648, 2747.14, 824.2051, 3.31507, 2732.482, 783.7654, 6.993528, 5485.18, 794.7921, 6.917081, 5494.174, 807.871, 6.798367, 5492.461, 99.77595, 99.99365, 99.43973, 99.79222, 99.97762, 99.95065
133045.49912000002, 284.54779296244305, 284.56720236268, 285.04016051173073, 28.25677659506571, 28.433604471398812, 28.396465873226838, 8010.230157882583, 8066.6139497231925, 8067.006781963529, 157.15565063308213, 22.77028222610832, -0.015856430300118518, 8014.547332460706, 8069.4437372151815, 8064.652258863435, 0.9999999999300085, 0.9999974797190879, 0.9999999258486469, 60.003037694003844, 60.001722465581175, 60.010993114235795, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 608.3892, 4.515345, 2745.614, 786.3447, 3.491118, 2741.925, 828.9999, 3.289116, 2725.676, 791.6882, 6.937266, 5492.307, 787.8298, 6.966938, 5488.946, 814.1336, 6.737205, 5485.18, 99.91721, 99.84013, 99.19598, 99.94267, 99.88248, 99.82237
133048.00912, 284.32351144669155, 284.52092753104296, 285.13820389173304, 28.259755159297416, 28.454499649827895, 28.42373317182853, 8011.89876668033, 8068.940694397912, 8076.957812864661, 169.1152211210283, 20.702071304919627, -2.344348554193857, 8014.686997942756, 8069.767732028672, 8071.6456441709415, 0.9999998667533334, 0.999997082071922, 0.9999997650194895, 60.009065156299144, 60.00339014026469, 60.01000395173179, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0955, 4.47858, 2741.427, 790.8778, 3.471594, 2745.582, 824.2634, 3.314702, 2732.415, 785.4354, 6.984151, 5485.753, 794.0863, 6.918542, 5494.066, 807.8909, 6.799099, 5492.579, 99.77372, 99.96496, 99.43769, 99.82437, 99.97659, 99.9486
133050.3878, 284.385297115148, 284.5936613056568, 284.912124538078, 28.239723762905065, 28.423875757168453, 28.3834279259033, 8010.066880350569, 8064.500370997226, 8065.080497539803, 163.37079514212292, 26.57600057503487, 1.0294876265852508, 8010.1128296471, 8056.809241855842, 8058.923447976263, 0.9999999884459407, 0.9999938602991112, 0.9999999831118526, 60.01131197557345, 60.00554132250232, 60.00411191031378, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.8065, 4.534441, 2746.823, 790.8389, 3.471409, 2746.39, 830.5723, 3.277335, 2722.572, 791.7076, 6.937266, 5492.418, 794.0672, 6.918725, 5494.116, 814.1932, 6.736655, 5485.121, 99.964, 99.95227, 99.06297, 99.94575, 99.97656, 99.81287
133052.77972000002, 284.44819990135994, 284.3420692240729, 284.9626151210042, 28.29621483903195, 28.456659292331118, 28.42006324836195, 8018.281429284405, 8065.30469637378, 8068.237424689927, 161.958798674405, 29.882348960643867, -1.7861115858383982, 8018.215881797656, 8067.8321598924895, 8070.082832973098, 0.9999999655878659, 0.9999951436228386, 0.9999999928774514, 60.001112876129184, 60.00520758663674, 60.00844310840886, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 599.4781, 4.584411, 2748.345, 797.1814, 3.446543, 2747.974, 836.8811, 3.237207, 2709.784, 798.0186, 6.886336, 5495.408, 799.885, 6.875259, 5495.751, 818.6069, 6.691791, 5479.839, 100.0, 100.0, 98.5935, 100.0, 100.0, 99.69803
133055.12404000002, 284.4004631296242, 284.42561785246994, 284.9897545428554, 28.280494637702592, 28.452736309859386, 28.41048784402083, 8015.811727572, 8068.577403960589, 8070.887728336408, 159.99389390151555, 25.831373340239224, 3.8102503896824373, 8021.377790812321, 8069.181316891085, 8071.161707243983, 0.9999995499438106, 0.9999959269319468, 0.9999999195531795, 60.00630874057604, 60.00786292491714, 60.00902640847438, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7277, 4.534262, 2746.55, 791.3642, 3.469936, 2746.936, 830.5334, 3.278071, 2722.187, 794.7175, 6.913732, 5494.655, 798.1683, 6.881834, 5496.098, 814.2927, 6.736289, 5485.525, 99.97413, 99.97211, 99.08962, 99.98637, 100.0, 99.82552
133057.4892, 284.3580444646893, 284.5478438388694, 284.8916452122083, 28.259131228108348, 28.440926911252472, 28.418835860718957, 8015.0140793496785, 8070.585081191586, 8075.438991717944, 161.21250798072606, 23.13453632447181, -1.180568209572698, 8021.212481813506, 8068.508634102827, 8074.088099432325, 0.9999999240947886, 0.9999965787500242, 0.9999999986954036, 60.01188659613169, 60.00690886989409, 60.013802542078984, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 607.5414, 4.515701, 2745.134, 800.2943, 3.433833, 2748.297, 828.1263, 3.291877, 2726.499, 803.8248, 6.833015, 5494.78, 806.6757, 6.810427, 5494.085, 807.8312, 6.797634, 5493.214, 99.90535, 100.0, 99.22835, 99.98864, 99.96314, 99.96015
133059.90816000002, 284.387691474499, 284.6211708424439, 285.0586762509516, 28.27232505062328, 28.435847936577552, 28.39884069017482, 8013.150885246868, 8071.549243939497, 8070.800172655885, 159.31624565578613, 24.012108732787965, -1.1950672867064895, 8010.735766986746, 8071.044264135281, 8072.830100392569, 0.9999999848371316, 0.9999950732597465, 0.9999999487566462, 60.01024981838208, 60.01271416610384, 60.01718673029934, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 606.3585, 4.53212, 2746.709, 797.337, 3.446359, 2747.92, 829.8152, 3.280096, 2722.542, 798.0381, 6.886152, 5495.411, 800.3237, 6.867041, 5495.816, 814.1535, 6.737205, 5486.046, 99.94998, 100.0, 99.10564, 100.0, 100.0, 99.80769
133062.35532, 284.41319477843274, 284.6383743863058, 285.06619638339373, 28.291632711720677, 28.417442395556357, 28.407876478030513, 8012.896404044235, 8065.5146856438805, 8074.933306156316, 163.97066345516282, 24.066115353116402, -2.6326666971226587, 8017.3738492557095, 8067.060454205379, 8073.390581254008, 0.9999999991659767, 0.9999968932352141, 0.9999998952205627, 60.02025770843863, 60.016408006630854, 60.01786483693123, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 611.9969, 4.479294, 2741.322, 797.2982, 3.446543, 2747.966, 824.244, 3.314886, 2732.191, 798.0186, 6.885785, 5495.523, 800.3237, 6.866858, 5495.595, 814.1734, 6.737388, 5485.181, 99.76779, 100.0, 99.44386, 100.0, 100.0, 99.81397
133064.72796000002, 284.3970584572401, 284.59336856185234, 285.02656511677225, 28.318082113899692, 28.465827849500098, 28.42309621585365, 8022.962997882279, 8071.861055270396, 8076.6676742745985, 167.23948164013427, 20.012688268310626, -3.143999175434601, 8028.623942996569, 8077.326323566564, 8082.914526649593, 0.9999999513270325, 0.9999964495707339, 0.9999999062232661, 60.01955692582222, 60.01818297907753, 60.02420933102268, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 618.4437, 4.417723, 2731.981, 791.0529, 3.472146, 2746.152, 817.9739, 3.349676, 2739.659, 791.7271, 6.937634, 5492.477, 794.0291, 6.918725, 5493.957, 820.5353, 6.670549, 5474.358, 99.42406, 99.9436, 99.71295, 99.94674, 99.97158, 99.60042
133067.12384000001, 284.5452837177642, 284.6287007248323, 285.02321409748873, 28.28579316609446, 28.406861264038188, 28.425130307470088, 8011.220763478788, 8067.879224315251, 8077.526480902445, 162.7625475603404, 23.396083264798563, -2.309552818972861, 8021.564186887821, 8065.133738066685, 8080.085262750722, 0.9999999469604908, 0.9999961173718318, 0.9999999772974438, 60.01844210995998, 60.021279903227565, 60.018851812132, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0167, 4.478402, 2741.097, 797.2982, 3.446543, 2747.962, 824.2634, 3.314886, 2732.246, 797.4361, 6.894242, 5495.173, 798.2446, 6.888226, 5495.408, 819.7798, 6.678606, 5476.705, 99.77162, 100.0, 99.43764, 99.9958, 100.0, 99.65448
133069.49496, 284.38203532141375, 284.5870013096032, 285.1566669116173, 28.23302117855975, 28.401011160148514, 28.362473547146845, 8006.397256327358, 8059.880228311647, 8061.565067655657, 159.54442382234447, 20.86414015813307, -0.07602187913835223, 8010.262267992138, 8058.494380384436, 8062.572387096926, 0.9999999974854815, 0.9999957614647974, 0.9999997417535018, 60.0227299115294, 60.02091074102224, 60.02164012023688, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.1744, 4.478937, 2741.598, 790.586, 3.476014, 2745.203, 826.4569, 3.298503, 2728.699, 788.0569, 6.967971, 5487.739, 789.5084, 6.958537, 5488.843, 826.7582, 6.600231, 5456.961, 99.77786, 99.90907, 99.28037, 99.87308, 99.89207, 99.30046
133071.88580000002, 284.34312652710713, 284.4326045118587, 284.9165955021172, 28.287731060309884, 28.432092000443422, 28.410613281988084, 8024.034591515559, 8070.596080074763, 8073.972228793229, 164.2127057274065, 16.958010865441793, -1.3849303431634326, 8029.332780840202, 8071.627146961543, 8071.867431527393, 0.9999999939267817, 0.9999971476744532, 0.9999999796437123, 60.02798080953661, 60.025448262138895, 60.02136310997696, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 608.7243, 4.501781, 2743.823, 789.477, 3.478225, 2746.508, 824.7681, 3.311757, 2732.361, 791.6882, 6.937634, 5492.365, 794.0291, 6.91909, 5494.007, 820.5353, 6.671098, 5473.562, 99.86919, 99.92696, 99.43707, 99.94471, 99.97552, 99.60667
133074.23148000002, 284.5106853362376, 284.64451695047325, 285.07614363370953, 28.286549261376976, 28.464893493357604, 28.411121904296795, 8022.144182395162, 8073.083354359639, 8071.864854190362, 164.37230028302315, 22.759718601676923, 3.558559775710364, 8021.889193604498, 8064.707036867562, 8076.254267458533, 0.9999999998103973, 0.9999949948603152, 0.9999998686645548, 60.0203546220467, 60.01979328685098, 60.01948635065058, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.5699, 4.535511, 2746.717, 790.7222, 3.472699, 2745.891, 830.5334, 3.277887, 2722.455, 785.416, 6.984519, 5485.921, 794.0291, 6.919272, 5494.171, 820.5552, 6.670732, 5473.622, 99.97231, 99.9341, 99.0735, 99.82745, 99.97549, 99.60364
133076.5614, 283.89716344305157, 283.95542334905457, 284.4486468852396, 28.28900215692413, 28.460482606019553, 28.44293234887742, 8006.255138298596, 8063.976773128061, 8063.302308374216, 158.5919636465228, 23.269675491549407, 3.303159095508363, 8014.798245710297, 8066.2469232126805, 8061.933700719481, 0.9999999459553487, 0.9999965357739621, 0.9999999714448277, 60.01978957961638, 60.01862000796756, 60.015801687409244, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 599.4189, 4.58459, 2747.962, 797.2009, 3.447095, 2747.638, 836.8811, 3.237207, 2709.056, 779.1244, 7.028095, 5475.843, 800.2856, 6.867224, 5495.76, 814.1932, 6.737571, 5485.355, 100.0, 100.0, 98.61802, 99.64822, 100.0, 99.82226
133078.87508, 283.82994123109285, 283.938983111462, 284.34349539494144, 28.327491350235753, 28.514138065396665, 28.464284078624814, 8018.2716479668015, 8065.141133090236, 8068.019909675303, 162.85773455751132, 24.91632101394589, -0.1002312619557415, 8017.922031313618, 8065.457410387067, 8068.268190250953, 0.99999971678968, 0.9999962685265815, 0.9999999324609513, 60.010692057964775, 60.014406250192906, 60.01856319384283, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7277, 4.534441, 2746.556, 790.8973, 3.471778, 2745.996, 830.5334, 3.277703, 2722.178, 785.416, 6.984335, 5485.751, 794.01, 6.919272, 5494.063, 820.5155, 6.670549, 5473.615, 99.9661, 99.92962, 99.0711, 99.82532, 99.9756, 99.60356
133081.19624000002, 283.7757767047726, 283.898792998196, 284.3820121822831, 28.325305367058544, 28.491071685999877, 28.445315324615027, 8012.01656911082, 8055.479653572187, 8072.547081953315, 167.35216409773648, 21.045523124465035, -0.19474911764632452, 8010.910050637482, 8057.296341425467, 8067.587768755728, 0.9999999946319769, 0.9999977717085738, 0.9999999366959545, 60.01247903497526, 60.00546146489464, 60.00297663609474, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7277, 4.534262, 2746.661, 797.2592, 3.446727, 2747.858, 830.5723, 3.276967, 2722.01, 779.1244, 7.028095, 5475.902, 800.4954, 6.865397, 5495.808, 820.9131, 6.659928, 5470.191, 99.95619, 100.0, 99.08363, 99.64833, 100.0, 99.54121
133083.53124, 283.77394399573325, 283.9667849795441, 284.5679284576483, 28.324827447299995, 28.501774070761304, 28.44134859095742, 8021.202501042777, 8064.142879079958, 8069.099084086508, 157.18347698287698, 20.33464761808591, 3.0704837468379083, 8020.328361861688, 8065.803087049213, 8064.53741217996, 0.9999998427306096, 0.9999963201481998, 0.9999994752216362, 60.014077792602706, 60.00679228166095, 60.00482803031112, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0561, 4.478758, 2741.374, 803.4655, 3.419466, 2747.568, 825.0593, 3.308075, 2730.021, 774.8717, 7.056226, 5469.936, 803.3566, 6.844396, 5495.513, 822.1458, 6.657181, 5471.449, 99.76778, 99.99963, 99.35741, 99.51586, 100.0, 99.56409
133085.913, 283.98944542305503, 283.9873898352693, 284.3456204507234, 28.33765230440791, 28.45195862769124, 28.456594287080694, 8021.625813483381, 8057.49401704285, 8069.350256479302, 159.8717156693251, 21.28990985897417, -0.23210349941768982, 8021.1880654469915, 8063.704906113063, 8072.42688095598, 0.9999999992012085, 0.9999967476571163, 0.9999998849601497, 59.999675155820405, 60.00246102228696, 60.003617791618304, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 607.6203, 4.515166, 2744.858, 797.2982, 3.446359, 2747.969, 827.1558, 3.299792, 2728.813, 779.1244, 7.028095, 5475.903, 800.2665, 6.867041, 5495.647, 826.6389, 6.601512, 5456.163, 99.91321, 100.0, 99.31256, 99.6462, 100.0, 99.30362
133088.22124, 283.9103378816183, 283.936645627442, 284.37352160394386, 28.30299563067179, 28.467250400287163, 28.42719043668646, 8008.897060147923, 8056.101160555246, 8063.824559715487, 159.31681098375566, 24.324846225112196, 2.0049136669426844, 8004.917153661566, 8057.37782782495, 8058.550339793226, 0.9999999942833857, 0.9999955439818287, 0.9999999959785536, 60.00087484378271, 60.001592025212915, 59.99749607957405, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 615.9794, 4.435391, 2734.303, 791.2669, 3.470673, 2746.28, 817.9739, 3.349676, 2739.828, 785.416, 6.984703, 5486.027, 794.01, 6.91909, 5493.896, 833.1202, 6.522771, 5434.116, 99.5408, 99.94825, 99.71348, 99.82531, 99.97257, 98.8858
133090.57456, 283.8022959239264, 283.9489019389818, 284.2549332565549, 28.314804330739477, 28.488848010144768, 28.469970395366243, 8010.483868761387, 8062.161195798944, 8071.727410924, 154.50186436812464, 17.97424915848933, 5.165445917010402, 8012.998057598359, 8068.167303553212, 8068.365243156267, 0.9999999121407569, 0.9999964870302593, 0.9999999475299767, 60.000902982256925, 59.99954663310447, 59.995666249353015, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0955, 4.478758, 2741.149, 797.2592, 3.446911, 2747.969, 824.1857, 3.315254, 2732.082, 779.1244, 7.028279, 5476.078, 800.3047, 6.867224, 5495.763, 826.798, 6.599315, 5456.159, 99.76153, 100.0, 99.43151, 99.64619, 100.0, 99.28681
133092.95224, 284.0240911823295, 283.9644346265065, 284.35827164965434, 28.318131224717394, 28.48922995616074, 28.47953214192283, 8017.277390752069, 8066.385542370972, 8076.452024188313, 160.94038671740213, 23.892437861888084, 2.473234175243306, 8026.120294594777, 8059.060441968909, 8078.8392711245915, 0.9999997540710033, 0.9999956609194869, 0.999999971674906, 60.00286683169073, 60.00694354239116, 60.00216843566345, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0955, 4.478937, 2741.427, 790.9362, 3.472146, 2746.105, 824.244, 3.314886, 2732.305, 785.3966, 6.984703, 5485.863, 794.0482, 6.918907, 5494.007, 826.9172, 6.598217, 5456.618, 99.76968, 99.94188, 99.43964, 99.82745, 99.9726, 99.28692
133095.2544, 283.9162450782983, 283.9502232812164, 284.4147248073768, 28.330443544605142, 28.475269570845512, 28.482747509069373, 8007.5578589687475, 8066.698140124364, 8077.302819896719, 168.46863044609267, 19.320080213517485, -0.6961458632627, 8020.497081083661, 8061.851864398824, 8070.8029264854995, 0.9999999726674125, 0.999995789975512, 0.9999999970538889, 59.997830985401016, 60.000633361835895, 60.00163384604072, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7671, 4.534619, 2746.551, 784.6132, 3.494802, 2742.077, 830.5529, 3.277519, 2722.46, 791.6882, 6.937634, 5492.587, 787.8107, 6.96712, 5488.729, 820.4558, 6.671464, 5473.389, 99.96819, 99.79758, 99.08136, 99.94874, 99.8785, 99.59939
133097.55352000002, 284.0158755875354, 283.99398309754366, 284.3517144028249, 28.3585397423939, 28.493536611529034, 28.467242344401892, 8023.964406238128, 8066.461217379365, 8070.044534063975, 166.15005202658773, 23.89623249523993, -0.7690673041606715, 8020.412496543335, 8067.972250584642, 8077.072186345259, 0.9999996190985065, 0.9999973163847364, 0.9999999992140725, 60.000412184543045, 60.00184958219383, 59.99913363394517, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0758, 4.478937, 2741.427, 790.9556, 3.471962, 2746.05, 824.244, 3.314886, 2732.307, 786.0374, 6.980106, 5488.021, 794.0482, 6.918907, 5493.95, 826.7184, 6.600597, 5457.079, 99.76585, 99.93987, 99.43973, 99.85023, 99.97355, 99.29725
133099.9044, 284.01452030081003, 284.0147197562267, 284.4216620424493, 28.315575423164105, 28.502825380491856, 28.455142281176066, 8013.987552670156, 8066.64814858331, 8071.434147011503, 159.71283556499012, 28.850051301089934, 3.3341286576192033, 8019.2794402152, 8066.1363072699, 8067.217394294552, 0.9999999999829399, 0.9999944138502554, 0.9999999452802842, 59.999304628733015, 60.00213995784462, 60.00529238088313, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7868, 4.534262, 2746.828, 790.8778, 3.471778, 2746.906, 823.1763, 3.32409, 2735.063, 794.368, 6.913364, 5495.049, 797.5961, 6.885121, 5495.741, 831.808, 6.530096, 5435.67, 99.95412, 99.94413, 99.51603, 99.98533, 100.0, 98.91303
133102.22104, 283.97132422513675, 284.011858665676, 284.43024774809976, 28.349987620144113, 28.519292992658727, 28.48049009576337, 8019.897131134041, 8071.107525516387, 8073.872462161191, 165.24294479202558, 18.223134658832805, 8.546091806140339, 8025.074955709411, 8069.180802944216, 8078.769242366009, 0.9999997788824645, 0.9999954874237886, 0.9999999999736033, 60.0059849150505, 60.006243520054106, 60.00035562085217, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 601.7059, 4.562282, 2747.75, 793.6989, 3.463857, 2746.496, 822.5358, 3.324642, 2733.228, 791.8824, 6.937266, 5492.477, 794.0863, 6.918725, 5493.95, 827.0167, 6.599315, 5457.248, 100.0, 99.97728, 99.47324, 99.94781, 99.97355, 99.29209
133104.54388, 283.9383857943308, 284.0443028831351, 284.4851294253106, 28.335742246145983, 28.505374649490136, 28.488872740052948, 8016.931529633809, 8073.68392837262, 8077.744045076778, 159.91051857827574, 14.565560057815219, 9.705971475917522, 8014.71055463392, 8072.0101250875505, 8074.5083987918415, 0.9999999155547151, 0.9999967297885141, 0.9999999788322823, 60.00650333822571, 60.009677999066945, 60.011153253075236, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.8065, 4.534262, 2746.604, 797.2203, 3.446911, 2747.971, 824.2245, 3.315254, 2732.25, 797.9992, 6.886888, 5495.415, 800.3047, 6.867041, 5495.975, 826.8377, 6.599498, 5456.33, 99.96003, 100.0, 99.43764, 100.0, 100.0, 99.28897
133106.83920000002, 284.02471773281127, 284.0443524396006, 284.5172813543709, 28.327313009114054, 28.498298763646677, 28.45927672209504, 8016.134968933815, 8071.691502130845, 8067.994866872669, 152.30240773932928, 21.619250583395797, 3.9106381284577765, 8018.449199719752, 8064.299595320076, 8077.531658823546, 0.9999998403080435, 0.9999961798677507, 0.9999998074817752, 60.01151066572106, 60.00781682620083, 60.009855305330895, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 611.8984, 4.479472, 2741.488, 803.485, 3.419834, 2747.855, 830.514, 3.277703, 2722.178, 804.2908, 6.831728, 5494.837, 806.6566, 6.810427, 5493.76, 820.5552, 6.670915, 5473.449, 99.77386, 99.9974, 99.0711, 99.99173, 99.96904, 99.60048
133109.26948000002, 284.2181513917899, 284.1283785027132, 284.577279253152, 28.315816277688437, 28.49690468191849, 28.47019350389095, 8025.669839090895, 8060.618200031416, 8073.370876360247, 158.91426152413487, 22.53529253996262, 1.50211621282142, 8023.556058606616, 8073.733975132678, 8079.47598110367, 0.999999880192716, 0.9999967886873269, 0.999999791239384, 60.0106563364021, 60.01237449506668, 60.007604435443334, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.8854, 4.533548, 2746.608, 797.2592, 3.446911, 2747.853, 824.2634, 3.31507, 2732.415, 797.9992, 6.886152, 5495.468, 800.3047, 6.866676, 5496.032, 826.798, 6.599681, 5456.501, 99.96787, 100.0, 99.44786, 99.99915, 100.0, 99.29207
133111.64668, 284.1141683088862, 284.16150513675655, 284.55273135196023, 28.300290389769955, 28.462204802594385, 28.418750052182574, 8013.93311029416, 8065.317802654778, 8060.784662147424, 156.25748304165245, 24.998242032231474, 6.952017136744871, 8015.55237591872, 8063.554763183721, 8061.066015313362, 0.9999999788098879, 0.9999960073964542, 0.9999996763670936, 60.015586226644885, 60.01538415701416, 60.013283969694356, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.8459, 4.534619, 2746.656, 797.2787, 3.446543, 2747.965, 824.1663, 3.314886, 2732.415, 797.9992, 6.88652, 5495.638, 800.2856, 6.867406, 5495.866, 826.9968, 6.599315, 5455.185, 99.96194, 100.0, 99.43746, 100.0, 100.0, 99.26813
133114.04640000002, 284.10863621283204, 284.07553604479597, 284.4742652101126, 28.34376029799841, 28.50691338812473, 28.468216399039996, 8026.182375729591, 8065.235018094129, 8078.656996877376, 162.26094444699356, 19.933675793936345, 2.1845956141387433, 8021.964375879827, 8067.5729073621915, 8084.611098244482, 0.9999997357964158, 0.99999734589514, 0.9999992189787662, 60.014445325531895, 60.01176077403538, 60.01258298137023, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 599.3992, 4.584411, 2748.24, 790.9362, 3.471778, 2746.645, 818.3816, 3.345258, 2738.367, 793.7466, 6.915754, 5494.595, 797.6724, 6.889321, 5495.859, 828.1498, 6.5832, 5453.636, 100.0, 99.95133, 99.66027, 99.97702, 100.0, 99.23995
133116.38344, 284.2644831608739, 284.1416809716897, 284.55752085236657, 28.348619281484748, 28.488673503627915, 28.47435847728614, 8018.871814374002, 8063.315627064838, 8071.496981988699, 160.1834806639922, 16.620772839059555, 0.5443612308245065, 8017.667468400152, 8066.102794676227, 8068.557240874683, 0.9999999784228069, 0.9999957992568398, 0.9999999997862618, 60.02022739418684, 60.01965157047089, 60.019235611410856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.8262, 4.534441, 2746.598, 794.4771, 3.459805, 2747.042, 824.2245, 3.31507, 2732.25, 792.1542, 6.933589, 5492.424, 794.0482, 6.91909, 5493.957, 826.8973, 6.599315, 5456.672, 99.95983, 99.9863, 99.44204, 99.94779, 99.97366, 99.29519
133118.74644000002, 284.0473892674784, 284.1321861476047, 284.5970344726727, 28.294713935712043, 28.47235115527343, 28.42839758730662, 8014.9517054871, 8059.202134463658, 8067.748908473849, 158.8558870972766, 20.901677226143875, 2.298055618774015, 8021.9344668291515, 8063.069304449391, 8066.28183636835, 0.9999999863908758, 0.999995612516299, 0.9999998861456876, 60.01943155577047, 60.01719287942629, 60.015020788980486, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 609.9269, 4.498033, 2742.63, 785.6443, 3.493881, 2742.478, 827.9905, 3.292613, 2723.459, 785.3966, 6.984519, 5485.751, 787.7916, 6.96712, 5488.729, 820.5552, 6.670549, 5473.563, 99.82364, 99.82679, 99.18502, 99.82638, 99.87642, 99.60356
133121.09432, 284.3299165977318, 284.0751372192234, 284.5072518146841, 28.349440182224665, 28.49830585388467, 28.443955359475126, 8018.9807849579975, 8068.870912434543, 8076.878259060308, 165.1888499327738, 20.450183847256085, 1.1044298927986347, 8024.401749943825, 8065.395379927339, 8071.869515994243, 0.9999999203293803, 0.99999713030494, 0.9999999966148432, 60.02025383282036, 60.02043596812548, 60.018426546900905, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7277, 4.534083, 2746.608, 791.014, 3.472146, 2746.155, 824.2051, 3.314702, 2732.196, 791.7076, 6.937818, 5492.535, 794.0672, 6.918907, 5493.95, 826.8178, 6.600597, 5456.789, 99.96017, 99.94368, 99.43329, 99.9478, 99.9747, 99.29732
133123.49268000002, 284.06302353209543, 284.0428641302754, 284.4816187600765, 28.28092645491683, 28.46325622315417, 28.410704480644164, 8007.041440413601, 8053.791421534865, 8058.817656508168, 163.04250014202125, 24.903318296204475, 6.060095216574155, 8011.09562924261, 8054.170368981794, 8051.5436903203645, 0.9999997960722464, 0.999996361103129, 0.9999999115507094, 60.02048093142346, 60.01717473907721, 60.0199916754348, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7474, 4.534262, 2746.771, 790.8778, 3.471778, 2745.88, 830.514, 3.278071, 2722.521, 785.4354, 6.984703, 5485.921, 794.0291, 6.91909, 5494.063, 826.8377, 6.599132, 5456.73, 99.95618, 99.92573, 99.06705, 99.82745, 99.97456, 99.29625
133125.86020000002, 284.09448203153147, 283.9791143420715, 284.55080531382885, 28.283118871196262, 28.468401913027545, 28.430297741233215, 8011.925136091204, 8061.850601829194, 8072.626972292821, 155.26562620617233, 25.835529004217733, 4.063515625264586, 8017.186789950986, 8062.85257622212, 8062.576453268953, 0.9999999990053401, 0.9999936342800825, 0.9999999993405523, 60.0179345882231, 60.01397538538648, 60.018087529982765, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 599.4387, 4.584233, 2748.015, 797.2397, 3.446359, 2747.58, 836.8811, 3.237207, 2709.452, 779.0856, 7.028279, 5475.79, 800.2665, 6.868867, 5495.958, 832.0864, 6.535223, 5441.759, 100.0, 99.99751, 98.60794, 99.64309, 100.0, 99.00703
133128.19780000002, 284.05360987887, 284.1251161762207, 284.58476103559036, 28.291193884175037, 28.45026876074583, 28.39567685778002, 8008.980261036727, 8057.502569783515, 8058.780275368402, 158.5367613289386, 22.982119222748224, -0.4011766055255066, 8012.173998273327, 8061.315725371515, 8060.799352183919, 0.999999987354254, 0.9999954293047209, 0.9999999957814376, 60.020302716257305, 60.019090384320876, 60.01784233881669, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 605.7671, 4.534083, 2746.603, 790.9362, 3.471409, 2746.056, 830.5723, 3.277335, 2721.898, 783.2994, 6.999412, 5481.932, 797.2908, 6.889321, 5495.73, 826.8576, 6.599315, 5456.156, 99.96629, 99.94009, 99.08297, 99.75485, 100.0, 99.2858
133130.5376, 284.04676538582066, 284.1370796022279, 284.6243199276244, 28.291679640520254, 28.469913507044765, 28.42975620535075, 8007.363551891488, 8055.197931400766, 8064.198887074296, 160.61258694638718, 20.472600973789213, 1.3080393970185469, 8017.316099641037, 8061.712117162925, 8070.866428360008, 0.9999999719987681, 0.9999970786872683, 0.9999999995133654, 60.02227369827983, 60.02059797587964, 60.02037903793828, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 606.1417, 4.527123, 2745.785, 799.0297, 3.439175, 2747.972, 828.1458, 3.292245, 2726.716, 774.9106, 7.05549, 5465.387, 806.0652, 6.815906, 5494.143, 820.595, 6.669633, 5473.502, 99.94699, 100.0, 99.23093, 99.47044, 99.97705, 99.59838
133132.84692, 284.1020673634315, 284.1158648934323, 284.5098235407033, 28.28963303010413, 28.465406171221627, 28.399801727857028, 8018.043446822039, 8063.181257380813, 8058.340749672971, 155.72201088777456, 21.537656443282685, 2.284395119380406, 8011.477138574076, 8060.039893749692, 8063.17593325055, 0.9999999079274302, 0.9999972861525488, 0.999999824219795, 60.02227223771715, 60.02325165621932, 60.023295701860775, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 608.33, 4.512667, 2746.005, 798.1931, 3.442675, 2748.05, 828.0293, 3.286539, 2723.567, 779.105, 7.028279, 5475.902, 800.2665, 6.867224, 5495.703, 826.8377, 6.599498, 5456.73, 99.91785, 100.0, 99.17353, 99.64416, 100.0, 99.29104
133135.18720000001, 284.07701068741665, 284.14073428261236, 284.4269285305803, 28.31214044986824, 28.47731144238111, 28.441385889222882, 8019.042873081349, 8062.727811957003, 8066.529296245783, 157.5025324131807, 21.123167885201156, 0.8132365500118794, 8014.143764122444, 8059.769357648326, 8065.9315525412385, 0.9999999570172026, 0.9999967290256856, 0.9999999624072852, 60.01771180465795, 60.01456423318, 60.0188249855629, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 611.9772, 4.478758, 2741.599, 797.2592, 3.447095, 2748.081, 830.5529, 3.277519, 2722.402, 779.1438, 7.028279, 5476.078, 800.2856, 6.866858, 5495.703, 820.5552, 6.670549, 5473.731, 99.77788, 100.0, 99.06736, 99.64619, 100.0, 99.60563
133137.55932, 284.2158059360388, 284.2447758901641, 284.6463621463557, 28.27890513378185, 28.46214475749275, 28.391061105564575, 8010.658939418944, 8057.531730466164, 8057.251760118954, 160.72923180324824, 18.066300930247507, -1.9724838525273753, 8010.444330972277, 8060.99649151867, 8063.502724297909, 0.9999999213705751, 0.9999968710468804, 0.9999997433347342, 60.02037154327401, 60.01922886814993, 60.01597848110195, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 618.3648, 4.417544, 2732.044, 790.9362, 3.471962, 2747.116, 836.8035, 3.237943, 2709.56, 785.3966, 6.984335, 5485.921, 794.0291, 6.918907, 5494.063, 814.1734, 6.737754, 5485.814, 99.43014, 99.94761, 98.59545, 99.82745, 99.97364, 99.82236
133139.87292000002, 284.099923366065, 284.29224192593597, 284.5348961987724, 28.300253095101656, 28.495258943959538, 28.44234193725268, 8020.426028385859, 8069.483701394535, 8070.947112798703, 161.83227466864855, 20.469226560278003, 3.1334475057151394, 8023.402018809844, 8069.58595310045, 8067.625671233447, 0.9999997059678892, 0.9999955778224474, 0.9999999823711917, 60.015198802413146, 60.016034786286404, 60.01334988186035, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.1152, 4.478758, 2741.432, 797.2787, 3.446727, 2747.971, 830.5529, 3.277703, 2722.353, 779.1438, 7.028462, 5476.014, 800.2665, 6.867589, 5495.977, 820.5353, 6.670732, 5473.503, 99.76778, 100.0, 99.06914, 99.64821, 100.0, 99.60354
133142.2374, 284.13327343261506, 284.22387482655876, 284.64357354196534, 28.303899984120292, 28.46764818230515, 28.442700146390617, 8025.301911709741, 8067.534178004579, 8070.408032195874, 166.63459105481184, 18.355506889659864, -1.5376184576066407, 8009.989410202414, 8067.88129825979, 8075.265746122587, 0.9999999955251048, 0.9999981766488757, 0.9999999989393169, 60.01028376601766, 60.01340861088861, 60.01374943818678, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 800 800 800], 5500.0, [], 612.0561, 4.478758, 2741.379, 797.2592, 3.446543, 2747.912, 830.514, 3.277519, 2722.125, 785.416, 6.984703, 5486.144, 793.7811, 6.924203, 5493.131, 821.6288, 6.653519, 5467.675, 99.77161, 100.0, 99.06523, 99.82841, 99.96602, 99.5359
