TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
134977.58748000002, 285.00453162355063, 284.87411107874095, 285.3464873377602, 28.196065304442087, 28.33798437243028, 28.32327434968196, 8008.239759278533, 8057.000972694906, 8061.091643945093, 146.7599233801775, 19.151189834038178, 6.3186881607030045, 8019.208560705066, 8057.593131640938, 8060.348564742325, 0.9999989895892903, 0.9999983232343593, 0.9999995976975767, 60.01363638345681, 60.01294362436426, 60.014337748016786, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.0227, 3.50147, 2741.917, 600.3694, 4.577511, 2748.213, 587.6522, 4.66635, 2741.742, 607.6003, 9.035883, 5490.515, 794.6776, 6.913976, 5494.196, 594.1479, 9.245217, 5492.75, 99.78948, 100.0, 99.78313, 99.91221, 99.98103, 99.95182
134980.02136, 284.87043688250867, 284.90610804653113, 285.37951488156625, 28.21343111053283, 28.384916043314462, 28.347779401848353, 8017.174269185911, 8058.406854452358, 8063.178516582262, 149.257401647785, 19.41547242421575, 2.2515683326632825, 8012.024967471919, 8060.57450435226, 8068.034427439296, 0.9999999774441599, 0.9999964602027421, 0.9999999920574294, 60.01332066214014, 60.011867241287526, 60.013126088431314, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.9044, 3.502005, 2742.243, 600.3304, 4.578432, 2748.045, 594.1163, 4.623645, 2746.563, 601.3281, 9.139582, 5495.594, 794.6204, 6.914341, 5494.358, 594.1876, 9.244119, 5493.562, 99.78027, 100.0, 99.95057, 100.0, 99.98098, 99.95723
134982.33412, 284.88438660513543, 284.9215628452542, 285.34151074762553, 28.22835309567713, 28.379840922076152, 28.35436081498661, 8010.851414944358, 8043.712073626433, 8063.568508334256, 155.29442379074112, 22.65739921718432, 2.7628243814292546, 8018.992883961943, 8058.789199085671, 8067.443748226211, 0.9999999088284273, 0.9999946123172007, 0.9999999819159183, 60.01240810619445, 60.01146849396138, 60.01248733720824, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 789.3315, 3.478804, 2745.677, 593.9296, 4.62356, 2746.508, 600.2505, 4.577995, 2748.027, 595.0364, 9.228021, 5494.118, 799.4654, 6.874346, 5495.792, 598.5217, 9.189732, 5494.864, 99.91931, 99.95654, 100.0, 99.97659, 100.0, 99.99554
134984.62068000002, 284.8236909919123, 284.82911096266514, 285.28904301795586, 28.204146379906952, 28.3955625471935, 28.353700259215124, 8011.107029597647, 8061.818779875966, 8064.4077268469955, 148.22835598524216, 15.1105110891383, 5.9277803508375655, 8020.324705524004, 8050.782744471185, 8071.889878886426, 0.9999999029832508, 0.9999985894659027, 0.9999996430180185, 60.015484650278545, 60.016203240051375, 60.01458284043896, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.9241, 3.501648, 2741.464, 600.1748, 4.578248, 2748.158, 593.9417, 4.623829, 2746.397, 601.3863, 9.138111, 5495.438, 794.6395, 6.914341, 5494.199, 594.1479, 9.244851, 5492.831, 99.79384, 100.0, 99.94853, 100.0, 99.98106, 99.94977
134986.953, 284.7852232919688, 284.7709777580124, 285.1654756908714, 28.19713658927347, 28.34328914023724, 28.331839063921663, 8001.625245936202, 8043.47924842538, 8051.562919599082, 149.22024629212456, 16.125619435062845, 4.054148697400251, 8000.041041353646, 8047.376763925581, 8051.274710241641, 0.9999996393084944, 0.9999987859819681, 0.9999993727216574, 60.01523755202892, 60.01440237626258, 60.01493015959344, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 781.623, 3.507895, 2739.55, 602.7429, 4.553566, 2747.16, 590.001, 4.653281, 2742.535, 606.7847, 9.041031, 5490.716, 788.4211, 6.962554, 5489.467, 587.8455, 9.327988, 5483.46, 99.72612, 99.99456, 99.82606, 99.91469, 99.89199, 99.78266
134989.32952, 284.80462173505106, 284.6840534692497, 285.09196634684866, 28.238875404615754, 28.373205816160254, 28.35424490312204, 8004.291266412087, 8053.06839660313, 8067.278760965176, 147.89719650735196, 10.76102396043234, 6.0319530302977, 8015.033010709769, 8058.06430412277, 8062.460072267389, 0.99999984337777, 0.999998079051054, 0.9999995567761044, 60.01237208187824, 60.01439454850211, 60.01393360551318, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.313, 3.503254, 2741.817, 600.3888, 4.577695, 2748.047, 593.9417, 4.623645, 2746.284, 601.2892, 9.13903, 5495.386, 794.6204, 6.914341, 5494.473, 594.128, 9.245034, 5492.703, 99.74098, 100.0, 99.94839, 100.0, 99.97909, 99.95182
134991.63876, 284.78684354621976, 284.77434018460247, 285.20058028441645, 28.221111617008606, 28.370802303110864, 28.33719320804252, 8003.787616329965, 8059.188615303203, 8063.118609620784, 150.92135602977578, 17.269922975192912, 4.008745301756335, 8012.576965427487, 8061.711165252495, 8061.915265277207, 0.9999999088272579, 0.9999957452733343, 0.9999998998987145, 60.015437100758014, 60.013424243412956, 60.00646100504682, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.0621, 3.499328, 2741.152, 600.311, 4.578063, 2747.936, 587.6716, 4.665062, 2741.468, 607.5614, 9.036618, 5490.462, 794.6776, 6.913976, 5494.423, 594.1081, 9.245034, 5492.703, 99.75397, 100.0, 99.78334, 99.91198, 99.98215, 99.94975
134993.96888, 284.7768032062094, 284.70285404812756, 285.0850213372655, 28.208779610879347, 28.363358383378543, 28.346763407542547, 8005.452862259269, 8047.6862678698335, 8058.823058742569, 148.0644703386813, 25.036303240969573, -2.367534942097791, 8007.212199698145, 8050.212334088302, 8052.834950107812, 0.9999999952547954, 0.9999950402406774, 0.9999999127684439, 60.011868180674476, 60.01123498941517, 60.012902701239206, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 789.2723, 3.477912, 2745.212, 594.0269, 4.623376, 2746.282, 581.3045, 4.703349, 2734.182, 613.62, 8.926668, 5478.211, 800.9341, 6.861197, 5495.731, 600.5099, 9.15146, 5495.613, 99.90939, 99.95881, 99.50796, 99.6861, 100.0, 100.0
134996.3384, 284.8425269506064, 284.8437420985754, 285.30024363670816, 28.187228485922788, 28.380798413284246, 28.331662927618865, 8006.62278634515, 8051.080561988923, 8057.298843898105, 149.32293884595413, 24.62279332176695, -1.5129941562940985, 8013.385923778703, 8053.992112507298, 8056.626357799622, 0.9999999741316099, 0.99999537628432, 0.9999999499868403, 60.01619597744385, 60.01467503609674, 60.01238206896417, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.2593, 3.500756, 2741.334, 600.2332, 4.577879, 2748.213, 587.6328, 4.66543, 2741.745, 607.6197, 9.035883, 5490.567, 794.6395, 6.913976, 5494.256, 594.1081, 9.245034, 5492.703, 99.76197, 100.0, 99.78534, 99.91211, 99.97912, 99.95085
134998.67808, 284.91829253011105, 284.8315948052322, 285.228909166637, 28.18158256349763, 28.363309587286643, 28.319466640073845, 8007.122722776839, 8052.135286788138, 8058.8469245700735, 150.7456495829599, 21.011955281392602, 5.853538915100216, 8004.9599869004305, 8046.90987761189, 8057.565119557705, 0.9999999956409575, 0.999998437493443, 0.9999999921296215, 60.00892495521205, 60.01181638019753, 60.01084449951051, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.2001, 3.500577, 2741.592, 600.2916, 4.578616, 2748.155, 587.6328, 4.665246, 2742.138, 606.7264, 9.058498, 5492.706, 792.8274, 6.933517, 5492.424, 590.8675, 9.297223, 5486.869, 99.74961, 100.0, 99.78534, 99.94079, 99.94578, 99.85368
135001.13276, 284.7260871471886, 284.6905960266398, 285.08025515077514, 28.21562869213155, 28.367618277012284, 28.35338453596398, 8007.281267297416, 8054.494723192207, 8063.5271799262155, 146.15212493877198, 21.416950755108815, 3.8828472644754584, 8006.386574213263, 8046.199784990728, 8051.62810139601, 0.9999992929437395, 0.9999970783316715, 0.9999998185672908, 60.0077180634874, 60.00844792271477, 60.009815386106894, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 777.1477, 3.518781, 2737.47, 604.4161, 4.547119, 2747.495, 590.4475, 4.650704, 2743.37, 606.3381, 9.051144, 5490.969, 794.5823, 6.914159, 5494.256, 594.0883, 9.245584, 5492.644, 99.62763, 99.99855, 99.84235, 99.91929, 99.97912, 99.95062
135003.45264, 284.8297968139502, 284.76805855923897, 285.19834723776165, 28.20419491246919, 28.366428207493605, 28.353405694655812, 8010.265049416454, 8057.561927481913, 8059.985076056817, 153.8106567324653, 19.842083948840525, 1.4812770765302048, 8009.192263149296, 8054.702254288716, 8060.142782689901, 0.9999998663139462, 0.9999961132852765, 0.9999997137148028, 60.00885190098336, 60.0071541151744, 60.007407944818965, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 778.7052, 3.518067, 2737.046, 600.2916, 4.578063, 2748.101, 593.9417, 4.624198, 2746.618, 607.5809, 9.036251, 5490.45, 794.6586, 6.913976, 5494.313, 594.128, 9.245034, 5492.703, 99.61218, 100.0, 99.96057, 99.90985, 99.97808, 99.95085
135005.78216, 284.7042452496689, 284.71736144178504, 285.1183826125153, 28.201404725125403, 28.36227052267086, 28.35109342290569, 7999.556070933573, 8052.308404352664, 8054.348523512548, 151.54509733830764, 28.524194156337217, -4.921517388076154, 8004.9690390765245, 8051.23457405008, 8058.431478423076, 0.9999999881370706, 0.9999918172542518, 0.9999999762444597, 60.00097081228695, 60.00459900482354, 60.00482315475467, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 770.5236, 3.542339, 2729.445, 594.0074, 4.62356, 2746.51, 600.2893, 4.577443, 2747.967, 613.6394, 8.927219, 5478.093, 800.896, 6.862658, 5495.673, 600.4105, 9.153657, 5495.82, 99.33781, 99.95662, 100.0, 99.685, 100.0, 100.0
135008.0992, 284.7390928113606, 284.60729909344496, 285.0131274763713, 28.246387327702514, 28.367563830889072, 28.33576709390016, 8011.878967214645, 8051.0429344909735, 8060.396277881793, 150.7885121669301, 25.466024444946925, 5.630504244368694, 8015.308190424247, 8052.959079045178, 8058.671999026721, 0.9999997771993678, 0.9999964294117609, 0.9999999648362983, 60.007181064563134, 60.0010149320729, 59.999584548884364, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.8717, 3.521994, 2736.296, 600.1943, 4.578432, 2747.99, 594.0387, 4.623461, 2746.458, 607.6197, 9.036618, 5490.626, 794.6204, 6.914159, 5494.256, 594.1081, 9.245034, 5492.643, 99.58491, 100.0, 99.95474, 99.90985, 99.98008, 99.94975
135010.44384000002, 284.689638500368, 284.66132349126195, 285.0911994375925, 28.201669079510864, 28.367598515681816, 28.35483587210114, 8007.319583124544, 8055.448602270319, 8055.813683970654, 149.84983218579737, 24.020922841909396, 3.073371173618625, 8011.486973290887, 8046.288034199871, 8058.140005996969, 0.9999999465456718, 0.9999957032251302, 0.9999998333798699, 60.002707984640885, 60.000494263528886, 60.001873174073175, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.8323, 3.522529, 2736.138, 593.949, 4.624113, 2746.568, 594.0387, 4.623277, 2746.394, 607.5809, 9.036618, 5490.403, 794.6586, 6.913794, 5494.256, 594.128, 9.245034, 5492.756, 99.57916, 99.95064, 99.95257, 99.91295, 99.97805, 99.95182
135012.77428, 284.665671959538, 284.60371433925144, 285.03061832792525, 28.20427730034411, 28.38189049380063, 28.350088837524773, 8006.366909423818, 8045.8957595343345, 8061.772553849847, 148.35090064731503, 14.790057557226646, 5.880110124324119, 8003.739506512806, 8052.849137033716, 8065.7071747155815, 0.9999996090512799, 0.9999978893067081, 0.9999996194898686, 59.99563699666956, 59.998184534146134, 59.99684914147518, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.1804, 3.500577, 2741.334, 587.6844, 4.665926, 2741.708, 587.6522, 4.665246, 2741.804, 601.3475, 9.138111, 5495.376, 789.2604, 6.956162, 5491.148, 589.7542, 9.297589, 5489.075, 99.76826, 99.78184, 99.78338, 100.0, 99.91617, 99.87681
135015.09664, 284.7105308956679, 284.65448235366966, 285.1263370574547, 28.23169535517232, 28.393128682005113, 28.367707943482372, 8018.734878465419, 8051.752435352094, 8061.327119352297, 145.1258642171888, 14.727319884546887, 5.554309341484441, 8009.060141426066, 8059.323729043015, 8062.8332456079725, 0.9999998379129927, 0.9999980192781031, 0.9999996293101207, 59.9993616430974, 59.99937559302087, 60.0004080895718, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.7928, 3.522351, 2736.254, 593.9685, 4.623929, 2746.563, 594.0969, 4.622725, 2746.455, 605.2506, 9.086078, 5493.895, 794.6586, 6.914159, 5494.198, 594.0883, 9.245034, 5492.642, 99.57898, 99.95244, 99.95457, 99.97253, 99.98109, 99.94973
135017.43416, 284.69914508204835, 284.66866316381856, 285.10863974066615, 28.246586959514794, 28.372287994548632, 28.38629817585471, 8015.450375649747, 8058.451705565742, 8064.552166747117, 150.30042746338313, 20.75435425646083, 3.648890032395002, 8019.445979027316, 8059.759792090873, 8067.424195068949, 0.9999998495415807, 0.9999975214204223, 0.9999998258704705, 60.00336440191497, 60.002892995115126, 60.00387547452345, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 784.1662, 3.495759, 2743.186, 596.4783, 4.605877, 2747.643, 597.5717, 4.593642, 2747.855, 597.2308, 9.200257, 5493.83, 800.8006, 6.861928, 5495.621, 600.4105, 9.152375, 5495.74, 99.81409, 100.0, 100.0, 99.9843, 100.0, 100.0
135019.736, 284.74194920707527, 284.6707526262891, 285.13360736570047, 28.216815505144073, 28.388803991555562, 28.371883171787086, 8010.536681777377, 8060.695530801632, 8058.654856508328, 150.02984227043862, 15.134775653230918, 5.695957865705736, 8006.716999865306, 8060.007741990461, 8067.366547683458, 0.9999995327785575, 0.9999979632684334, 0.9999996768189227, 60.001454351401996, 60.005754794153994, 60.005586148994226, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 784.9351, 3.496651, 2742.164, 594.1047, 4.623007, 2746.505, 593.8834, 4.623277, 2746.451, 601.2892, 9.139215, 5495.425, 794.6586, 6.913976, 5494.42, 594.1081, 9.245034, 5492.703, 99.79846, 99.95257, 99.95448, 100.0, 99.98209, 99.95085
135022.07896, 284.7558419262165, 284.7942920964709, 285.2164247831188, 28.238735589506707, 28.39285929280142, 28.373836691994644, 8011.96995037412, 8052.2517968655375, 8063.743782008917, 151.2821146841061, 13.732989913642996, 8.153295538020984, 8012.795517705763, 8054.390732743358, 8059.641313043401, 0.9999984519478331, 0.999998768067403, 0.999999861824475, 60.0102287761285, 60.00921564498114, 60.00903854970484, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.2396, 3.500399, 2742.019, 600.2526, 4.577879, 2748.103, 594.0581, 4.623461, 2746.397, 601.4058, 9.138111, 5495.438, 794.6395, 6.914341, 5494.25, 594.1081, 9.244851, 5492.703, 99.78894, 100.0, 99.95252, 100.0, 99.98114, 99.95195
135024.44728000002, 284.76286750368865, 284.73487066278005, 285.215124955457, 28.197158578636593, 28.351754370529203, 28.326648697886853, 8007.64877547113, 8050.515714737308, 8056.963850650652, 145.96902277665458, 20.438903705126904, 2.0369817298844737, 8009.506798267965, 8052.943889516748, 8055.966585419083, 0.9999995762007923, 0.9999987141556893, 0.9999999337828694, 60.00760198474015, 60.008006079782035, 60.007819817152196, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.8323, 3.522172, 2736.464, 606.4979, 4.527041, 2746.262, 587.6716, 4.665614, 2741.58, 607.6003, 9.036067, 5490.456, 788.402, 6.962554, 5489.467, 587.8257, 9.327805, 5483.455, 99.59099, 99.94159, 99.78313, 99.912, 99.89008, 99.78256
135026.75708, 284.8533534169483, 284.74225767359104, 285.2831223270027, 28.207987279027723, 28.39538466508877, 28.359254095907453, 8007.240680296967, 8048.268916754143, 8050.718069784829, 144.50291180185832, 21.851754393444025, 6.602123602308438, 8008.162596857366, 8049.139346164412, 8059.4175137719285, 0.9999996485609125, 0.9999990839849114, 0.9999999947241764, 60.015548804432335, 60.01241113901043, 60.01301439105379, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.1016, 3.50147, 2741.77, 600.097, 4.577511, 2748.047, 594.0193, 4.623461, 2746.622, 601.4058, 9.13756, 5495.503, 794.6204, 6.914159, 5494.477, 594.128, 9.244851, 5492.644, 99.79994, 100.0, 99.95252, 100.0, 99.97805, 99.94977
135029.07432, 284.8327109603674, 284.7764935715263, 285.1685960913584, 28.215747930200003, 28.3449228048308, 28.343732776026766, 8007.819192917848, 8051.94606699353, 8059.059618308575, 150.52251194807332, 24.41070726833459, 2.3439806894111825, 7998.415059224725, 8050.20825445077, 8053.420774846245, 0.999999838109773, 0.9999964150888574, 0.9999999520117363, 60.01784459940531, 60.01226100240336, 60.01410101324885, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.3381, 3.500399, 2741.431, 600.1748, 4.578432, 2748.161, 587.5939, 4.665614, 2741.748, 607.5809, 9.034228, 5490.147, 795.4788, 6.907219, 5495.108, 596.0167, 9.218116, 5494.555, 99.7874, 100.0, 99.77725, 99.90435, 99.9962, 99.98065
135031.39324, 284.8326758043599, 284.71794426244753, 285.1955275148784, 28.20655242931914, 28.364664041687092, 28.338890969305787, 8009.92981147832, 8055.884799860595, 8065.992290636662, 148.62930419294798, 24.02374266422703, -0.7381998971527537, 8013.101761735379, 8052.634773370331, 8061.273401521416, 0.9999999103098492, 0.9999949043550821, 0.9999999989931652, 60.01543226080888, 60.01689849301436, 60.01534682561697, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 789.5681, 3.477912, 2745.338, 594.4744, 4.616745, 2747.189, 583.0904, 4.690648, 2737.77, 610.5907, 8.99102, 5487.229, 796.3181, 6.903566, 5494.505, 596.0764, 9.222327, 5493.252, 99.90191, 99.97707, 99.61822, 99.85123, 99.98904, 99.96085
135033.73908, 284.7931048662269, 284.75529897044595, 285.1824174637503, 28.220494894404894, 28.374090900646195, 28.34606335861242, 8012.515052067793, 8048.977254343613, 8059.357472939984, 148.8534964222922, 23.621196617291957, 3.760539418984081, 8008.31350316445, 8048.597934139165, 8061.173180160879, 0.9999999864862497, 0.999996419707976, 0.9999998706296596, 60.015508655071926, 60.017982223516384, 60.012186571502156, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.9241, 3.501648, 2741.162, 596.7117, 4.608456, 2747.299, 587.6133, 4.665614, 2741.636, 607.5614, 9.036802, 5490.572, 794.6586, 6.913976, 5494.531, 594.1081, 9.245034, 5492.756, 99.76198, 99.98535, 99.78712, 99.91115, 99.97904, 99.94988
135036.06600000002, 284.8262795485774, 284.78590643600614, 285.191759748579, 28.195439757759917, 28.344635198874677, 28.335404440738326, 8006.942133636414, 8054.447242335734, 8054.936834993239, 144.247144165201, 11.666300354158466, 6.730320144222333, 7999.190703786508, 8050.337700673311, 8049.773207471902, 0.9999992793812856, 0.9999990573648496, 0.9999995730735078, 60.013084326272136, 60.01475888993816, 60.015003715442646, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 778.4489, 3.518603, 2736.363, 587.8984, 4.664083, 2741.825, 594.1163, 4.623093, 2746.565, 601.3669, 9.137743, 5495.602, 788.3448, 6.963102, 5489.355, 587.8455, 9.327988, 5483.455, 99.58731, 99.788, 99.95053, 100.0, 99.88899, 99.78256
135038.38188, 284.74147354502435, 284.71801540668116, 285.1799587479105, 28.198335166876944, 28.392494755229112, 28.35903845343025, 8003.026192614414, 8052.510144420881, 8058.946687533182, 152.0355151317599, 18.578850404682726, 7.042042554048521, 8010.219114335381, 8049.712972377711, 8056.470744840005, 0.9999999511441159, 0.999997268503011, 0.9999999984039101, 60.01294647142047, 60.01169299458822, 60.01560724687544, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.1607, 3.500221, 2741.41, 594.0074, 4.623744, 2746.509, 587.6133, 4.665614, 2741.691, 607.5614, 9.036802, 5490.462, 794.6776, 6.913611, 5494.201, 594.1081, 9.244851, 5492.643, 99.75224, 99.95448, 99.78125, 99.91303, 99.98412, 99.94975
135040.68332, 284.7886116703004, 284.66008786528914, 285.15715753280244, 28.20362552927795, 28.364747287324494, 28.347259660637746, 8012.255236530569, 8052.80866108123, 8062.331893552804, 151.58306215009657, 22.21855061858014, 3.7755543239245526, 8018.109609817107, 8056.09018266675, 8069.068768756599, 0.9999998643234765, 0.9999963334923818, 0.9999997804140991, 60.01759064118893, 60.01421360586991, 60.016139193066216, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.9636, 3.501827, 2740.937, 593.9685, 4.623929, 2746.504, 593.9417, 4.623461, 2746.339, 607.5614, 9.036618, 5490.515, 794.6204, 6.914341, 5494.253, 594.1081, 9.244851, 5492.764, 99.7533, 99.95641, 99.96057, 99.9109, 99.97907, 99.94878
135042.98432000002, 284.78148264746204, 284.84136161702673, 285.28315802922356, 28.22503540148344, 28.37266107930948, 28.369593536911147, 8011.6248091532525, 8050.61884786374, 8059.76573572867, 151.78674324628514, 29.21865559979642, -0.2898897265204141, 8006.932199651438, 8060.26686596062, 8065.9602000025325, 0.9999999213683101, 0.9999945024479588, 0.9999999887084576, 60.01923599212377, 60.01876987355505, 60.021554742499475, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 789.5878, 3.477912, 2745.71, 600.2332, 4.578432, 2747.932, 600.2893, 4.577995, 2747.912, 613.6783, 8.927588, 5478.264, 800.896, 6.86211, 5495.781, 600.4503, 9.152925, 5495.627, 99.93706, 100.0, 100.0, 99.68585, 100.0, 100.0
135045.30508000002, 284.88045062298636, 284.7072903132825, 285.2226128766427, 28.21787613247523, 28.392195775190018, 28.3722373388426, 8013.417942092334, 8054.038081627854, 8068.298783424833, 150.65462680125165, 21.568271831392963, 5.069809231499221, 8020.499637013575, 8056.810877530976, 8061.71726095955, 0.9999999554606593, 0.9999957670876648, 0.9999999874661021, 60.02103742076365, 60.02209010792166, 60.020155171665024, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.0818, 3.500042, 2741.932, 593.8907, 4.624297, 2746.394, 593.9999, 4.623277, 2746.454, 607.5809, 9.036802, 5490.513, 794.6013, 6.914341, 5494.306, 594.1081, 9.245217, 5492.703, 99.79, 99.95055, 99.95457, 99.9109, 99.98104, 99.95085
135047.61752, 284.65560000734143, 284.63233984528745, 285.0053357076599, 28.20351300804813, 28.35619435720048, 28.332253373591644, 8002.14811626335, 8051.8077926105725, 8055.849911509861, 146.6181986779634, 14.40599097374934, 9.420833493882355, 8008.717789412289, 8051.240709648331, 8057.194191024352, 0.9999996901715009, 0.9999994906155513, 0.9999996697402705, 60.019254595121964, 60.02217065217001, 60.025168201428905, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.1213, 3.500934, 2742.195, 600.2137, 4.577327, 2748.051, 592.8546, 4.631377, 2745.272, 605.6002, 9.077252, 5493.639, 791.1107, 6.941918, 5490.975, 589.4559, 9.312057, 5483.918, 99.79958, 100.0, 99.92212, 99.96788, 99.92983, 99.80275
135049.99796, 284.48725362425364, 284.50392162925334, 285.0571813942401, 28.22224516783701, 28.396221893018893, 28.37687069339189, 8009.936649786068, 8059.493336456123, 8061.992130855703, 152.8913911724926, 17.42808298105456, 4.295665668377978, 8017.963463568248, 8062.121474335462, 8065.000568194036, 0.9999998951775322, 0.9999966779464816, 0.9999996303327008, 60.02238051016719, 60.021609780819006, 60.02039088921158, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 778.5672, 3.514855, 2739.032, 603.3071, 4.554118, 2747.824, 591.6705, 4.636162, 2745.95, 606.8235, 9.049857, 5490.729, 794.5632, 6.914524, 5494.196, 594.0684, 9.245584, 5492.643, 99.65266, 99.99643, 99.93623, 99.91929, 99.97803, 99.95083
135052.38324000002, 284.6084173345043, 284.544363106178, 284.95988242233136, 28.23293398191767, 28.40341240020508, 28.356353598815936, 8010.546307503543, 8052.444661122867, 8060.379338266953, 150.24032445332307, 21.538189448581306, 4.777573598038089, 8005.860691182501, 8057.258379007323, 8065.812638084457, 0.999999839782679, 0.9999974369409179, 0.999999998514313, 60.01464612667177, 60.01383945360029, 60.01129202228741, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.7467, 3.502362, 2742.022, 600.2526, 4.579906, 2747.989, 593.8834, 4.623277, 2746.618, 607.6003, 9.036802, 5490.515, 794.6204, 6.914159, 5494.253, 594.128, 9.244668, 5492.709, 99.77818, 100.0, 99.95652, 99.91292, 99.97907, 99.95196
135054.69304, 284.64415430244173, 284.59108350113434, 285.0758254924686, 28.226818350681093, 28.38913317798637, 28.37403164589231, 8014.761604783869, 8053.135147671416, 8060.441712792315, 150.20495391055726, 28.793473317963617, -3.258745057758915, 8011.818467547887, 8055.716904281861, 8064.683359287139, 0.999999909361341, 0.9999952353858389, 0.9999999694750481, 60.00882791925836, 60.009816669794844, 60.01094430391353, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 789.3906, 3.478269, 2745.705, 594.0463, 4.623007, 2746.619, 600.3087, 4.577627, 2748.079, 613.6783, 8.927588, 5478.316, 800.896, 6.861745, 5495.674, 600.49, 9.152558, 5495.613, 99.90974, 99.95667, 100.0, 99.68905, 100.0, 100.0
135057.08332, 284.6494216996159, 284.5692272199621, 285.01559265046194, 28.23368381357206, 28.36102720444724, 28.362579117408647, 8007.936915135264, 8057.78947558568, 8055.016811378866, 149.9673674654323, 23.71805675048472, 5.628375506280008, 8010.048476585671, 8049.3672116836, 8063.694630185414, 0.9999999216443531, 0.9999959404491361, 0.9999999999550684, 60.00324777249012, 60.00373055063938, 60.00410616617383, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.0424, 3.500221, 2741.702, 600.1748, 4.578248, 2748.161, 593.8834, 4.624013, 2746.402, 607.6003, 9.036802, 5490.62, 794.6204, 6.913976, 5494.418, 594.1081, 9.245034, 5492.703, 99.78165, 100.0, 99.95653, 99.91316, 99.97713, 99.94975
135059.44908000002, 284.6507349655765, 284.6857068605198, 285.104542481232, 28.24183529519448, 28.39313159473239, 28.33734274409562, 8003.595398790583, 8050.982201086912, 8054.51361507679, 148.7286591033776, 16.15971230438845, 0.750071264988037, 8001.816105626976, 8042.920861264918, 8054.865183349539, 0.9999996133353932, 0.9999983086760883, 0.9999997492433053, 60.000665999595945, 60.001975704401595, 60.0006011044108, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.8058, 3.500934, 2741.459, 593.949, 4.624113, 2746.563, 593.9999, 4.623829, 2746.568, 607.6003, 9.036435, 5490.684, 794.6204, 6.915072, 5493.79, 593.293, 9.266093, 5490.451, 99.7954, 99.95855, 99.95874, 99.91388, 99.97063, 99.91957
135061.73464, 284.7017074372973, 284.6472967006396, 285.00737150597377, 28.230066919693392, 28.392230603086325, 28.35788410776131, 8012.768392720665, 8051.4409525771325, 8059.6248015842475, 146.83636590826382, 17.42421270672253, 9.114711514810097, 8012.029088187117, 8053.298464187679, 8063.254538085906, 0.9999996187070592, 0.9999978279280075, 0.9999999453251622, 60.00053549109292, 60.001944514561885, 59.99917548369175, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.8323, 3.522172, 2736.417, 587.6649, 4.665926, 2741.932, 587.7493, 4.662485, 2742.862, 602.6485, 9.108877, 5494.685, 790.9962, 6.940274, 5492.655, 591.9212, 9.266826, 5491.584, 99.58928, 99.78585, 99.82386, 99.99037, 99.94997, 99.92142
135064.07736000002, 284.6930742440391, 284.73681896806005, 285.1553975131735, 28.20850261342087, 28.386945673974, 28.37049482202643, 8001.35002431383, 8057.461615523616, 8055.970370386899, 152.06719873882412, 26.303160018059828, 5.439031190224796, 8005.3124791435575, 8051.924971462195, 8069.947751421153, 0.9999998705652233, 0.9999955497726307, 0.9999999990629399, 60.00796874191794, 60.00488070174552, 60.00302828608505, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.0424, 3.500399, 2741.917, 593.949, 4.62356, 2746.562, 593.9417, 4.624013, 2746.394, 607.6003, 9.036802, 5490.567, 794.6204, 6.914341, 5494.253, 594.0883, 9.2454, 5492.695, 99.76059, 99.95876, 99.95866, 99.91294, 99.97907, 99.95074
135066.451, 284.6766679631346, 284.6538829196227, 285.0209350927789, 28.224364628284018, 28.366399998346225, 28.370057592493183, 8008.862519906203, 8058.93135150957, 8059.977251186294, 149.30848171590424, 24.907820398495346, -4.385023266105236, 8007.002191141913, 8054.334961753264, 8068.737504465835, 0.9999999996806238, 0.9999952594742547, 0.9999999243648028, 60.006894308955616, 60.00734527217022, 60.0087288433097, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 786.2954, 3.487371, 2744.472, 598.6768, 4.585432, 2748.045, 600.1534, 4.577443, 2747.966, 613.6394, 8.927772, 5478.258, 800.915, 6.861745, 5495.619, 600.49, 9.151826, 5495.62, 99.87201, 100.0, 100.0, 99.69, 100.0, 100.0
135068.81840000002, 284.63620769161633, 284.63830362422357, 285.15236706742036, 28.24704097657259, 28.39537233814351, 28.35712272590823, 8005.163080879804, 8059.749614916738, 8059.178301456013, 151.36749113326732, 21.421821392835227, 1.9867694041183768, 8009.645556637298, 8054.573829825398, 8059.807480160827, 0.9999999527471416, 0.999992271337093, 0.9999999543266105, 60.013169557898074, 60.013433489390266, 60.01040850071933, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.2198, 3.500756, 2741.449, 593.9296, 4.623929, 2746.509, 593.9805, 4.623277, 2746.4, 607.5614, 9.036251, 5490.677, 794.6395, 6.913976, 5494.198, 594.1081, 9.245034, 5492.696, 99.77245, 99.9544, 99.95244, 99.912, 99.98109, 99.94973
135071.13232, 284.663656833767, 284.6322596331571, 285.0321689319467, 28.22897531590002, 28.403803364353106, 28.36774549615708, 8005.434853979037, 8058.121680992945, 8067.485861642686, 152.47528161506716, 20.827193805024308, 4.3569678318892215, 8012.9995678360165, 8052.003238985968, 8065.474310731121, 0.9999997832426504, 0.999996505169896, 0.9999999238884485, 60.018978876965164, 60.018039571463255, 60.018346832131705, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 782.6481, 3.501827, 2740.688, 600.2332, 4.577879, 2748.162, 594.0581, 4.623277, 2746.34, 607.5614, 9.036618, 5490.507, 794.6204, 6.914341, 5494.198, 594.1081, 9.245217, 5492.757, 99.80426, 100.0, 99.95048, 99.9109, 99.97805, 99.94779
135073.44048000002, 284.66569688469514, 284.5304057628795, 285.0778515543401, 28.220111085377724, 28.38575759589629, 28.370955301834872, 8004.744092727588, 8048.188733111301, 8064.153482705801, 144.95706742074958, 7.838217008668835, 5.819787224111224, 8012.868993916688, 8052.619860760608, 8065.284747810743, 0.999999699127234, 0.9999983360313841, 0.9999997544985255, 60.02841503820403, 60.02471245218097, 60.023457152345095, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.7928, 3.522707, 2736.071, 606.5952, 4.526673, 2745.987, 587.6133, 4.665798, 2741.576, 601.2892, 9.139215, 5495.542, 788.3639, 6.962554, 5489.522, 587.8654, 9.327805, 5483.77, 99.59537, 99.9477, 99.77509, 100.0, 99.88895, 99.78366
135075.89628000002, 284.5480913837231, 284.63349517890333, 285.03143960306346, 28.22872257176604, 28.3652725708028, 28.371404208880058, 8011.44320376551, 8049.191128196936, 8062.661265346191, 148.43840518666252, 23.353908157460864, 8.435930346242458, 8017.005162621558, 8051.328548024696, 8062.838450732849, 0.9999999468872357, 0.9999974046346913, 0.9999999733311742, 60.02459668817643, 60.02579944915847, 60.02613802353614, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.141, 3.500756, 2741.172, 600.1165, 4.577879, 2747.994, 593.9222, 4.623829, 2746.396, 607.6003, 9.036251, 5490.514, 794.6013, 6.914341, 5494.309, 594.0883, 9.244851, 5492.703, 99.79438, 100.0, 99.95479, 99.91316, 99.97907, 99.95085
135078.23776000002, 284.50595960760836, 284.4806162795953, 285.0305562955589, 28.222971841176204, 28.383906670167093, 28.379142114403418, 8011.75880018256, 8055.921294248703, 8063.764227053296, 146.37784546360763, 21.233123043434432, 3.1534332715164055, 8011.9909757596015, 8049.036871008359, 8062.268979246364, 0.9999999963863228, 0.9999952510114536, 0.9999999876426856, 60.02060434169223, 60.019719970593464, 60.02576027898895, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.2396, 3.500934, 2742.054, 599.6689, 4.586721, 2747.875, 596.1158, 4.605054, 2747.687, 610.9791, 8.976679, 5482.406, 799.351, 6.871789, 5495.653, 599.8339, 9.161898, 5495.639, 99.76562, 100.0, 99.99945, 99.78298, 100.0, 100.0
135080.71648, 284.54078459750764, 284.4697528977742, 284.9672949245856, 28.223407912226946, 28.40134714639591, 28.37770575801904, 8010.277815113002, 8055.1382427515355, 8062.700090611304, 152.5600382885591, 20.493285309310522, 4.524394589133635, 8002.40275586199, 8050.093902670038, 8059.391964505598, 0.9999998656865066, 0.9999967472036431, 0.9999999962015326, 60.02261611050435, 60.01990954735304, 60.022189116245634, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 785.1913, 3.495402, 2742.543, 599.3577, 4.582484, 2748.27, 594.0193, 4.624198, 2746.504, 607.5614, 9.036251, 5490.567, 794.6013, 6.914341, 5494.305, 594.1081, 9.245034, 5492.757, 99.80781, 100.0, 99.9564, 99.9121, 99.9801, 99.95195
135083.03832000002, 284.6943756512689, 284.61578973435974, 285.0658324652594, 28.23511804448435, 28.390643686131998, 28.364312727276268, 8010.052260370083, 8054.058090595194, 8065.3283135388665, 148.92509789741734, 20.37183825530701, 4.8571074945703, 8004.251656498936, 8062.340337726369, 8057.793800513276, 0.9999997559272779, 0.9999970096554062, 0.9999996900691698, 60.02167051079743, 60.016950349802926, 60.01747425313822, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.2001, 3.501291, 2742.243, 600.1748, 4.5788, 2747.993, 593.9611, 4.623093, 2746.455, 607.5614, 9.036802, 5490.566, 794.6013, 6.914159, 5494.198, 594.0883, 9.245034, 5492.582, 99.77502, 100.0, 99.95461, 99.91399, 99.97805, 99.95085
135085.32516, 284.6772231289469, 284.6936502807761, 285.0547731870769, 28.19198903690128, 28.380444731100866, 28.340224286501257, 8008.293026432975, 8044.2044464758355, 8051.005068918287, 146.97528837419577, 12.12171125183204, 4.861414207596226, 8001.342394449167, 8058.78440200448, 8059.827545521615, 0.9999993985502711, 0.9999989570316011, 0.9999996482919478, 60.01876745507362, 60.0228163821253, 60.02112900948511, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 776.852, 3.522529, 2736.144, 606.5757, 4.527962, 2746.102, 587.5745, 4.665246, 2741.636, 601.3281, 9.13903, 5495.66, 788.3829, 6.962737, 5489.357, 587.8455, 9.327988, 5483.575, 99.58316, 99.94176, 99.78321, 100.0, 99.89092, 99.78269
135087.65896, 284.78236974142123, 284.71654287819877, 285.25613739070957, 28.240649707762696, 28.389564507999975, 28.365294949900864, 8013.508747800235, 8049.669318659123, 8058.134700610855, 151.37555576040222, 20.63102483265311, 3.613095759708358, 8019.045940188426, 8050.869264980764, 8065.706342068077, 0.9999996476132519, 0.9999961125944727, 0.999999980724692, 60.01949489622881, 60.019195002094364, 60.01867405952504, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.1804, 3.501291, 2741.784, 600.2916, 4.577879, 2748.217, 593.9805, 4.623645, 2746.23, 607.5614, 9.036618, 5490.507, 794.6013, 6.914707, 5494.414, 594.128, 9.244851, 5492.703, 99.80358, 100.0, 99.95661, 99.91198, 99.98204, 99.95085
135090.06376000002, 284.7055707235768, 284.6859767969379, 285.09325589780383, 28.218457030362853, 28.375855835220847, 28.361330847644485, 8008.052750792609, 8051.229279072077, 8061.268635858892, 152.2486617664672, 20.55079084501699, 6.632119515570594, 8008.336513134307, 8052.315752784079, 8064.265817206091, 0.9999997149217222, 0.9999951031005512, 0.9999999040414149, 60.01387619526408, 60.01245811957399, 60.01187224730481, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 783.0621, 3.50147, 2741.813, 600.311, 4.577511, 2747.933, 594.0581, 4.622909, 2746.399, 607.5809, 9.036067, 5489.895, 795.2499, 6.906123, 5495.092, 595.8776, 9.216102, 5494.377, 99.79803, 100.0, 99.95866, 99.90763, 99.98885, 99.98131
135092.39844000002, 284.75382924707793, 284.7213987567024, 285.17337003134884, 28.230930522532354, 28.37451655127276, 28.37429250137616, 8010.4966543607, 8048.951739963822, 8060.726265077005, 151.1084025181699, 28.05824374836766, -3.296538387024839, 8004.3643945793765, 8058.941873055209, 8055.702716906648, 0.9999999757972966, 0.9999949783839418, 0.9999999986258046, 60.01049483437875, 60.012212191987224, 60.012070732106984, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 600], 5500.0, [], 789.3315, 3.478804, 2745.069, 594.5716, 4.614903, 2747.188, 598.0569, 4.597691, 2747.468, 610.416, 8.99433, 5487.474, 796.0892, 6.902288, 5494.549, 595.9968, 9.226905, 5493.219, 99.90418, 99.9834, 100.0, 99.8557, 99.98491, 99.96024
