TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
136169.50432, 285.0115267781697, 284.9481601750072, 285.3825072254742, 28.18917486877695, 28.339544945370022, 28.30297124378028, 8009.193842819617, 8057.866808247531, 8060.608945397717, 152.13674071192656, 27.83295813561608, 1.3132992624596227, 8015.293617431536, 8056.782975174708, 8060.5636752384125, 0.9999999999898643, 0.9999941568009579, 0.9999999877165363, 60.00734784390613, 60.004910560404355, 60.00545651082312, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.1104, 3.507716, 2739.646, 599.3382, 4.58009, 2747.987, 587.7104, 4.665246, 2741.744, 790.0959, 6.949585, 5490.991, 601.3552, 9.13818, 5495.578, 594.0485, 9.24595, 5492.688, 99.69513, 100.0, 99.78334, 99.92174, 100.0, 99.95059
136171.86672000002, 285.0725768185272, 285.0577305999265, 285.4762557222172, 28.180264298109627, 28.335692045727896, 28.297789026513744, 8004.207067164768, 8039.50833526005, 8059.522210571467, 157.58282246699792, 29.235628758065104, -2.3177928835971215, 7993.094212021308, 8036.844390059534, 8056.579565250419, 0.9999995974754559, 0.9999940316034917, 0.9999999770708919, 60.00010121325494, 60.00011163670055, 59.99960113821188, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 774.5848, 3.529132, 2733.341, 606.5367, 4.52741, 2746.042, 593.9417, 4.624382, 2746.566, 783.7849, 6.995919, 5483.529, 607.5735, 9.036639, 5490.518, 587.7859, 9.32872, 5483.5, 99.49386, 99.94591, 99.95866, 99.78392, 99.91035, 99.78338
136174.20904000002, 285.0321837875115, 285.0453051646333, 285.54540307204417, 28.172319913324603, 28.330947010558468, 28.315443091233934, 8009.143461589932, 8061.406542974205, 8066.279574622224, 155.07699485235358, 30.590143803871797, 4.539567335909851, 8007.895542883418, 8060.339403891904, 8061.179008264587, 0.9999999543378328, 0.9999923509892882, 0.9999998551878798, 60.00153784341944, 59.99658892865072, 60.000464757514926, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.8541, 3.50843, 2739.861, 600.1943, 4.578432, 2747.935, 587.6328, 4.665614, 2741.693, 790.1153, 6.949769, 5491.162, 601.2979, 9.138909, 5495.567, 594.0286, 9.246133, 5492.688, 99.69149, 100.0, 99.78308, 99.9228, 100.0, 99.95059
136176.57644, 285.0621193898108, 285.1960529797948, 285.57031908557855, 28.18073166175743, 28.36896549768282, 28.31402936493199, 8015.172483846304, 8059.076580474255, 8063.397482944967, 150.94366671243, 33.05011279376413, -4.979128500012848, 8015.1509435009, 8066.389401381185, 8063.947907115387, 0.9999999894138112, 0.9999935245768411, 0.9999998709364337, 59.99282208953665, 59.99817801886453, 59.99637507214685, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9133, 3.50843, 2739.583, 600.1943, 4.5788, 2747.992, 593.9028, 4.624198, 2746.506, 790.1153, 6.949769, 5491.163, 601.2979, 9.138544, 5495.521, 594.0684, 9.24595, 5493.473, 99.70453, 100.0, 99.95231, 99.91873, 100.0, 99.95931
136178.88428, 285.0824841045572, 285.062884370009, 285.5484636129501, 28.19589260072165, 28.348684818173208, 28.318634357060517, 8010.776493893692, 8054.060681266713, 8069.589569097119, 153.6750360446182, 27.706781071497517, -7.525609059065573, 8018.548508525653, 8061.432884629979, 8068.082037347026, 0.9999999959211738, 0.9999955961054197, 0.999999829601545, 59.9952821041263, 59.99826049783602, 59.99504465525378, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.2417, 3.485765, 2744.366, 593.8907, 4.62356, 2746.449, 600.2505, 4.577995, 2748.192, 795.9603, 6.903252, 5494.317, 596.0333, 9.212873, 5494.969, 598.2832, 9.191196, 5495.22, 99.8826, 99.94838, 100.0, 99.98948, 99.98517, 99.99841
136181.19804000002, 284.7653362508181, 284.95027610282153, 285.3829876337013, 28.186886918194762, 28.350538737234213, 28.329583117352865, 8013.701353876239, 8045.677805999592, 8063.284112512421, 153.2063223513282, 26.200395293328256, -1.321921699534414, 8012.281511970209, 8052.260650250258, 8064.263524376257, 0.9999998103583227, 0.9999941893451842, 0.9999998186808106, 59.99551515341439, 59.998013814246626, 59.99731167128164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9724, 3.508252, 2739.751, 599.3188, 4.585063, 2747.71, 593.9417, 4.623645, 2746.512, 790.0765, 6.949769, 5490.933, 601.3361, 9.138727, 5495.583, 594.0485, 9.24595, 5492.629, 99.70226, 100.0, 99.95857, 99.92078, 100.0, 99.95167
136183.53468, 284.9822520702932, 284.90728134967776, 285.42049467392354, 28.156550274559223, 28.31782980198172, 28.28735160868785, 8000.535833861268, 8038.2703205918615, 8055.591350588369, 158.7065559196331, 31.629589275823037, 2.2888276302696795, 7998.154498974049, 8046.418434117571, 8047.335750469599, 0.9999998766741989, 0.9999918909385075, 0.9999999294184542, 59.99985288067188, 60.000395684164666, 60.000767989478526, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 778.9812, 3.515033, 2737.422, 591.0696, 4.64769, 2743.74, 589.5352, 4.653649, 2742.702, 784.5228, 6.993528, 5483.53, 607.6498, 9.035178, 5490.471, 587.8058, 9.32872, 5483.566, 99.63822, 99.85582, 99.82616, 99.78385, 99.91024, 99.7824
136185.84904, 284.98461310360346, 285.00190593684505, 285.48856599429087, 28.16820667585867, 28.350523552525868, 28.315883342741945, 8012.65248152992, 8055.368445366355, 8064.160391812013, 156.19557980672568, 26.995128026094335, -1.2167053433395267, 8010.119602541694, 8055.905912867431, 8064.046742802775, 0.999999997321339, 0.9999921099372818, 0.9999999817675226, 60.00101110709175, 60.00273574595363, 59.99930026703426, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 779.6515, 3.51075, 2739.325, 593.7934, 4.625034, 2746.34, 593.9222, 4.624198, 2746.509, 790.1153, 6.949769, 5491.161, 601.317, 9.139275, 5495.553, 594.0485, 9.24595, 5492.748, 99.69514, 99.95051, 99.95853, 99.92279, 100.0, 99.95167
136188.16688, 285.0098837092333, 285.0502799002801, 285.52755276997016, 28.175345135709854, 28.340709092056134, 28.305771492383556, 8009.580340920642, 8051.481328588825, 8057.976560391042, 155.99017386883565, 27.404220069578514, -1.8982941285330526, 8009.566962875204, 8056.602632522338, 8061.199473790856, 0.9999999549915175, 0.9999935670416809, 0.9999999940043236, 60.00021475455863, 59.996839366155626, 59.99613129931268, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.0118, 3.50843, 2739.215, 593.9101, 4.624297, 2746.449, 587.5357, 4.665614, 2741.802, 790.0959, 6.949769, 5491.103, 601.4124, 9.137631, 5495.525, 594.0485, 9.246133, 5492.748, 99.71654, 99.95235, 99.78325, 99.92174, 100.0, 99.95167
136190.46904000003, 285.1258718702205, 285.0857601633028, 285.46072050681596, 28.166947046460702, 28.348812311513495, 28.310802494091188, 8008.605330466485, 8055.950409830834, 8059.448497863625, 155.41739055506537, 24.48453200156473, -0.9797072515380023, 8011.968489049223, 8054.155061911669, 8064.50898040871, 0.9999995963536626, 0.9999941400592846, 0.9999998068631004, 59.99865533943154, 60.00054941356944, 59.99975466551928, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.36, 3.485229, 2744.213, 599.9997, 4.578248, 2748.046, 581.2851, 4.703533, 2734.186, 796.4263, 6.899574, 5495.23, 595.2131, 9.229675, 5493.689, 600.4304, 9.15384, 5495.72, 99.85839, 100.0, 99.51005, 99.99278, 99.96768, 100.0
136192.80196, 285.12207609062995, 285.0893330355749, 285.49707492058127, 28.1839693801814, 28.33431989282214, 28.330836067988017, 8002.412657809152, 8055.3483548499435, 8059.726468701162, 151.30819539371214, 28.306597944956593, -4.038623461798579, 8010.743294236591, 8061.769359028807, 8062.729599765764, 0.9999999560234228, 0.9999935266887395, 0.9999999786574099, 60.00433735734213, 60.00621378221273, 60.00399215919807, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.8738, 3.507538, 2739.961, 593.988, 4.62356, 2746.454, 587.6522, 4.665614, 2741.693, 790.0765, 6.949953, 5490.879, 601.3552, 9.13818, 5495.534, 594.0485, 9.24595, 5492.628, 99.70208, 99.95034, 99.78543, 99.92184, 100.0, 99.94949
136195.1968, 285.1554404552935, 285.05998662782775, 285.487017067436, 28.150141890711964, 28.32559932426531, 28.287250419675427, 7998.766410995312, 8049.912229691447, 8050.6093215689225, 155.89999440721817, 28.213109779009756, 1.3949827924279816, 8005.500570459531, 8044.235799372044, 8055.9293234105035, 0.9999999523372548, 0.999990295564341, 0.9999999773457436, 60.011406483114065, 60.01149092333381, 60.00949235021669, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.0513, 3.508073, 2739.574, 600.1553, 4.578063, 2747.938, 587.691, 4.665982, 2741.8, 789.6492, 6.952895, 5489.513, 603.1863, 9.10969, 5494.514, 591.3446, 9.290998, 5487.832, 99.70418, 100.0, 99.78322, 99.90524, 99.9838, 99.87348
136197.51604000002, 285.1018446601377, 285.04026971712716, 285.52389760387007, 28.180105806423487, 28.349634137013048, 28.31240335978505, 8002.495658355865, 8059.265878634464, 8065.164457621238, 155.27942029776705, 25.38586477589672, 2.0822262047868207, 8013.23843633894, 8051.070796697799, 8068.538253702304, 0.9999999999582448, 0.9999941705981972, 0.9999999656472996, 60.01394463875145, 60.0129794882313, 60.01142186445003, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 774.5651, 3.530203, 2734.434, 605.6807, 4.540856, 2747.163, 591.8452, 4.641316, 2744.545, 787.2607, 6.967788, 5489.336, 602.8239, 9.114985, 5495.36, 593.6509, 9.247048, 5492.676, 99.51713, 99.96615, 99.88511, 99.8761, 99.99322, 99.95037
136199.87648, 285.0457638588872, 285.02365516068954, 285.4741617325581, 28.192394651021793, 28.353011055650857, 28.33761340250277, 8006.517786283296, 8057.876031452177, 8063.388654156759, 158.3572508340344, 27.927688621726475, -0.00046213235100367456, 8012.2213090812575, 8059.514065124471, 8068.0157935767065, 0.9999999854678585, 0.999991005203268, 0.9999999676381388, 60.01791833135365, 60.01463065950321, 60.01331979195092, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9133, 3.507716, 2739.521, 604.8441, 4.541593, 2746.384, 593.2234, 4.625486, 2746.399, 790.1153, 6.949769, 5491.05, 601.317, 9.138727, 5495.46, 594.0485, 9.246133, 5492.63, 99.7141, 99.97028, 99.95257, 99.92078, 100.0, 99.94952
136202.22544, 284.98454885259446, 284.92054203057404, 285.40766822013984, 28.203002242563493, 28.37688150028608, 28.34742144408167, 8004.85690082023, 8053.388617242837, 8065.8996355372965, 155.6000438580536, 29.3040397737318, -2.622217398017881, 8020.715074800644, 8066.122888831749, 8064.882393458751, 0.9999999980574187, 0.9999950070113183, 0.999999854703544, 60.01681795639286, 60.01564532847166, 60.013841831635425, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 786.5714, 3.486835, 2744.466, 612.743, 4.471782, 2740.49, 600.2505, 4.577259, 2748.081, 796.4263, 6.899758, 5495.178, 595.194, 9.230223, 5493.736, 600.3906, 9.153474, 5495.774, 99.88224, 99.73143, 100.0, 99.99588, 99.96758, 100.0
136204.51584, 285.0068304347638, 285.0198222846155, 285.4330262630613, 28.21686989360304, 28.359795228351015, 28.331550346867818, 8014.967926614454, 8057.47960050622, 8061.126797315694, 147.6275613348239, 32.92855744209601, -0.41564595527756865, 8013.78211228742, 8062.763447144395, 8062.061254926667, 0.9999999554187544, 0.9999929541287598, 0.999999986066961, 60.01498523369009, 60.015559617158594, 60.01370937599491, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9527, 3.508965, 2739.866, 606.42, 4.52833, 2746.156, 593.9611, 4.624198, 2746.515, 790.1153, 6.949769, 5491.05, 601.3742, 9.139092, 5495.526, 594.0684, 9.245767, 5492.688, 99.7251, 99.94373, 99.94636, 99.92077, 100.0, 99.95059
136206.84180000002, 285.0458600139567, 285.04633617177683, 285.3964056541191, 28.181184677611764, 28.34234905671109, 28.343566665771483, 8010.372656328023, 8057.013448130915, 8065.95394749562, 152.60549461208757, 32.57463642959965, 2.441468588880525, 8007.630302499637, 8054.040555308206, 8063.767296515172, 0.9999999291611641, 0.9999913043224387, 0.9999999778414279, 60.010686161536334, 60.011856454854225, 60.010897293528664, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.071, 3.508965, 2740.076, 606.42, 4.527041, 2746.097, 593.9805, 4.623461, 2746.449, 790.0959, 6.949769, 5491.278, 601.3361, 9.138909, 5495.518, 594.0485, 9.24595, 5492.743, 99.72246, 99.94569, 99.9544, 99.9228, 100.0, 99.94841
136209.15732, 285.0488141067158, 284.941723938878, 285.587287533355, 28.15940910551499, 28.351620078849614, 28.325674967328766, 8009.576104071634, 8057.121348077414, 8056.42311314036, 156.88709149995327, 29.922459974838148, 6.4090823029087005, 8010.415822136844, 8057.002629706302, 8065.221776160509, 0.9999999523664449, 0.9999910299267042, 0.9999999903938344, 60.00821718632773, 60.01060361453726, 60.01132506643367, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 774.9594, 3.528954, 2734.21, 600.1748, 4.578248, 2748.046, 587.6522, 4.665062, 2741.693, 783.7849, 6.996286, 5483.471, 607.688, 9.03536, 5491.013, 588.5811, 9.318831, 5485.926, 99.47764, 100.0, 99.78534, 99.78285, 99.9122, 99.82753
136211.47492, 285.04215972668896, 285.00391545868666, 285.37714087426366, 28.178662413927313, 28.366868455669117, 28.3351259202113, 8004.4022853718125, 8059.860363972526, 8057.905019389526, 152.49624431542634, 33.00007964421525, -1.174708187845681, 8015.305503405233, 8054.091090569823, 8062.73080874393, 0.9999999973163809, 0.9999939277620072, 0.9999999110855249, 60.01264177961816, 60.01226984488807, 60.011856016815855, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.8936, 3.50843, 2740.392, 606.5367, 4.527778, 2746.383, 593.9417, 4.624198, 2746.229, 790.0959, 6.949953, 5491.05, 601.317, 9.138909, 5495.519, 594.0684, 9.24595, 5492.796, 99.73395, 99.93958, 99.94641, 99.92077, 100.0, 99.94949
136213.83396000002, 284.98715321548053, 285.04051141421604, 285.48136846405987, 28.171200079299236, 28.369276194158243, 28.326198923749963, 8006.44149070755, 8053.498055933816, 8062.065235083257, 157.58527348772031, 28.067068420542114, -3.517226353411843, 8011.287832845219, 8056.62438445847, 8063.874896921375, 0.9999996458262247, 0.9999938994823354, 0.999999900990954, 60.00974028644536, 60.01259976567548, 60.00777704083641, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9921, 3.508965, 2741.246, 599.241, 4.590405, 2747.647, 585.2839, 4.683285, 2738.107, 794.0573, 6.91888, 5494.425, 596.8726, 9.213786, 5494.168, 599.6749, 9.164461, 5495.762, 99.75967, 100.0, 99.66508, 99.98219, 99.98184, 100.0
136216.17500000002, 284.88620976031234, 284.94716917560595, 285.4226614292366, 28.18899070473062, 28.34269977588004, 28.342613342524892, 8008.897501854915, 8053.115395247933, 8064.863029236789, 154.71597631641862, 28.246683772964104, -1.153383345837483, 8007.553773984866, 8060.626002156851, 8059.590881118775, 0.9999999797596256, 0.9999932150977839, 0.9999999893429945, 60.00803259859962, 60.004141387732645, 60.00430502019994, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 784.1465, 3.500042, 2741.708, 597.9958, 4.591326, 2747.88, 586.8175, 4.666718, 2741.69, 790.1153, 6.949953, 5491.05, 601.3742, 9.13818, 5495.634, 594.0485, 9.246133, 5492.623, 99.7966, 100.0, 99.77504, 99.92077, 100.0, 99.95059
136218.51272, 284.9776674856754, 284.9485348863449, 285.38093907596283, 28.171013814169058, 28.350868588720143, 28.315793717398154, 8004.213214437914, 8057.020835111811, 8062.838283018996, 152.02360421290632, 20.894295159970625, -1.8345359832746908, 8008.243453126784, 8054.465237535701, 8059.228145820065, 0.9999998914376625, 0.9999907601230814, 0.99999999969088, 60.008294453973285, 60.00327841727825, 60.00376465446822, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.071, 3.508787, 2739.918, 593.8712, 4.624481, 2746.288, 587.6133, 4.665614, 2741.69, 790.0959, 6.949769, 5491.167, 601.3361, 9.137997, 5495.519, 594.0286, 9.24595, 5492.683, 99.73465, 99.94854, 99.78116, 99.9229, 100.0, 99.95048
136220.85852, 284.99324168172876, 284.94196732607213, 285.51463031861704, 28.170445521770212, 28.322857272815522, 28.29429853917518, 7983.0259259083305, 8047.3168785241705, 8059.661517812374, 150.2429810249455, 36.35101951707679, -2.956342774757559, 8005.630126538347, 8045.996233757454, 8063.751716422628, 0.9999999353165681, 0.999990389840174, 0.9999999853668465, 60.00105388499162, 60.00234634857246, 60.00293376830816, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 774.7228, 3.529489, 2733.531, 587.6454, 4.665557, 2741.765, 593.9222, 4.624013, 2746.451, 783.7849, 6.995919, 5483.418, 607.6498, 9.036274, 5490.462, 587.7859, 9.32872, 5483.446, 99.48428, 99.77971, 99.95448, 99.78294, 99.91007, 99.7824
136223.21288, 285.0230910333059, 284.91650091008194, 285.49656624407623, 28.191223079450516, 28.34539478707044, 28.32271877194897, 8009.540041488255, 8057.7788850971165, 8055.775985308108, 154.56943693684752, 33.20977399449839, -1.8689952003087456, 8007.254844986516, 8053.585424044703, 8067.734881669115, 0.9999999256059645, 0.9999944000594165, 0.9999999839283575, 60.0005542791008, 59.996717664448845, 59.99641122950283, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9921, 3.508609, 2740.153, 593.8907, 4.624113, 2746.344, 587.6522, 4.66543, 2741.687, 790.0959, 6.949769, 5490.997, 601.3552, 9.138544, 5495.578, 594.0286, 9.24595, 5492.688, 99.72473, 99.95854, 99.77925, 99.91874, 100.0, 99.95059
136225.56892000002, 285.0564681880542, 285.0333501476821, 285.4996305152653, 28.199766677667338, 28.373628029655467, 28.352057166999288, 8013.387624825707, 8051.551752538445, 8069.703346626474, 153.35316723114647, 27.189085026850535, -0.29178296999998565, 8017.872846064454, 8061.420804710294, 8069.3732499191265, 0.9999999958437865, 0.9999944276989732, 0.9999999366885379, 59.999574157087785, 59.99931376578994, 60.00178409005921, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.1498, 3.508965, 2739.956, 593.8323, 4.625034, 2746.284, 593.9222, 4.624013, 2746.505, 790.0959, 6.949769, 5490.999, 600.9546, 9.150232, 5495.687, 595.4004, 9.221412, 5494.844, 99.72319, 99.94841, 99.9524, 99.9197, 100.0, 99.98719
136227.87512, 284.9112049110001, 284.9554701700924, 285.4428679160091, 28.1742453664894, 28.36297463200228, 28.332554153756515, 8007.017734040088, 8055.560122511624, 8063.103208354977, 155.73566081266017, 26.164025898806358, -5.599332009187947, 8008.742295796576, 8059.8789843366, 8065.750241684157, 0.9999999951079737, 0.99999408031563, 0.999999667823105, 60.0059823264146, 60.00277196365137, 60.003292817561984, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.1826, 3.486122, 2744.256, 600.1553, 4.578432, 2747.71, 599.144, 4.589408, 2747.969, 793.8631, 6.920351, 5493.276, 598.246, 9.178905, 5495.829, 596.0565, 9.217566, 5493.149, 99.88015, 100.0, 100.0, 99.96756, 100.0, 99.96849
136230.21216000002, 285.02224504089475, 285.07868814870125, 285.47253134842936, 28.213701040446782, 28.367952468336654, 28.342995114141903, 8015.039257600052, 8059.650342087694, 8062.876143914519, 154.16679596451831, 27.669223118554783, -1.6674811116886303, 8011.302857588132, 8059.190394267152, 8062.873938083573, 0.9999999267942851, 0.9999939397881563, 0.9999999614086577, 60.00439170203765, 60.00532883972664, 60.00194855803654, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 782.7073, 3.501113, 2742.26, 596.8674, 4.598325, 2747.648, 593.9028, 4.624013, 2746.234, 790.0959, 6.949585, 5490.938, 601.3742, 9.13818, 5495.469, 594.0684, 9.245767, 5492.743, 99.79016, 99.99804, 99.95653, 99.91874, 100.0, 99.95158
136232.56096, 285.03908612111474, 285.02300932508336, 285.4525697128405, 28.177938262652372, 28.33182921811584, 28.31353036635063, 8001.226928291461, 8048.849494963715, 8057.295280418776, 154.2321533585864, 29.987314655249975, 1.5928777696950007, 8006.700924157147, 8051.789720329489, 8059.466860394017, 0.999999978069985, 0.9999931262549135, 0.9999999487094683, 60.00657270858578, 60.0046324615355, 60.004847810386316, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 791.5789, 3.467382, 2746.945, 606.1476, 4.52833, 2746.156, 587.7104, 4.665062, 2741.859, 783.8043, 6.995919, 5483.699, 607.7261, 9.034082, 5490.581, 587.7859, 9.32872, 5483.446, 99.97246, 99.94375, 99.7853, 99.787, 99.90961, 99.7824
136234.95612000002, 285.0556441747451, 285.0656572303825, 285.5296315383925, 28.21529581784384, 28.38017578855877, 28.33113976652158, 8009.154918973203, 8058.881150224763, 8074.071112611106, 154.7765601166252, 27.359861791815092, -2.608084677880697, 8019.066894703074, 8055.2359054838125, 8072.248532665664, 0.9999999818903609, 0.9999938860076089, 0.9999999993324048, 60.00554996829668, 60.006507247871845, 60.00583072650744, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.2811, 3.485765, 2744.539, 600.1748, 4.578063, 2747.989, 593.9999, 4.623461, 2746.346, 790.0959, 6.949769, 5491.05, 601.3361, 9.139092, 5495.557, 594.0485, 9.246133, 5492.689, 99.88052, 100.0, 99.95657, 99.9197, 100.0, 99.95171
136237.44892000002, 284.9917211835959, 284.99009265745156, 285.44759637539295, 28.20836106300869, 28.353565866386802, 28.33121143429326, 8015.795757964579, 8053.368377054527, 8065.098036593424, 152.8760394200167, 23.019254025258306, -0.4480918622232366, 8014.8524579263585, 8056.949219429324, 8067.473027704105, 0.999999919229231, 0.9999942833849866, 0.9999998451379543, 60.008385824260536, 60.00807403144813, 60.00962521258914, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.2417, 3.485943, 2744.256, 600.2721, 4.578063, 2748.105, 587.7104, 4.665246, 2741.801, 790.1153, 6.949769, 5490.881, 601.3933, 9.138727, 5495.585, 594.0485, 9.245584, 5492.688, 99.88278, 100.0, 99.78525, 99.91769, 100.0, 99.95062
136239.84612, 285.04905619803776, 285.0444345468574, 285.5212939283146, 28.18566266751726, 28.3756936940082, 28.323023883330904, 8015.256284649199, 8057.278159079262, 8062.34044437296, 154.49936739264268, 28.35957247602937, -4.375596567463617, 8014.201186124666, 8055.301475041721, 8060.642074383156, 0.9999999882026535, 0.9999948819231652, 0.9999999993550508, 60.016131941017186, 60.013983368386064, 60.01447914738613, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.1104, 3.508609, 2739.693, 593.949, 4.624113, 2746.505, 581.3433, 4.703165, 2734.181, 796.4457, 6.899942, 5494.942, 595.6518, 9.223466, 5494.671, 598.5019, 9.186253, 5495.322, 99.73047, 99.95252, 99.50574, 99.9916, 99.98088, 100.0
136242.18348, 284.9555739862145, 285.11058248135737, 285.42923055872996, 28.199203244960806, 28.341508928168633, 28.308475214627247, 8005.194757112456, 8054.295985183518, 8065.004165898342, 148.04449075155026, 29.247045663379595, -5.452054198305632, 8009.180905703341, 8053.037703935783, 8060.766022794392, 0.9999997622717117, 0.9999932498275514, 0.9999995465334359, 60.0104119611423, 60.013501822455396, 60.01331528253891, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.3206, 3.486122, 2744.419, 599.6106, 4.585432, 2747.93, 587.7104, 4.665062, 2741.746, 790.0959, 6.949585, 5491.05, 601.3552, 9.138362, 5495.617, 594.0286, 9.24595, 5492.743, 99.88051, 100.0, 99.78325, 99.92078, 100.0, 99.9495
136244.51928, 285.19020038156424, 285.1035255329216, 285.46124728761856, 28.163936096204036, 28.29789866107734, 28.293949084406258, 8001.396932194541, 8046.148715415669, 8053.9645344984, 153.61738191193854, 28.209991885555723, 2.918431782409698, 7993.262405229663, 8040.802255715211, 8048.3207332013135, 0.9999999252473172, 0.9999904099110657, 0.9999998777121462, 60.016247635927215, 60.014823688057355, 60.01386835844868, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 779.4346, 3.514498, 2737.729, 590.9918, 4.647874, 2743.742, 592.2916, 4.635242, 2746.064, 784.0761, 6.99408, 5483.696, 607.6307, 9.036091, 5490.47, 587.8058, 9.328537, 5483.562, 99.63703, 99.86635, 99.93423, 99.78695, 99.91297, 99.7845
136246.83048, 285.0425395337897, 285.0432316968028, 285.5208051352827, 28.19887940318473, 28.319807082303075, 28.318816857142217, 8010.836155089182, 8051.379504890317, 8064.95684751509, 154.31931018268506, 31.86698153705788, -2.882864276545206, 8010.439512487623, 8061.606094345831, 8058.736200560962, 0.9999999509527258, 0.9999926046293028, 0.9999999324531821, 60.017493990680414, 60.01754051034433, 60.016424908178365, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 779.7501, 3.512713, 2739.695, 593.6766, 4.624481, 2746.563, 587.6328, 4.66543, 2741.749, 790.1153, 6.949769, 5491.108, 601.3361, 9.138362, 5495.575, 594.0485, 9.246133, 5492.688, 99.70858, 99.95444, 99.78121, 99.92078, 100.0, 99.95061
136249.16916000002, 284.9090792536491, 285.0165466725331, 285.4719532754007, 28.19510023967853, 28.354676763854453, 28.344555947433456, 8009.53641811351, 8063.0296633099315, 8065.415616994054, 151.41291593494543, 28.083266254674527, -4.102270742307724, 8010.955241929424, 8056.202434131781, 8062.0461083821, 0.9999998642023229, 0.9999940858854909, 0.9999999567998101, 60.01771158765666, 60.01643636445402, 60.020487015334226, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.071, 3.508073, 2740.028, 593.9685, 4.624849, 2746.45, 593.864, 4.624013, 2746.449, 790.0959, 6.949769, 5490.991, 601.3361, 9.139458, 5495.469, 594.0684, 9.245767, 5492.628, 99.72073, 99.95649, 99.9544, 99.9228, 100.0, 99.94949
136251.5094, 285.0279852528859, 285.0344922124223, 285.40766120310315, 28.20632785352752, 28.357208405639764, 28.35871091963629, 8017.786467480453, 8052.5188547736725, 8065.583496298437, 153.6066563142449, 25.521840476187663, -5.562785667031449, 8009.266921993569, 8067.733010686589, 8071.414571133049, 0.9999994297060605, 0.9999959906091401, 0.9999995953128792, 60.02470706899218, 60.02009193250038, 60.01854160928741, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.3206, 3.485586, 2744.429, 600.1748, 4.578432, 2748.048, 600.0758, 4.578732, 2748.078, 796.4457, 6.899942, 5495.347, 595.1559, 9.230953, 5493.619, 600.4105, 9.152558, 5495.72, 99.87652, 100.0, 100.0, 99.99684, 99.96738, 100.0
136253.80884, 285.0458156501395, 285.0528027658824, 285.5188643842128, 28.214761658102425, 28.357047308612934, 28.355011754098257, 8011.840072482676, 8060.873491324788, 8067.787300706878, 156.45790955558033, 28.042256868310687, -0.3742248763464886, 8013.365275203095, 8044.310240467891, 8072.028633166618, 0.9999999314589181, 0.9999909880708507, 0.9999996563499273, 60.01830016044893, 60.02301507794049, 60.02544464906017, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9724, 3.508252, 2739.756, 593.8129, 4.624481, 2746.228, 593.9222, 4.624013, 2746.401, 790.0959, 6.949585, 5490.992, 601.2979, 9.138909, 5495.408, 594.0684, 9.246133, 5492.63, 99.72438, 99.95444, 99.95666, 99.91777, 100.0, 99.94952
136256.13704, 285.116960719058, 285.05490687653, 285.5029015869632, 28.14699481186006, 28.366001064417045, 28.31727269662974, 8010.141003208907, 8041.389414875363, 8056.5918112348445, 149.19740832329217, 30.65861177113993, -1.6777220211465647, 8014.389777520984, 8047.731862577668, 8063.839476289494, 0.9999999800835692, 0.9999929518808889, 0.9999999986410083, 60.018620490903324, 60.02288946896393, 60.02511551949306, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.2811, 3.485586, 2744.586, 600.2332, 4.578432, 2747.88, 600.1534, 4.578363, 2747.908, 790.0959, 6.949953, 5490.592, 602.2135, 9.125213, 5494.865, 592.2791, 9.278728, 5487.95, 99.88661, 100.0, 100.0, 99.91243, 99.99319, 99.88382
136258.54024, 285.0110477514741, 285.0986057157753, 285.4822062811436, 28.196516472660385, 28.373074383242106, 28.351853531841382, 8005.123645664735, 8063.029534605541, 8066.351295257019, 153.14492619245812, 29.45436351465173, 0.4485508132815994, 8014.650766576513, 8049.211124524789, 8069.357969730085, 0.9999999226267028, 0.9999925322891248, 0.9999999910676, 60.02280377878459, 60.02314673199673, 60.022481828906706, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 793.5701, 3.46185, 2746.919, 605.5056, 4.540671, 2747.107, 603.8805, 4.55425, 2747.461, 787.4161, 6.967052, 5489.564, 602.6713, 9.127222, 5495.333, 593.9888, 9.246865, 5492.688, 99.97151, 99.97834, 99.98923, 99.89373, 99.99756, 99.95158
136261.02136, 285.10207105170025, 285.1037856408276, 285.4981127140445, 28.201911651844174, 28.360034997999847, 28.34726044913518, 8018.583291654005, 8063.616474655177, 8065.258542158624, 155.364545736139, 31.05359591358092, -0.1008102272872975, 8014.820243584168, 8054.201123550725, 8058.358940785969, 0.9999999446077088, 0.9999930245642481, 0.999999965373252, 60.02333199459743, 60.02419600298576, 60.02465503554586, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.36, 3.485586, 2744.749, 600.1748, 4.578616, 2747.939, 600.134, 4.578547, 2747.965, 790.1153, 6.949953, 5490.992, 601.3552, 9.138544, 5495.627, 594.0485, 9.246133, 5492.635, 99.87652, 100.0, 100.0, 99.92386, 100.0, 99.94962
136263.46512, 285.0087576072739, 284.98024500593044, 285.36275484980297, 28.18421825898707, 28.355095359150514, 28.351784517875306, 8003.366052048691, 8062.456114021916, 8061.151262051488, 156.69201942198808, 25.459476736692977, -4.248633575651638, 8015.230462539814, 8055.642218308527, 8067.781217451289, 0.9999999250191299, 0.9999967794129772, 0.999999949559295, 60.02025822468672, 60.017307132761594, 60.02085822225058, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9133, 3.508787, 2739.961, 593.9685, 4.623929, 2746.508, 593.9611, 4.623829, 2746.454, 796.4263, 6.899758, 5495.12, 595.1368, 9.230771, 5493.663, 600.4105, 9.152925, 5495.774, 99.73256, 99.94849, 99.95248, 99.99791, 99.96831, 100.0
136265.88108000002, 284.8557420341679, 284.90579232633837, 285.4004261454747, 28.170672859148024, 28.36767913678088, 28.353874004043913, 8006.425152829656, 8062.774936586511, 8068.682210794315, 152.46890661163457, 31.890920444262747, -2.5853074311289674, 8011.985831836872, 8055.970161290457, 8064.4241434823625, 0.9999999970811246, 0.9999940391399564, 0.9999999627419763, 60.01556721389459, 60.01582143866385, 60.014200900633256, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 787.36, 3.485943, 2744.247, 600.2332, 4.578984, 2748.159, 600.2311, 4.577811, 2748.078, 790.0959, 6.949953, 5491.05, 601.3361, 9.138727, 5495.625, 594.0286, 9.246133, 5492.63, 99.87425, 100.0, 100.0, 99.92077, 100.0, 99.9516
136268.23020000002, 284.89651477646214, 284.9202341587358, 285.3888801878509, 28.1498837540176, 28.332739814450907, 28.311754156861227, 8001.879013258473, 8049.45847969155, 8055.828726097053, 151.83115272330042, 29.415890571278, 0.24689556018438452, 8002.407111465153, 8051.805319770057, 8053.078525877574, 0.9999998523375296, 0.9999944029369014, 0.9999999993450838, 60.01064327716107, 60.01331412175407, 60.01180931968774, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9527, 3.508252, 2740.765, 593.988, 4.623744, 2746.341, 593.9611, 4.623829, 2746.566, 790.0765, 6.949769, 5490.935, 601.4696, 9.129596, 5495.315, 592.6568, 9.273417, 5489.734, 99.74752, 99.95658, 99.95444, 99.92182, 99.99838, 99.90483
136270.52724000002, 284.9469454723261, 284.97031288124174, 285.3572481626838, 28.215020278617146, 28.36309864094157, 28.314228835595408, 8014.791937823458, 8055.48127542529, 8066.7836763491105, 147.0694188112734, 34.89076337194024, -0.3244078849274956, 8009.393550356507, 8061.437793487397, 8054.02164247293, 0.9999999969916139, 0.9999931186965973, 0.9999999674371252, 60.01331688067408, 60.013124358846014, 60.01351448512319, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 774.7425, 3.528954, 2733.751, 587.6844, 4.665373, 2742.384, 588.0986, 4.658988, 2743.202, 785.785, 6.981761, 5487.115, 604.6932, 9.09581, 5494.428, 592.458, 9.268107, 5491.537, 99.51962, 99.78787, 99.82181, 99.84917, 99.97687, 99.92964
136272.81964, 284.93053151801354, 284.89465171852527, 285.3564458722927, 28.2098677809256, 28.359979370865293, 28.317591079970587, 8009.692553509565, 8053.749816698235, 8062.953969163337, 151.95840335882303, 28.109998779081707, -1.8117910594503428, 8009.189274329566, 8054.53348828464, 8053.590017388604, 0.9999996401362333, 0.9999921847152993, 0.9999996762914604, 60.01550267620887, 60.01939101936951, 60.017161409227086, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.8936, 3.508252, 2739.21, 593.8907, 4.624113, 2746.511, 590.1951, 4.652177, 2743.148, 790.0959, 6.949585, 5490.997, 601.3933, 9.138362, 5495.519, 594.0485, 9.246316, 5492.803, 99.71445, 99.95452, 99.85059, 99.9198, 100.0, 99.95061
136275.15264000001, 284.9212306742055, 284.92192313191515, 285.431396044907, 28.186577256360174, 28.356590591438444, 28.324523807345933, 8010.591297155739, 8054.8275739479595, 8062.642352711315, 152.67538959116018, 27.106194759938262, -1.4808058827211426, 8008.579215575086, 8047.482078320816, 8071.995767040267, 0.9999999166332492, 0.9999929864677318, 0.9999998571987456, 60.017687356144705, 60.01642647019137, 60.01337812807186, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 783.9493, 3.4979, 2742.665, 598.1904, 4.589115, 2748.151, 582.2363, 4.698011, 2734.633, 796.3292, 6.899758, 5495.236, 595.3085, 9.228396, 5493.763, 600.3906, 9.153474, 5495.767, 99.81667, 100.0, 99.52438, 99.99587, 99.97014, 100.0
136277.45512, 285.0998928282612, 285.10790137531393, 285.56189289391665, 28.189300498636438, 28.330942623988054, 28.317766372404154, 8015.093919306439, 8057.775979662427, 8058.281562446951, 154.42936534251726, 26.54772983013754, -0.9174334789267959, 8013.256551519341, 8050.473255844762, 8067.210618071405, 0.9999999340235955, 0.9999941960054516, 0.9999999158719468, 60.01691126116016, 60.019583108469824, 60.0177372632404, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 781.1301, 3.508073, 2739.818, 593.9296, 4.623929, 2746.398, 587.6328, 4.665246, 2741.799, 790.1153, 6.949585, 5490.998, 601.3552, 9.138544, 5495.405, 594.0684, 9.245767, 5492.635, 99.70854, 99.95256, 99.7793, 99.91865, 100.0, 99.94962
136279.77176, 284.99451220398817, 285.0425395337897, 285.48652861658013, 28.193322752825395, 28.330552011370727, 28.329515563996857, 8010.774615422346, 8055.190017811292, 8063.900639817202, 153.15392445281555, 27.17074096075612, -3.4825443546787938, 8013.151418697842, 8055.332190516755, 8065.300263957913, 0.9999999997949406, 0.9999948369056348, 0.9999999827881851, 60.01499241891454, 60.01240627236219, 60.010177081735684, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.8936, 3.508787, 2740.004, 600.1165, 4.577879, 2747.931, 587.6716, 4.665246, 2741.689, 790.1153, 6.949953, 5491.279, 601.3742, 9.13818, 5495.529, 594.0684, 9.245767, 5492.748, 99.71985, 100.0, 99.78116, 99.92386, 100.0, 99.95157
136282.09116, 284.9515343665765, 285.03733259933125, 285.46560521891337, 28.15642100566964, 28.314432015088464, 28.289785298466203, 8004.36298451828, 8042.047562880212, 8065.967541329589, 151.71430616772523, 29.951506026963642, 3.2745530068064, 8003.432039897297, 8057.046070939567, 8062.344608092156, 0.99999994130044, 0.9999920402249992, 0.9999998726551443, 60.017211175204565, 60.01549564488587, 60.01269192707777, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 774.4271, 3.528954, 2733.613, 606.5562, 4.527594, 2745.984, 593.8834, 4.623829, 2746.234, 783.7849, 6.996102, 5483.581, 607.6689, 9.035726, 5490.514, 587.8058, 9.328903, 5483.501, 99.47783, 99.93748, 99.94658, 99.78593, 99.91102, 99.78338
136284.402, 285.01021798538926, 285.02539973261474, 285.54440212196585, 28.209172258317263, 28.33798104388176, 28.344886909445318, 8004.735997278558, 8053.564109277259, 8063.825965186449, 158.52250322368718, 31.02011797299656, 2.989325390034992, 8013.442998290011, 8054.764627329921, 8056.228575320553, 0.9999999963576971, 0.9999925215202875, 0.999999994226614, 60.01172381599588, 60.01418922075853, 60.0136487080683, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 600], 5500.0, [], 780.9921, 3.509144, 2740.091, 600.2721, 4.5788, 2748.156, 587.6716, 4.66543, 2741.636, 790.1153, 6.949769, 5491.108, 601.3361, 9.138544, 5495.636, 594.0485, 9.245767, 5492.749, 99.72126, 100.0, 99.77925, 99.9228, 100.0, 99.95169
