TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
136604.31104, 285.1262975225899, 285.1825789830222, 285.5253246853633, 28.17992583455106, 28.347689420027013, 28.32363206021413, 8012.820549786688, 8057.275890446959, 8062.688509474477, 155.9830182172177, 18.224493206125317, -1.315290948773054, 8013.531614126619, 8060.340978300855, 8065.903102657124, 0.9999997954357831, 0.9999968463063826, 0.9999996786280714, 60.03436152731899, 60.03327906804143, 60.034411517199715, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 783.0424, 3.498971, 2741.504, 596.6534, 4.604772, 2747.248, 598.9887, 4.587751, 2747.961, 796.0574, 6.900126, 5495.12, 595.2131, 9.229675, 5493.613, 808.1295, 6.79562, 5492.931, 99.81329, 99.98341, 100.0, 99.99484, 99.96847, 99.955
136606.62672, 285.0183201975016, 285.1924050014015, 285.50662877125404, 28.16273116564197, 28.33075425328389, 28.324436166392086, 7996.061138632377, 8055.5558341129345, 8059.818561008746, 160.71123074818524, 22.74803495263859, -3.0471542222944663, 8010.269857301479, 8053.220130418935, 8062.899636758257, 0.9999999442444366, 0.9999946264737162, 0.9999998879984255, 60.03244655686775, 60.031643490228255, 60.03231374119066, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.6624, 3.505574, 2740.014, 600.2137, 4.578432, 2747.877, 593.9999, 4.624198, 2746.512, 790.1347, 6.949217, 5491.221, 601.2789, 9.139092, 5495.55, 814.4716, 6.734641, 5485.583, 99.73358, 100.0, 99.95453, 99.92388, 100.0, 99.82135
136608.96196000002, 285.21220147514776, 285.31065483374033, 285.64460616986196, 28.17714012948809, 28.365760588734254, 28.321202099738514, 8016.750695585656, 8052.759463040641, 8065.338112865365, 155.3429181186757, 23.886310335253256, -2.904627982676402, 8015.829202178881, 8040.856807357016, 8067.114417530747, 0.9999998880642634, 0.9999932759487264, 0.9999999558804165, 60.03309494478994, 60.03446692396624, 60.032234378892205, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.9921, 3.508787, 2740.186, 600.2137, 4.578063, 2748.157, 593.9028, 4.624198, 2746.395, 790.1541, 6.949401, 5490.993, 601.2598, 9.139458, 5495.51, 814.4716, 6.736289, 5484.95, 99.72438, 100.0, 99.95444, 99.92283, 100.0, 99.80977
136611.27128000002, 285.1513508916699, 285.1399612080393, 285.4340151746771, 28.15668967218089, 28.345797559430636, 28.324088361863765, 8006.730599929174, 8052.8924863039765, 8053.022199455067, 156.9498351866605, 26.323793995905817, -1.4892990033938531, 8018.53697747468, 8067.8819693846035, 8058.507821755187, 0.9999999794756563, 0.9999950603152427, 0.9999999887210803, 60.033126981275316, 60.03567275702148, 60.03085383666374, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 774.6242, 3.528418, 2734.014, 606.4006, 4.528699, 2746.262, 587.6133, 4.665982, 2741.634, 783.7849, 6.996102, 5483.698, 607.5926, 9.036821, 5490.513, 820.6944, 6.668534, 5473.104, 99.50186, 99.94375, 99.77916, 99.787, 99.91173, 99.5942
136613.60968000002, 285.138861707647, 285.1528037168674, 285.50627463371904, 28.197969715734118, 28.340045978184786, 28.32256162986074, 8016.763510576344, 8059.992260234815, 8075.207553101689, 160.5131648120605, 25.044061534927096, -5.433879060729396, 8019.0682894087495, 8052.709374134111, 8063.341736049736, 0.9999999690477076, 0.999994136207282, 0.999999989367719, 60.03199982644483, 60.0258246076692, 60.03216356417571, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.9724, 3.508609, 2739.904, 600.1943, 4.578616, 2748.216, 593.9611, 4.623829, 2746.455, 790.1541, 6.949401, 5491.11, 601.2598, 9.140005, 5495.45, 815.0482, 6.724569, 5482.509, 99.72073, 100.0, 99.95461, 99.92186, 100.0, 99.76536
136615.95004000003, 285.22804934055, 285.3546054685671, 285.7525572975248, 28.190495984156787, 28.325053308871105, 28.3130890361825, 8006.528835726169, 8050.795557587144, 8063.013526550201, 155.9493960312011, 24.256698106756176, 0.10754352067897344, 8008.079770686703, 8053.581634600755, 8068.380134446198, 0.9999999987303916, 0.9999967523826846, 0.9999997611709613, 60.02694624489329, 60.024854172566144, 60.02761597365356, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.9921, 3.508073, 2740.014, 600.2332, 4.578432, 2748.101, 593.864, 4.624013, 2746.507, 790.5231, 6.943518, 5492.306, 599.7338, 9.163382, 5495.559, 823.6368, 6.631178, 5462.748, 99.70662, 100.0, 99.95652, 99.93535, 100.0, 99.44439
136618.29628, 285.1968507055149, 285.3487984337381, 285.6763950577231, 28.20819917930546, 28.342397478800976, 28.34351384528217, 8014.874942986214, 8059.701226483214, 8061.9780061862375, 156.11073852459413, 22.175528271978237, -3.261214941988243, 8016.477730535711, 8067.914656144942, 8072.610359367969, 0.9999999949085577, 0.9999960483665928, 0.9999997970449119, 60.02259462661245, 60.02150859403421, 60.02075943202161, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.3008, 3.485765, 2743.857, 594.8829, 4.613614, 2747.354, 597.7463, 4.596587, 2747.464, 792.8922, 6.931199, 5492.37, 599.5049, 9.156442, 5495.684, 820.9529, 6.666154, 5472.874, 99.87273, 99.9773, 99.99938, 99.94479, 100.0, 99.58996
136620.63604, 285.1232852307256, 285.1559663954069, 285.58380644593694, 28.15765584702382, 28.364676775984446, 28.339799556263934, 8011.026046515597, 8058.251110075877, 8062.978268576433, 157.50105098780318, 26.04057270150588, -2.950919449573121, 8016.832440830818, 8062.107602746548, 8071.923865751371, 0.9999999403984329, 0.9999959714918395, 0.9999997048475378, 60.01588570295459, 60.01706659500272, 60.01050646444772, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.1301, 3.508252, 2740.254, 600.1748, 4.578248, 2747.934, 593.9417, 4.624013, 2746.451, 790.1347, 6.949769, 5491.22, 601.2407, 9.139823, 5495.61, 820.7143, 6.6689, 5473.393, 99.71828, 100.0, 99.95236, 99.92282, 100.0, 99.59411
136622.9694, 285.2282880699381, 285.26735494711437, 285.62385802593695, 28.147647179554973, 28.280921965746234, 28.293474663974088, 8000.1328807679965, 8050.916442972206, 8053.63996235219, 158.6314471411563, 28.09558929857303, -1.976452864908424, 8005.394970836138, 8050.182774242884, 8053.943400324718, 0.9999999996767256, 0.9999943034941133, 0.999999965919012, 60.01652991970093, 60.01781790480338, 60.01513903116324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 775.2748, 3.526812, 2733.775, 606.5173, 4.527778, 2746.153, 587.6328, 4.665614, 2741.634, 783.8043, 6.995919, 5483.7, 607.6307, 9.035909, 5490.563, 813.9348, 6.739219, 5485.412, 99.52534, 99.94367, 99.77916, 99.78798, 99.91198, 99.82861
136625.36556, 285.1429376039629, 285.22639548205825, 285.6441021631393, 28.178108902962894, 28.36844712163146, 28.30893163425431, 8013.026606488688, 8061.769236020622, 8055.613076951436, 159.04565537899998, 23.871431453196465, -4.7532773842021925, 8011.8230930439395, 8056.810833318652, 8063.277148527543, 0.9999998752495192, 0.9999947251517343, 0.9999999752820027, 60.01789926045274, 60.015048421850004, 60.01704013095444, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0118, 3.508252, 2740.349, 600.1943, 4.578432, 2748.048, 593.9222, 4.624013, 2746.396, 790.1347, 6.949953, 5491.104, 601.2789, 9.140005, 5495.558, 820.7938, 6.667619, 5472.53, 99.72839, 100.0, 99.95248, 99.92176, 100.0, 99.58898
136627.69208, 285.10193557804746, 285.1780889138319, 285.51257488930656, 28.19708490548296, 28.331580610384876, 28.337069716760443, 8019.025888317916, 8057.200626536109, 8067.543289278796, 159.40531859158045, 23.938699708860213, -1.1110467047756174, 8012.426328908249, 8060.898589939646, 8066.499889557476, 0.9999997838471483, 0.9999951803580405, 0.9999999089086732, 60.01663198122704, 60.01678362685298, 60.01848262673615, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0513, 3.509144, 2739.851, 600.2526, 4.578248, 2748.268, 593.9611, 4.624566, 2746.453, 790.1153, 6.949585, 5491.05, 601.2598, 9.139823, 5495.646, 820.7938, 6.667802, 5473.16, 99.72318, 100.0, 99.95231, 99.9208, 100.0, 99.58994
136630.01572000002, 285.12950906027015, 285.0870031770883, 285.55218018327554, 28.16886845507281, 28.355883422795962, 28.346240272813006, 8015.700432689511, 8055.632041915525, 8064.070893441013, 156.4486888170054, 23.39622588991051, -1.3663545815148836, 8013.30467265596, 8060.218672130485, 8066.341503582009, 0.9999999632839986, 0.9999945160564992, 0.9999999999728508, 60.02098067513995, 60.018539069136715, 60.01678473237232, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.3403, 3.485586, 2744.409, 593.949, 4.624665, 2746.283, 600.2505, 4.578179, 2748.13, 796.4651, 6.899023, 5495.06, 595.1559, 9.224744, 5494.638, 825.4858, 6.620923, 5463.607, 99.88625, 99.9567, 100.0, 99.99687, 99.97883, 99.4214
136632.41484, 285.10096478200296, 285.1427272986906, 285.5868567575993, 28.20208866191381, 28.350538343031086, 28.35115359282922, 8010.19848763921, 8061.911577427468, 8065.704594040341, 155.21018333282018, 27.397966142910263, -3.695004080512035, 8020.020825275171, 8052.459518805539, 8060.310994061925, 0.9999999802680494, 0.9999946227561941, 0.9999998534308914, 60.01655851828614, 60.02079961717988, 60.01944599980077, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0316, 3.50843, 2739.789, 600.2332, 4.578248, 2747.991, 593.9028, 4.623829, 2746.453, 790.1153, 6.949585, 5491.109, 601.2598, 9.139823, 5495.543, 820.8137, 6.667985, 5472.877, 99.72055, 100.0, 99.95253, 99.91972, 100.0, 99.5942
136634.75472, 285.14069928969883, 285.171995565393, 285.49788262806334, 28.147032833705065, 28.29625212322432, 28.303271861293947, 8006.461542075256, 8039.805147058571, 8055.340636640452, 157.00660542127656, 21.498559441468387, -0.7453244586076835, 8003.517402311398, 8047.3353496249365, 8058.014817128767, 0.99999989856944, 0.999996494525308, 0.9999999588419707, 60.02268467604613, 60.019078187662686, 60.01941635740964, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 779.3558, 3.51539, 2737.876, 603.3071, 4.554302, 2747.384, 589.7487, 4.65457, 2742.87, 784.5228, 6.99077, 5483.643, 607.5163, 9.036821, 5490.56, 811.1912, 6.767602, 5486.722, 99.64498, 99.98632, 99.83848, 99.79017, 99.91173, 99.86666
136637.07652, 285.11649912897275, 285.08628382341226, 285.59472542548286, 28.19059144700911, 28.35588277642469, 28.339079916904993, 8009.930094853568, 8055.8045939219055, 8063.186188418258, 158.75529792702173, 29.152510324451328, -0.9680725376911141, 8018.372517892559, 8061.260372802605, 8069.351208452305, 0.9999999351021527, 0.9999963468619635, 0.99999999800397, 60.02310356619528, 60.02466929494304, 60.02256602695934, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 779.8881, 3.511821, 2739.871, 600.311, 4.578616, 2748.047, 593.864, 4.624382, 2746.339, 790.1153, 6.949585, 5491.109, 601.2789, 9.139823, 5495.495, 820.7739, 6.667436, 5473.104, 99.69692, 100.0, 99.95265, 99.92184, 100.0, 99.59422
136639.5576, 285.13630829779004, 285.23271897147913, 285.5652397961096, 28.20366505980207, 28.342706037556297, 28.308026178206994, 8014.716200881973, 8054.963400627639, 8071.857114621649, 153.65018228834288, 24.765454566758535, -6.081241885342706, 8009.92726586488, 8057.791512260594, 8061.569439938864, 0.9999994561814002, 0.9999958381286018, 0.9999993508276623, 60.02117650738795, 60.02304990272817, 60.02140888569183, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0513, 3.50843, 2739.851, 600.2332, 4.5788, 2748.104, 593.9222, 4.624198, 2746.284, 783.7849, 6.996102, 5483.528, 601.2598, 9.140553, 5495.55, 820.7938, 6.667802, 5472.938, 99.73012, 100.0, 99.94849, 99.7839, 100.0, 99.59006
136641.87268, 285.18782720603457, 285.1776508985609, 285.5468490830187, 28.15208842401386, 28.328276031520762, 28.281923965727337, 8000.442001324595, 8048.056045664169, 8058.310574607592, 158.47862647879083, 25.41263749757536, -2.8291716478369153, 8003.4072418403, 8056.054723417696, 8073.4700402901235, 0.9999999808686743, 0.9999944756129242, 0.9999995863952489, 60.02170281863717, 60.02429339058759, 60.02336845187329, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.3206, 3.485943, 2744.514, 593.9685, 4.624113, 2746.566, 600.2311, 4.578179, 2748.077, 777.5126, 7.038943, 5473.006, 595.0796, 9.231502, 5493.544, 826.9968, 6.597117, 5456.503, 99.89044, 99.95457, 100.0, 99.59243, 99.96599, 99.29213
136644.24328000002, 285.11982316297446, 285.19379742633623, 285.5173188282825, 28.194476843775114, 28.342190225366473, 28.32857390298981, 8017.197664854865, 8061.099328303462, 8066.718652542234, 155.09958937854327, 23.32159959176215, -4.242616613496011, 8011.941054977201, 8062.899764927128, 8064.339889581252, 0.9999997755729182, 0.9999963740046697, 0.9999998196246405, 60.02500996351318, 60.023364929419785, 60.02284836212348, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0118, 3.50843, 2739.871, 600.1553, 4.578616, 2748.213, 593.9805, 4.623829, 2746.455, 783.8237, 6.995735, 5483.471, 601.2407, 9.140188, 5495.56, 820.7938, 6.667253, 5472.648, 99.72473, 100.0, 99.95657, 99.78188, 100.0, 99.59218
136646.56388, 285.1853420519524, 285.230451270067, 285.53734106593726, 28.182293185801132, 28.335106641074983, 28.329534673360108, 8014.784100196228, 8064.275357411465, 8066.277486455125, 154.46754171165276, 24.053651793981544, -1.7781104834157304, 8019.541945305142, 8059.293952913987, 8071.687301489546, 0.9999999868013619, 0.9999943837333461, 0.9999999783470387, 60.02609905781394, 60.0288592682141, 60.027309533458634, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.6373, 3.508787, 2740.091, 600.1748, 4.578616, 2747.938, 593.7669, 4.627695, 2745.778, 785.3577, 6.981761, 5487.12, 603.8539, 9.09234, 5493.521, 817.1953, 6.709736, 5482.342, 99.7404, 100.0, 99.9443, 99.83161, 99.97171, 99.76232
136648.88984000002, 285.1851534474159, 285.269605706713, 285.54945272594625, 28.182620231961092, 28.351186515940874, 28.30539198253266, 8010.391544616847, 8058.728277390312, 8069.850355858072, 155.7372286452678, 27.0774967467446, -5.9818069843959165, 8010.145517942152, 8061.489445678358, 8063.682585660408, 0.9999996631965399, 0.9999946285914324, 0.999999906206983, 60.02824900919049, 60.02476481369606, 60.02305320561702, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 776.0831, 3.523421, 2736.234, 604.494, 4.551171, 2747.438, 591.2045, 4.642605, 2745.504, 785.4548, 6.986909, 5484.44, 601.6603, 9.133614, 5495.469, 820.6746, 6.669267, 5473.219, 99.57641, 99.99038, 99.90972, 99.8005, 99.99966, 99.59314
136651.21028, 285.2383488274055, 285.16735182798186, 285.56678889980606, 28.204107198757242, 28.333103905945677, 28.323100669677487, 8018.128849854831, 8064.217727143654, 8070.706806550686, 153.3557646773188, 21.818193551777767, -6.872627910652909, 8016.559223670124, 8058.799297203078, 8065.045972294707, 0.9999998250277975, 0.9999956457842957, 0.9999998919218472, 60.02405629401277, 60.021551258362166, 60.022834796839504, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.8936, 3.508787, 2740.292, 600.2332, 4.578616, 2748.16, 593.9611, 4.624198, 2746.285, 790.1153, 6.949401, 5491.104, 601.2216, 9.140919, 5495.435, 820.8336, 6.667253, 5473.046, 99.70454, 100.0, 99.95257, 99.92176, 100.0, 99.59316
136653.5418, 285.1234570185124, 285.15353032735595, 285.5348832019417, 28.185920873041038, 28.345195709209968, 28.3141691555854, 8009.063849979027, 8056.592044791, 8065.210588307176, 156.37875159079536, 28.973853931400754, -5.951813653151476, 8010.9506967543375, 8056.445359849746, 8062.782766183332, 0.9999998499022902, 0.9999945735199618, 0.9999999453470297, 60.018457816540106, 60.02066995847019, 60.02006261404798, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.2811, 3.485586, 2744.414, 593.9101, 4.623744, 2746.451, 600.1729, 4.578363, 2747.855, 796.4457, 6.899574, 5495.29, 595.1177, 9.230771, 5493.553, 827.0167, 6.596934, 5455.472, 99.88033, 99.95448, 100.0, 99.99377, 99.96845, 99.27961
136655.87568, 285.18675397365286, 285.26912510754477, 285.59534131746403, 28.19960851752668, 28.35396882223373, 28.315936341072288, 8014.852474889703, 8058.874662921323, 8070.037696875641, 157.8403777975177, 27.4684112593759, -0.5105737657372629, 8014.47461916455, 8059.589257122922, 8072.507864003219, 0.9999998776411232, 0.9999953260226576, 0.9999998534621174, 60.019737190860354, 60.021320113819975, 60.01585481529597, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0513, 3.50843, 2739.914, 600.1748, 4.578616, 2748.271, 593.9611, 4.623829, 2746.454, 790.1153, 6.949585, 5491.103, 601.2979, 9.139823, 5495.519, 820.7739, 6.668534, 5472.876, 99.71291, 100.0, 99.95248, 99.92174, 100.0, 99.59006
136658.20384, 285.1027331657084, 285.121408402275, 285.5643160606341, 28.19226050407346, 28.355419387490638, 28.32042536745929, 8020.380256723103, 8064.948395561604, 8061.096850770815, 156.5521556205258, 25.301484044832705, -2.2494574632701188, 8019.567300814312, 8059.319187084295, 8059.108102053275, 0.999999862725421, 0.9999953029831655, 0.9999999769290887, 60.019849857780386, 60.02144075370282, 60.02122958256602, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.1696, 3.507716, 2740.507, 600.1748, 4.579906, 2748.099, 593.9222, 4.624198, 2746.509, 790.1347, 6.949401, 5490.998, 601.317, 9.14037, 5495.603, 820.7938, 6.668351, 5473.046, 99.73813, 100.0, 99.9504, 99.92077, 100.0, 99.59734
136660.5008, 285.25145731093164, 285.226607932394, 285.63328263108, 28.163487628249495, 28.344681992606674, 28.339086557969008, 8017.625737556757, 8059.39584119426, 8066.355075976428, 157.85401214224703, 28.253248924392665, 0.8497113275831794, 8012.894498170803, 8067.060665610335, 8063.500777527132, 0.9999999988294146, 0.9999950681294529, 0.9999999931747501, 60.02339559125178, 60.0232280792931, 60.02317962822504, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 774.7228, 3.528597, 2734.483, 606.3811, 4.527962, 2746.098, 587.6328, 4.665614, 2741.635, 783.8237, 6.995919, 5483.75, 606.9631, 9.047414, 5491.694, 816.0024, 6.710103, 5481.608, 99.51891, 99.94367, 99.77922, 99.78179, 99.93249, 99.73842
136662.81624000001, 285.0973155869034, 285.17153306112556, 285.5058994518785, 28.189730033711754, 28.309241378911825, 28.337510515698206, 8005.741338426064, 8053.589059905427, 8069.455334842234, 154.8520076955299, 24.349191219858767, -3.283381374599685, 8000.103392696129, 8063.423265746002, 8071.206826237923, 0.9999994807991406, 0.9999942364452973, 0.9999997511863105, 60.02517050573959, 60.0222235763748, 60.025400836702275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.071, 3.506824, 2740.411, 600.1553, 4.578616, 2747.824, 593.8834, 4.624566, 2746.397, 790.1347, 6.949585, 5491.22, 601.2407, 9.140005, 5495.444, 820.6944, 6.66945, 5473.163, 99.70729, 100.0, 99.95462, 99.91874, 100.0, 99.59528
136665.184, 285.1482824764469, 285.2146041399947, 285.48064509321705, 28.149972478351724, 28.348509433076657, 28.303193489085345, 8000.4279407908925, 8053.9793817831, 8064.7951821452625, 156.63887037691734, 23.878592448700147, -5.0735581853928124, 8009.46155363493, 8058.509298984758, 8062.355391374177, 0.9999999746101622, 0.9999958290123733, 0.9999999696296313, 60.02294282710007, 60.025317887233356, 60.02560195551163, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.8004, 3.501827, 2741.201, 598.0347, 4.599246, 2747.531, 597.6687, 4.597507, 2747.856, 794.8534, 6.909319, 5495.055, 595.5565, 9.229675, 5493.679, 827.0365, 6.596568, 5455.355, 99.76339, 99.99373, 100.0, 99.9863, 99.96878, 99.28584
136667.57592, 285.1369123366097, 285.1530818397421, 285.53107762923855, 28.191689643001038, 28.33166412679474, 28.316958572151883, 8012.453760388607, 8052.79283207955, 8065.589260043252, 146.97321747532988, 23.276494086187768, -4.75529494201146, 8016.032643833526, 8061.311463598647, 8064.8555373212575, 0.9999997897837141, 0.9999948052893148, 0.999999885101969, 60.032052995636334, 60.02974352006417, 60.031565236080304, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 782.037, 3.504861, 2740.63, 599.9413, 4.579537, 2747.992, 593.9417, 4.624013, 2746.45, 790.1153, 6.949585, 5491.05, 601.2789, 9.139458, 5495.55, 820.7938, 6.667253, 5472.989, 99.74192, 100.0, 99.9527, 99.9228, 100.0, 99.59211
136669.8978, 285.20949985738366, 285.22127255239263, 285.63918865196, 28.18003235836757, 28.32807932669592, 28.322270987304787, 8015.277541511951, 8064.357787186516, 8074.029688383615, 154.43133495177608, 25.748628185083817, -4.389835087885558, 8005.254469631403, 8057.987844162349, 8066.754304980729, 0.9999996453176769, 0.9999949456241342, 0.9999998647786762, 60.02753075965222, 60.0278405969361, 60.02768271125877, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.8541, 3.508252, 2740.013, 600.1553, 4.578984, 2748.213, 593.9611, 4.624013, 2746.566, 790.1347, 6.949585, 5490.934, 601.2789, 9.139458, 5495.56, 820.7938, 6.667253, 5473.05, 99.73221, 100.0, 99.95457, 99.92184, 100.0, 99.58893
136672.2906, 285.2512466844736, 285.336667427596, 285.5277782227866, 28.151385947753298, 28.307482808557722, 28.30195430433233, 8010.115463545385, 8048.814727878338, 8060.49824938936, 158.93599089953204, 27.739791771697583, -0.9030028530410164, 8019.83436552523, 8053.455054698349, 8068.515864091636, 0.999999915647937, 0.9999954453489726, 0.9999999445476211, 60.0322750223855, 60.03409877083072, 60.0326686723283, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 774.7425, 3.531274, 2733.872, 606.4784, 4.527778, 2745.988, 587.5939, 4.665982, 2741.748, 783.8237, 6.995919, 5483.587, 607.5926, 9.036274, 5490.46, 814.3722, 6.736289, 5485.528, 99.49666, 99.94979, 99.7833, 99.78498, 99.91114, 99.81306
136674.58044000002, 285.2047289297105, 285.2280758214668, 285.4945028681073, 28.16839215017679, 28.356060874800978, 28.332628579116808, 7998.238546734603, 8057.358307981543, 8064.540155836241, 157.92969716383595, 25.216647353462548, -3.092148179431206, 8009.124134312809, 8058.404757783474, 8063.16352754426, 0.9999999214531444, 0.9999956436318768, 0.999999959515594, 60.02655828400423, 60.03181390889031, 60.02870045912919, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0316, 3.507895, 2740.024, 600.2137, 4.578432, 2747.994, 593.8834, 4.623829, 2746.346, 790.1153, 6.949585, 5491.22, 601.2598, 9.13964, 5495.501, 820.8336, 6.667253, 5472.815, 99.70071, 100.0, 99.95066, 99.92291, 100.0, 99.59213
136676.88696, 285.1084352303129, 285.14561617319407, 285.4999948825602, 28.172621909092815, 28.337403211398886, 28.3274875470256, 8013.331051008163, 8062.53482893031, 8063.0080785012115, 156.22132536145818, 23.42875173026232, -4.471192278381466, 8010.823002728333, 8058.064392093798, 8062.243039584313, 0.9999999741290104, 0.9999956634657982, 0.999999729595935, 60.02783484206775, 60.03128173148417, 60.028515556585575, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0907, 3.50843, 2739.75, 600.1748, 4.5788, 2748.162, 593.9805, 4.623645, 2746.228, 790.2512, 6.944621, 5492.134, 599.8483, 9.161373, 5495.553, 823.2392, 6.632826, 5463.835, 99.71482, 100.0, 99.94636, 99.93324, 100.0, 99.44957
136679.19024000003, 285.1302473696677, 285.25750463110387, 285.6190247025462, 28.187521075983057, 28.359454667160747, 28.325290484466617, 8021.056040664624, 8061.778246124575, 8071.058263759302, 155.50091870966116, 24.530000863600435, -5.174501707568197, 8013.745774532342, 8056.194668139589, 8067.870052086337, 0.9999999001917603, 0.9999956028665101, 0.9999998574096968, 60.02908567721576, 60.028160665434086, 60.02781328654379, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.2614, 3.485943, 2744.256, 594.1047, 4.619876, 2747.127, 599.0081, 4.590328, 2747.573, 793.6883, 6.925131, 5493.16, 598.6465, 9.168678, 5495.788, 821.5095, 6.659928, 5472.702, 99.8746, 99.96879, 100.0, 99.95916, 100.0, 99.57747
136681.53912, 285.23601316484695, 285.2018129668321, 285.6605081669647, 28.210745202050628, 28.359293929685624, 28.35175618378576, 8014.94930934256, 8066.145154113185, 8073.1913964443165, 155.30725160133443, 20.058726251057124, -3.88636342440077, 8015.133840526822, 8062.391034951713, 8066.361490257815, 0.9999996206695988, 0.9999948828367327, 0.999999961336556, 60.031970235399015, 60.03040174923781, 60.03394308028936, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.9921, 3.50843, 2739.918, 600.2721, 4.578248, 2748.046, 593.9805, 4.624198, 2746.454, 790.1347, 6.949401, 5491.051, 601.2789, 9.139823, 5495.624, 820.7143, 6.668534, 5472.931, 99.71673, 100.0, 99.9547, 99.91973, 100.0, 99.58688
136683.90124, 285.1043148874314, 285.1209036713867, 285.4711132233616, 28.149840384279816, 28.316273526219955, 28.290664665407576, 7998.920838427528, 8052.034947533565, 8055.428680863172, 153.95756313978654, 25.931818116776867, -0.6604797809388856, 7999.928074713344, 8054.934719097772, 8051.952187346426, 0.9999999191552457, 0.9999942554425388, 0.9999999850685835, 60.03367603712159, 60.031880022829704, 60.03376999139702, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 775.3537, 3.527883, 2734.43, 606.4979, 4.527962, 2746.153, 587.6522, 4.665798, 2741.689, 783.8043, 6.995919, 5483.471, 607.6498, 9.035909, 5490.462, 813.7957, 6.739951, 5485.865, 99.52166, 99.94363, 99.78325, 99.78285, 99.91007, 99.83272
136686.21032, 285.1952323793289, 285.2309953274637, 285.5939496481369, 28.18799155455861, 28.3353732189349, 28.33365625075907, 8003.376167261188, 8057.372917659001, 8064.651012986818, 159.22637315995257, 27.358743423679698, -3.3540461594948283, 8008.167539746811, 8059.835667416251, 8070.901965153201, 0.9999999939533855, 0.999995879061882, 0.9999997973094966, 60.02853257339057, 60.028014650208874, 60.031352638005515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.9527, 3.508252, 2739.641, 600.1553, 4.578616, 2748.048, 593.9999, 4.623829, 2746.448, 790.1347, 6.949585, 5491.109, 601.2407, 9.139823, 5495.558, 820.595, 6.668351, 5473.106, 99.72821, 100.0, 99.95053, 99.92184, 100.0, 99.59425
136688.55672000002, 285.079032580791, 285.1178626237897, 285.50276349762834, 28.178839554176697, 28.34618583293949, 28.335665509833, 8010.704592016361, 8052.448960950509, 8065.716294597982, 157.25419449995434, 22.360010074185993, -1.8223717939767994, 8020.107692113203, 8052.00658622859, 8069.530268458579, 0.9999999097068174, 0.9999957830238213, 0.9999998847088839, 60.03137429744328, 60.028319467093084, 60.031584754337175, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.933, 3.50843, 2739.909, 600.1748, 4.578063, 2748.045, 593.9417, 4.624013, 2746.282, 790.1347, 6.949585, 5491.05, 601.1835, 9.14037, 5495.492, 820.6944, 6.668534, 5473.046, 99.71464, 100.0, 99.95048, 99.92078, 100.0, 99.59316
136690.90704000002, 285.12713116522895, 285.15597341863725, 285.54800592660365, 28.18858653234919, 28.363296332261395, 28.320239562894358, 8024.06454306558, 8061.883776543881, 8071.145081060539, 159.39557512922738, 25.67177250171744, -2.0043344882719794, 8024.720018147626, 8056.560585028128, 8061.479738916782, 0.9999998637885972, 0.9999949666522394, 0.999999979551327, 60.03057086083241, 60.03241590993249, 60.03469693634482, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.3403, 3.485586, 2744.356, 593.8907, 4.624849, 2746.563, 600.2699, 4.578363, 2748.024, 796.4457, 6.89939, 5495.12, 595.1368, 9.230588, 5494.05, 826.281, 6.613232, 5461.141, 99.87824, 99.95855, 100.0, 99.9959, 99.97211, 99.37652
136693.28516, 285.0942678650678, 285.15751972908663, 285.4675968441277, 28.191099043889224, 28.343786510877216, 28.34399417847724, 8004.893406237995, 8061.00079679491, 8064.9731833412825, 157.12659168596156, 22.471031969134856, -1.3573732898166782, 8021.421969432549, 8062.833128167342, 8069.477174068196, 0.999999892074898, 0.9999949533106265, 0.9999998426192196, 60.03065134684892, 60.0315517092732, 60.030334515686405, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.795, 3.508965, 2739.766, 600.0775, 4.578984, 2748.211, 593.8834, 4.624566, 2746.509, 790.1347, 6.949769, 5491.103, 601.2407, 9.140005, 5495.656, 820.9131, 6.66652, 5472.992, 99.71989, 100.0, 99.95261, 99.92282, 100.0, 99.59216
136695.60700000002, 285.21376714181264, 285.29171419837377, 285.6658778081423, 28.15772289187565, 28.305083080183973, 28.292268708840872, 8003.298647739277, 8053.3464309614665, 8054.872295588666, 156.8076753562267, 27.02927259588796, -2.7860456968378458, 7999.340982251234, 8056.549404313974, 8056.896074164571, 0.9999999979402031, 0.9999957057473005, 0.9999999778633214, 60.02889056694617, 60.028100282190664, 60.02759753906289, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.5978, 3.51075, 2738.854, 602.1398, 4.563328, 2747.55, 591.1463, 4.646839, 2743.821, 785.9015, 6.980842, 5484.953, 607.2683, 9.042118, 5490.708, 814.5511, 6.775293, 5488.649, 99.67801, 100.0, 99.85875, 99.81913, 99.91455, 99.87709
136697.91040000002, 285.06855692217425, 285.12823071085614, 285.53165297737087, 28.194135078459123, 28.34200333320352, 28.33452428507266, 8013.618035808971, 8057.85440928364, 8067.466377517386, 156.85532211488817, 23.560519738052335, -1.7126415734883267, 8021.17264284118, 8058.973904141997, 8064.37567000505, 0.9999999996837444, 0.9999926838402744, 0.9999999417613669, 60.02805755354668, 60.02925935175293, 60.03086917267343, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 778.3503, 3.517353, 2738.559, 602.1398, 4.568669, 2747.94, 593.5534, 4.624566, 2746.398, 790.1347, 6.949769, 5491.163, 601.2598, 9.139823, 5495.55, 820.7143, 6.6689, 5472.93, 99.65161, 100.0, 99.95036, 99.92387, 100.0, 99.59105
136700.2224, 285.0793121806604, 285.0921014238214, 285.56743550935334, 28.195345452876822, 28.34736905656206, 28.348234415959013, 8010.172933781414, 8052.513497685348, 8065.683680322044, 157.1210740047536, 24.46541607772815, -4.648059776562938, 8019.80115098531, 8053.923888473856, 8069.913247560792, 0.999999993761246, 0.9999951354282544, 0.999999845637958, 60.02715875516008, 60.029225143871386, 60.03160109274522, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.9133, 3.508252, 2740.086, 600.1165, 4.578432, 2747.988, 593.9417, 4.623645, 2746.513, 783.8237, 6.995919, 5483.64, 601.2789, 9.139275, 5495.469, 820.7342, 6.668168, 5472.645, 99.73221, 100.0, 99.95466, 99.787, 100.0, 99.59001
136702.56024000002, 285.2523421409532, 285.25511235730124, 285.7149530580084, 28.156736524233395, 28.330665463944207, 28.281616387707437, 8005.6359408482995, 8051.344691652716, 8055.276597814003, 156.53698032443083, 24.81379678793155, -1.6539706391467917, 8005.411979706605, 8051.253174240413, 8055.181405893084, 0.9999999133661602, 0.9999943405530757, 0.9999998627048746, 60.03313887321627, 60.031097462878655, 60.030639189330266, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 787.2811, 3.4863, 2744.481, 593.8517, 4.624297, 2746.509, 600.2117, 4.578179, 2748.022, 777.5126, 7.038759, 5472.837, 595.1559, 9.230771, 5493.67, 827.2155, 6.595286, 5455.927, 99.87877, 99.95658, 100.0, 99.58935, 99.96845, 99.27119
136704.89744, 285.101189568646, 285.14079440938224, 285.5543850142076, 28.18118526453843, 28.311825147379544, 28.323703683850383, 8008.135137315098, 8059.079727197841, 8073.061740514913, 156.34229065654517, 18.96695626467158, -6.407413276323496, 8016.68261837759, 8060.995239454622, 8073.328892393817, 0.9999996801512497, 0.9999962887239343, 0.9999997223807525, 60.037444527410976, 60.033470457464944, 60.03485517140242, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 780.933, 3.50843, 2739.698, 600.2332, 4.578248, 2747.879, 593.9028, 4.624382, 2746.509, 783.7849, 6.995919, 5483.641, 601.2407, 9.139823, 5495.442, 820.7739, 6.667802, 5473.045, 99.7087, 100.0, 99.95657, 99.78691, 100.0, 99.59209
136707.22152000002, 284.9910170494662, 285.1101240920817, 285.5253671710392, 28.21032875923377, 28.303726469524683, 28.330144099067, 8016.909602108473, 8057.016929579418, 8066.344645025025, 158.55062270647295, 26.087283712207864, -4.124713078784552, 8011.914836733347, 8048.690436332832, 8065.0810013629025, 0.9999999700459828, 0.9999946713862861, 0.9999999993042891, 60.03145628275785, 60.032317988203, 60.033082924032996, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0118, 3.507895, 2739.866, 600.1943, 4.577879, 2748.104, 593.9611, 4.623829, 2746.344, 783.7849, 6.995919, 5483.64, 601.3361, 9.138909, 5495.371, 819.7798, 6.678972, 5476.071, 99.71045, 100.0, 99.95061, 99.78498, 100.0, 99.6482
136709.51912, 285.03569650459633, 285.0177207256147, 285.38592440213796, 28.193938167115768, 28.358229590370147, 28.335195006304833, 8020.206514579074, 8067.472193791424, 8064.204012856599, 157.90453329218388, 24.990739269691403, 2.574572548051947, 8020.033398404457, 8063.3053742271095, 8065.279370056053, 0.9999999916964952, 0.9999948600612293, 0.9999999990224265, 60.03250006129801, 60.03055300257516, 60.031714455032954, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 774.6833, 3.528418, 2733.469, 606.5367, 4.527041, 2746.153, 588.0016, 4.663221, 2742.478, 788.8919, 6.963375, 5488.712, 604.7695, 9.08394, 5494.448, 819.9191, 6.683733, 5476.015, 99.48201, 99.94783, 99.80987, 99.88968, 99.97444, 99.64717
136711.83664000002, 285.24544456649096, 285.1393764405176, 285.58753958696093, 28.207045158506418, 28.362933258792488, 28.32795090366737, 8021.335602143155, 8062.8142245323725, 8064.938956828203, 157.78584446935565, 26.62749146816163, -3.0810693565863403, 8020.102606739083, 8058.569992649469, 8053.440647816367, 0.9999999057923933, 0.9999931844780794, 0.9999999691507048, 60.031148349900896, 60.03269992848764, 60.032974576168655, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.071, 3.50843, 2740.296, 600.2137, 4.578432, 2748.156, 593.9611, 4.624013, 2746.451, 788.7754, 6.95694, 5490.934, 601.2598, 9.13964, 5495.56, 820.7739, 6.667985, 5472.816, 99.72264, 100.0, 99.95457, 99.90621, 100.0, 99.59222
136714.18472000002, 285.16034544629673, 285.3055053388349, 285.5986902319102, 28.19679934290574, 28.34178972037152, 28.329722705019893, 8017.23584759651, 8055.14693340005, 8065.369424030236, 154.89587308296404, 24.57003636955733, -1.8576443994246858, 8011.091870153233, 8060.432121715948, 8066.815891825955, 0.9999998512643812, 0.9999958180622859, 0.9999999428593761, 60.029812296631455, 60.03021357264234, 60.02567245338721, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 784.6788, 3.495937, 2742.946, 595.739, 4.616192, 2746.571, 600.1146, 4.578916, 2748.077, 796.4263, 6.89939, 5495.121, 595.1368, 9.230771, 5493.497, 827.0763, 6.596385, 5455.93, 99.8269, 99.96899, 100.0, 99.9959, 99.96648, 99.27219
136716.50084000002, 285.07615065890644, 285.1045778044158, 285.5751814853586, 28.18657768457607, 28.37890453824316, 28.3317700643162, 8011.338231691371, 8057.311826321118, 8070.938600975772, 158.79463164215832, 25.956643484294545, -3.6652111173898447, 8016.841683242626, 8062.0069118698175, 8061.6263295074195, 0.9999999193554641, 0.9999957382191285, 0.9999998460777015, 60.03081923431654, 60.02715868642025, 60.03196450649945, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0316, 3.507538, 2739.708, 600.2526, 4.577879, 2747.934, 593.9805, 4.624382, 2746.457, 790.1347, 6.949585, 5491.05, 601.2407, 9.140005, 5495.441, 820.8535, 6.667619, 5473.047, 99.70907, 100.0, 99.9547, 99.92078, 100.0, 99.59006
136718.97236, 285.2433167860698, 285.1754112515578, 285.60871410058627, 28.21498160372798, 28.32227805847438, 28.322569884735003, 8013.527689906274, 8055.684913216907, 8061.346257518541, 159.93050529392485, 27.781120816685643, -3.3058057844605173, 8014.2341911284575, 8055.683607403887, 8069.403003946287, 0.9999998604125798, 0.9999966568274188, 0.9999999268900042, 60.02848377549297, 60.03110947924917, 60.02965986552414, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 600 800], 5500.0, [], 781.0513, 3.507538, 2740.239, 600.1553, 4.5788, 2748.046, 593.9611, 4.623829, 2746.395, 790.1347, 6.949585, 5491.104, 601.2789, 9.140188, 5495.442, 820.7739, 6.666886, 5472.816, 99.70609, 100.0, 99.94853, 99.92176, 100.0, 99.59005
