TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
138553.7838, 284.8042741583374, 284.8299181536073, 285.431963374711, 28.182442211331118, 28.34331658377895, 28.285282037268534, 8001.262334560645, 8046.5459746192955, 8052.049875458719, 147.44614280346696, 19.870306820609812, 12.603398032887526, 7999.173441064074, 8051.199403014034, 8052.627838562518, 0.9999991517970868, 0.9999973734888119, 0.9999993836982133, 59.996701844759514, 59.992469680454334, 59.997012559588015, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 780.4795, 3.511999, 2738.984, 603.1126, 4.555776, 2747.718, 830.1646, 3.28028, 2723.942, 607.3867, 9.037906, 5490.782, 601.3933, 9.137997, 5495.526, 587.7859, 9.32872, 5483.385, 99.68304, 100.0, 99.13528, 99.91578, 100.0, 99.7813
138556.09908, 284.79162067077164, 284.7614643311015, 285.3262397324052, 28.188279252160473, 28.373935886419318, 28.314254207455733, 8008.078000696618, 8055.6797411239, 8058.238798877017, 147.5651375004877, 24.902696407849135, 7.685204592200989, 8002.878244147865, 8053.477556116695, 8057.421551925598, 0.9999997891834611, 0.9999952053217764, 0.999998323035277, 59.99447840838009, 59.99908371192517, 59.99944720676467, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 781.6033, 3.503076, 2740.885, 600.2721, 4.578248, 2747.99, 828.9805, 3.287091, 2725.173, 607.542, 9.037354, 5490.724, 601.3361, 9.139092, 5495.525, 594.0684, 9.24595, 5492.748, 99.78049, 100.0, 99.18009, 99.91482, 100.0, 99.95059
138558.43572, 284.6772126768851, 284.78964400857996, 285.3612409325031, 28.191578564692723, 28.346459103648368, 28.30156111185705, 8006.845110399643, 8052.498359968453, 8061.334202736692, 151.33480944362645, 31.564573412386608, -2.1361662334129505, 7996.567269912585, 8050.74620626884, 8060.24965297914, 0.9999999934628172, 0.9999927926883047, 0.9999999727058326, 59.99923043871947, 59.998136072462806, 59.99762657387657, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 788.6611, 3.480054, 2744.62, 593.9685, 4.623376, 2746.507, 822.691, 3.323721, 2734.396, 613.5229, 8.929058, 5478.629, 595.0796, 9.232049, 5493.533, 600.3508, 9.153474, 5495.713, 99.93783, 99.95252, 99.51576, 99.6938, 99.96596, 100.0
138560.79876, 284.745115846137, 284.6765274629981, 285.3103437728712, 28.193677704206156, 28.35502204905766, 28.326852040797156, 8003.053351511755, 8055.677677247424, 8054.363021494368, 143.74070404236363, 21.59130623202759, 10.240382405992477, 8002.340028358371, 8055.163162995431, 8059.706037497368, 0.9999991589552977, 0.9999965673166835, 0.9999992680982063, 60.00295924596637, 60.00419377426038, 60.00213105822745, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.5101, 3.502362, 2741.613, 600.2526, 4.577879, 2748.047, 828.7281, 3.288011, 2724.961, 607.5226, 9.037354, 5490.724, 601.3361, 9.139092, 5495.519, 594.0684, 9.245767, 5492.684, 99.75192, 100.0, 99.17236, 99.91493, 100.0, 99.95061
138563.15424, 284.69032890848865, 284.7036423027104, 285.3451720601167, 28.148305090625367, 28.330516350245436, 28.27983788921849, 7991.0228191736405, 8038.294419485873, 8047.96369763566, 146.13393467153492, 20.82939951535286, 13.629576179755531, 7993.318107963097, 8040.118977142483, 8043.270047458524, 0.999999568561796, 0.9999969013552369, 0.9999990469785195, 60.00266993159484, 60.00215885276235, 60.00314707781176, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.589, 3.50379, 2740.995, 600.2332, 4.577879, 2748.046, 828.9417, 3.287091, 2724.843, 607.5226, 9.037722, 5490.671, 601.317, 9.138909, 5495.534, 593.5316, 9.253092, 5490.856, 99.75592, 100.0, 99.18436, 99.91387, 100.0, 99.93348
138565.48696, 284.7684202457332, 284.8226674156734, 285.35570493977303, 28.189067523152993, 28.361569690115616, 28.31040601376206, 8004.463295299953, 8052.431051863306, 8057.19871194422, 140.37890192292025, 20.708765930538448, 7.891701306217328, 8005.895054952328, 8048.958593276304, 8059.631918374768, 0.9999990177660455, 0.9999970326392885, 0.999999268195149, 60.00655445186422, 60.00908638610802, 60.0084872071196, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2014, 3.524314, 2735.599, 606.5952, 4.527041, 2746.097, 835.1146, 3.249172, 2714.061, 602.299, 9.116967, 5494.902, 605.1701, 9.077182, 5494.161, 591.444, 9.276165, 5490.962, 99.55954, 99.94364, 98.77566, 99.99086, 99.9713, 99.91918
138567.82520000002, 284.7607335051209, 284.880595642277, 285.33399125347165, 28.179722605345763, 28.313698152743303, 28.27625832843856, 7990.563224315936, 8046.8863624339565, 8053.757563752769, 147.36083874504175, 18.64754090315182, 8.59204600032217, 7998.798671749698, 8047.876124930204, 8054.436949515684, 0.9999991360788458, 0.9999972574330928, 0.9999984652334901, 60.01040108561908, 60.00921414360215, 60.009123074539644, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 781.7216, 3.507359, 2738.896, 600.2137, 4.578063, 2747.934, 828.9417, 3.287459, 2724.785, 607.542, 9.037354, 5490.618, 601.3552, 9.13818, 5495.519, 587.8257, 9.328903, 5483.567, 99.71379, 100.0, 99.18627, 99.91291, 100.0, 99.78461
138570.26076, 284.9263308830136, 284.8510800839839, 285.33203379017215, 28.14332641521694, 28.304935379480163, 28.269998256383396, 7995.9298910163125, 8034.811396388185, 8045.542233853085, 151.09107453262368, 18.781360000462882, 8.585950594947235, 7991.796309299304, 8031.972189457823, 8045.1499747509815, 0.9999997907921891, 0.9999952105455933, 0.9999996406929973, 60.009830819304355, 60.004836360739645, 60.012470240921495, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 772.1401, 3.537163, 2730.777, 594.9023, 4.617113, 2746.455, 822.8657, 3.323353, 2734.28, 613.5424, 8.929242, 5478.621, 595.0796, 9.231502, 5493.536, 581.4239, 9.404898, 5468.29, 99.39639, 99.96699, 99.51367, 99.69378, 99.96601, 99.50759
138572.6564, 284.7323098117466, 284.8406796104189, 285.40977733307324, 28.160115858311762, 28.3273777113586, 28.293105085466575, 8000.431982616212, 8054.394059853699, 8056.107441280332, 146.08287007967692, 16.629908847401566, 11.388839898486424, 7996.933929309037, 8051.0261460594875, 8050.493412116715, 0.9999992415458973, 0.9999977728808478, 0.9999993605483349, 60.01252274409924, 60.012802809305704, 60.01403173227283, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.162, 3.524314, 2735.437, 600.2526, 4.578063, 2747.991, 827.9517, 3.293901, 2725.837, 607.4838, 9.03809, 5490.553, 601.3361, 9.138727, 5495.466, 587.7859, 9.328354, 5483.44, 99.55572, 100.0, 99.21783, 99.91279, 100.0, 99.78143
138574.97064, 284.75908075042, 284.83276821442763, 285.26373756755044, 28.17224016127465, 28.328188228589216, 28.27908384341811, 7989.838164606032, 8047.379140907433, 8048.857120401515, 144.49805455059186, 18.682330937171173, 12.464304644882304, 7999.690144641401, 8047.510893333064, 8050.431899454197, 0.9999991492080378, 0.9999977861293141, 0.9999995769138569, 60.01129280589213, 60.01651180183713, 60.0131493834521, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.1423, 3.524135, 2735.384, 600.2721, 4.578248, 2748.213, 828.8834, 3.286723, 2725.017, 607.5226, 9.037538, 5490.553, 601.3361, 9.138727, 5495.576, 587.7859, 9.328537, 5483.326, 99.55152, 100.0, 99.16779, 99.91398, 100.0, 99.78459
138577.39556, 284.87622153073414, 284.8373828538321, 285.35126933057325, 28.17404669771084, 28.342088932459223, 28.29178650200474, 7998.069369909782, 8052.347486089161, 8057.576480085377, 147.4212312929459, 19.773166203681285, 10.473752323934605, 8004.301541821458, 8047.639606670187, 8050.213629975274, 0.9999991545983145, 0.9999960228049736, 0.9999993781965605, 60.01007749687213, 60.01143815750836, 60.01415840544508, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.5496, 3.503076, 2741.288, 606.5562, 4.527041, 2746.323, 835.2505, 3.247515, 2712.564, 601.2115, 9.140501, 5495.521, 607.5544, 9.036821, 5491.092, 593.6906, 9.250894, 5492.074, 99.76221, 99.94983, 98.72901, 100.0, 99.91816, 99.94012
138579.79844, 284.80233716380786, 284.803967768108, 285.3672221623923, 28.180241613436916, 28.354679254854492, 28.310101950689933, 7999.982652543271, 8054.05541443985, 8051.9409071054215, 144.09311898556894, 16.101941279591756, 12.752034431148786, 8006.234448001677, 8058.698035277428, 8059.285994450311, 0.9999994635135572, 0.9999959479361569, 0.999998922270492, 60.01169258343, 60.012401340295135, 60.01153854115122, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.1226, 3.524314, 2735.327, 600.2332, 4.577879, 2748.162, 828.864, 3.287091, 2724.681, 607.542, 9.037722, 5490.56, 601.3361, 9.138909, 5495.627, 592.458, 9.262796, 5492.457, 99.55954, 100.0, 99.18622, 99.91185, 100.0, 99.93975
138582.21232000002, 284.8893079123124, 284.8279359312443, 285.3762277584258, 28.202859967114485, 28.35358104946584, 28.33874630002609, 8009.192839571118, 8054.133200080626, 8062.417577577742, 151.66823116621254, 25.576559222375636, 7.471761449273345, 8004.50324574553, 8047.445939465122, 8060.034698172881, 0.9999998096504039, 0.9999947061268983, 0.9999999283732144, 60.012362713869955, 60.01020845214996, 60.0126215260301, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 783.6931, 3.498614, 2742.526, 597.9958, 4.597589, 2747.532, 827.8934, 3.301449, 2732.916, 612.5908, 8.939171, 5478.835, 595.3848, 9.229492, 5493.637, 600.3508, 9.154023, 5495.705, 99.81516, 99.99381, 99.43342, 99.6985, 99.96785, 100.0
138584.61936, 284.7561965951375, 284.81093871722743, 285.4084505184094, 28.19626787680521, 28.34927870990895, 28.299438507892418, 8001.060950462397, 8057.568923522002, 8058.20300922426, 145.39041324762093, 24.602257169406357, 8.748367017051805, 8006.0995612770375, 8053.175360882269, 8059.397865084817, 0.9999996218163083, 0.9999967144039903, 0.9999995425099373, 60.012824355736946, 60.008502089319194, 60.013021763289395, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 783.5551, 3.502005, 2740.948, 600.3304, 4.578063, 2748.162, 827.6216, 3.295006, 2726.778, 607.5032, 9.037722, 5490.716, 601.2598, 9.140005, 5495.567, 594.0485, 9.246133, 5492.515, 99.76914, 100.0, 99.26457, 99.91564, 100.0, 99.94743
138586.91708, 284.89907656165474, 284.84648816523674, 285.39193077843385, 28.18288304945631, 28.358091041566972, 28.31151004664756, 8004.900531015381, 8052.496750307946, 8057.809861276562, 149.17509841726314, 24.91220754644064, 9.305123312358091, 8005.846934943402, 8060.951725108491, 8060.44370772628, 0.999998253795474, 0.999995437259062, 0.9999992970261969, 60.01175880532183, 60.01285298144202, 60.012012136517846, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.5693, 3.502719, 2741.431, 600.2332, 4.578248, 2748.052, 828.9999, 3.287091, 2724.78, 607.542, 9.037538, 5490.612, 601.317, 9.138727, 5495.57, 594.0485, 9.24595, 5492.575, 99.74254, 100.0, 99.17214, 99.91279, 100.0, 99.94852
138589.25176, 284.71275550880057, 284.8491293461467, 285.3303470440446, 28.14784655875768, 28.321215469171605, 28.29482987026124, 7999.3746490764315, 8049.607415778673, 8053.2887951082985, 144.55108824336594, 15.777236224505486, 10.141774903197302, 8007.252894761848, 8054.526575076395, 8054.136761506941, 0.999999345335172, 0.999997496465187, 0.9999987523201073, 60.01284095464876, 60.00912234847493, 60.00588572420374, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2211, 3.524492, 2735.604, 606.5562, 4.527041, 2746.099, 835.2699, 3.247331, 2712.618, 601.231, 9.140318, 5495.58, 607.5926, 9.036821, 5490.561, 587.7859, 9.32872, 5483.327, 99.55745, 99.94586, 98.72302, 100.0, 99.91187, 99.78131
138591.58948000002, 284.88437957520966, 284.8178709225648, 285.43808986334744, 28.17759152140412, 28.33598714150497, 28.29834084423999, 7999.063505619867, 8049.531384843485, 8055.232743391251, 142.42081615598045, 12.965311693296826, 13.057936058169048, 7997.445678821512, 8046.689455214194, 8049.600477010755, 0.9999996742715376, 0.9999970429054358, 0.9999993583681048, 60.00800843361708, 60.00785666663626, 60.00818124650174, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.4707, 3.503076, 2741.345, 600.2721, 4.578248, 2748.048, 828.9805, 3.287275, 2724.384, 607.542, 9.037538, 5490.724, 601.317, 9.138909, 5495.402, 593.1737, 9.258036, 5490.309, 99.76866, 100.0, 99.15135, 99.91483, 100.0, 99.91616
138593.95248, 284.6792636856563, 284.79235744508816, 285.3108884801405, 28.133917872888674, 28.2861397820755, 28.27003056242174, 7988.6008002393055, 8036.3260241335265, 8042.231379171699, 151.33947918516014, 18.94294947118351, 5.9081474345036895, 7992.036018092069, 8029.514635122405, 8044.775810877609, 0.9999996311076779, 0.9999974656260144, 0.9999995687557524, 60.00145783862227, 60.00237539196092, 60.000264978091444, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2408, 3.524314, 2735.709, 600.2332, 4.578063, 2747.993, 828.9611, 3.286723, 2725.544, 608.1246, 9.0186, 5488.337, 599.3333, 9.169409, 5495.365, 584.6844, 9.374683, 5472.475, 99.56355, 100.0, 99.19359, 99.88642, 100.0, 99.61234
138596.26944, 284.77813135635245, 284.78976516442305, 285.36621717855695, 28.142152276709925, 28.328812958516473, 28.26969393263906, 7999.465846986659, 8049.605272155437, 8050.103501061676, 142.38046354367953, 20.627068569006042, 11.86369806247285, 8000.0996236016745, 8052.429149028177, 8049.382106236282, 0.9999996957394598, 0.9999981593378201, 0.9999989174284504, 60.00110686717721, 59.99915948059758, 60.00006099542886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 769.8927, 3.544659, 2730.582, 595.0969, 4.611772, 2747.304, 825.5834, 3.304946, 2729.804, 609.3479, 9.00573, 5488.167, 600.039, 9.152242, 5495.585, 587.7462, 9.328903, 5483.44, 99.36562, 99.98553, 99.34043, 99.8683, 100.0, 99.7823
138598.62696000002, 284.79776957367164, 284.7408869543541, 285.29451953265107, 28.161905028817944, 28.339508680364812, 28.286496618885664, 7997.533097896248, 8051.598861584165, 8050.477673710902, 143.7824972085973, 17.31914839515275, 14.147474507434708, 7999.860603707899, 8049.9429503435, 8049.353285292751, 0.9999985336913348, 0.9999971238028432, 0.999999420938529, 60.000847435958256, 59.9943729199791, 59.99688928308951, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2211, 3.524314, 2735.762, 600.2526, 4.578063, 2747.993, 828.9805, 3.287091, 2725.121, 607.5226, 9.037354, 5490.495, 601.3361, 9.138544, 5495.519, 587.7859, 9.32872, 5483.386, 99.55361, 100.0, 99.17818, 99.91493, 100.0, 99.78131
138600.9994, 284.77111278630645, 284.8974324425004, 285.43730965096995, 28.150732412177586, 28.330272654168287, 28.284296783172216, 7998.012447105595, 8044.21295115705, 8050.648955359971, 149.28944031216042, 21.802394718780306, 9.795159362074628, 7999.218681686989, 8048.044690075755, 8049.305833239533, 0.9999995106601258, 0.9999955394308141, 0.9999989320417823, 59.99904613792495, 60.00229981670942, 60.00253450159551, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.3524, 3.503254, 2741.283, 606.5757, 4.527225, 2746.097, 835.3476, 3.247699, 2712.841, 601.231, 9.140685, 5495.632, 607.5735, 9.036821, 5490.61, 594.0087, 9.246682, 5492.627, 99.76638, 99.94364, 98.73128, 100.0, 99.91277, 99.95046
138603.28484, 284.7980542716522, 284.8317060995151, 285.3177204970604, 28.172612499542552, 28.345573250990785, 28.280193161581263, 7997.270932124362, 8050.157693544503, 8050.525937935609, 142.06579120508093, 18.218634658688643, 6.322180565912731, 8000.236175419012, 8050.335731609939, 8055.072133384171, 0.9999989420787365, 0.9999997787876456, 0.9999989528399806, 59.9941143287653, 59.998123714697044, 59.99723265972157, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2211, 3.524492, 2735.877, 600.2526, 4.578248, 2748.106, 828.9611, 3.287275, 2725.07, 607.5226, 9.037354, 5490.665, 601.3361, 9.138544, 5495.576, 587.7859, 9.32872, 5483.501, 99.55361, 100.0, 99.17814, 99.91377, 100.0, 99.7834
138605.64936, 284.80509166612984, 284.8679879276706, 285.3923654573691, 28.208223584739674, 28.34666875449431, 28.32012055956811, 8002.0140998226225, 8053.573189827124, 8061.763764872148, 147.18302729426102, 19.164254413591607, 6.861105173905344, 8008.9042777484, 8047.549117193987, 8065.502848416093, 0.9999996711102936, 0.99999566375517, 0.9999997873255985, 59.99498492580756, 59.99608882383418, 59.996465572245796, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.5496, 3.503611, 2741.55, 600.2332, 4.578248, 2748.046, 828.9611, 3.287275, 2725.007, 607.5226, 9.037722, 5490.553, 601.3361, 9.138909, 5495.511, 594.0684, 9.245767, 5492.689, 99.77648, 100.0, 99.17405, 99.91482, 100.0, 99.9495
138608.0258, 284.8123171355594, 284.73019186222234, 285.2520857792389, 28.183313760933, 28.376463320890515, 28.346746785720565, 8007.080753803511, 8051.810384044456, 8065.824321528875, 153.64691749420354, 26.273320621160565, 2.875965693638591, 8014.007057159414, 8053.073541939526, 8060.225604829373, 0.9999998854164188, 0.9999937322154089, 0.9999993499059047, 59.99694646953107, 60.00143306769803, 59.999746894340085, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 788.9174, 3.481124, 2745.238, 593.9101, 4.62356, 2746.511, 822.6328, 3.323537, 2734.289, 613.5618, 8.932368, 5479.805, 595.7853, 9.221457, 5494.802, 598.5416, 9.190464, 5495.008, 99.91505, 99.95252, 99.51185, 99.70135, 99.98331, 99.9928
138610.3768, 284.7950915502979, 284.790105927513, 285.2724682236332, 28.173597740143734, 28.340273390496492, 28.318809106319307, 8005.9236582537105, 8051.950405408408, 8054.674185745541, 150.4921605776629, 21.221987632494802, 9.688871940245008, 8007.35088501522, 8053.873437999754, 8058.631969925575, 0.9999993258722707, 0.9999952196524031, 0.9999995202879671, 59.99585259624021, 59.99931787397675, 59.996860723173796, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.4707, 3.503254, 2741.225, 600.2721, 4.578063, 2748.101, 828.9805, 3.287091, 2725.009, 607.5226, 9.037722, 5490.664, 601.317, 9.138727, 5495.568, 594.0485, 9.245767, 5492.689, 99.78013, 100.0, 99.18027, 99.91171, 100.0, 99.95061
138612.75900000002, 284.7584345156997, 284.7792959440283, 285.2710190166037, 28.14793203378073, 28.31357629574431, 28.267125907511602, 7992.351277926715, 8042.214161122923, 8041.071764485161, 140.23078962400137, 16.223404805411064, 9.032477384582307, 7990.682849807216, 8041.737146325598, 8044.460405149456, 0.9999988478416091, 0.9999976263279641, 0.9999985650211918, 60.0005238329468, 59.99609139255711, 59.99612535597332, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 780.1641, 3.510929, 2738.2, 603.7935, 4.550434, 2747.103, 833.8334, 3.25451, 2713.794, 601.4252, 9.139582, 5495.639, 607.5926, 9.036821, 5490.618, 587.8058, 9.328537, 5483.501, 99.68009, 99.98014, 98.81382, 100.0, 99.91291, 99.78242
138615.09960000002, 284.78380114156624, 284.7928916906666, 285.3183530309502, 28.195484975793057, 28.3603537366974, 28.310163028847924, 8007.501982612526, 8053.7417097205625, 8054.692687945892, 146.91395344021993, 16.181541770512013, 12.371926741962398, 8003.961731936418, 8054.942780803592, 8056.102056814729, 0.999999447376737, 0.9999970380246985, 0.9999990365666742, 59.995761467709606, 59.99680313585627, 59.996420130966264, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 781.8596, 3.503254, 2741.383, 600.3304, 4.577511, 2747.823, 829.0387, 3.287091, 2725.173, 607.5226, 9.037722, 5490.723, 601.3361, 9.139275, 5495.568, 594.0485, 9.24595, 5492.575, 99.77003, 100.0, 99.18009, 99.91076, 100.0, 99.9496
138617.43864, 284.9230724714348, 284.8060355441669, 285.1874014448589, 28.150953175667084, 28.334823179460667, 28.299906557201822, 7997.70784706897, 8047.201487945276, 8053.668828853484, 143.63886866353198, 14.232021888098643, 11.042852946772655, 7998.663349524941, 8047.661831253799, 8053.477044839506, 0.9999990592469592, 0.9999981868497156, 0.9999994008434824, 59.99198221195347, 59.9900055599016, 59.99143441842603, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2211, 3.524314, 2735.652, 600.2526, 4.578063, 2747.993, 828.9805, 3.287091, 2725.067, 607.5226, 9.037722, 5490.559, 601.3361, 9.138727, 5495.519, 587.7859, 9.328903, 5483.44, 99.56145, 100.0, 99.1741, 99.91588, 100.0, 99.7823
138619.75420000002, 284.8059158016177, 284.7200180894675, 285.20841727709507, 28.13659938991893, 28.286667900219907, 28.275344506044505, 7990.418363660087, 8038.372409137171, 8047.907588195481, 150.8584925205987, 24.36275532963691, 8.019031486044241, 7998.572682957205, 8038.681322129248, 8048.1946176703295, 0.9999995357406403, 0.9999980227402356, 0.9999993326245362, 59.99096023292497, 59.98674752845721, 59.98862321793851, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 769.6364, 3.544302, 2729.198, 593.9101, 4.623929, 2746.229, 822.691, 3.323905, 2734.566, 613.5229, 8.929242, 5478.465, 595.0605, 9.232049, 5493.542, 581.4637, 9.404348, 5468.411, 99.3201, 99.9464, 99.51785, 99.69176, 99.96613, 99.50981
138622.07228000002, 284.77178451093084, 284.7081591483112, 285.23417037918915, 28.161383714407133, 28.346240698616935, 28.30372455842591, 8000.426440570751, 8046.897264501662, 8053.182568262564, 139.1932383630192, 15.638695345962788, 10.346416748816637, 8001.864108684096, 8047.75000848733, 8050.357546939878, 0.999998528519001, 0.9999973110939016, 0.999998994790559, 59.986277746362354, 59.99019534367928, 59.98751661172765, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.1423, 3.524135, 2735.656, 600.2332, 4.578248, 2747.88, 828.9611, 3.287275, 2724.839, 607.542, 9.037538, 5490.67, 601.3361, 9.138727, 5495.462, 587.7859, 9.32872, 5483.447, 99.56162, 100.0, 99.16792, 99.91279, 100.0, 99.78242
138624.42812, 284.7582994813938, 284.82948623240713, 285.2918816728108, 28.155085684595623, 28.32958067148551, 28.275351936770775, 7995.133493318475, 8047.329166249645, 8044.130436909007, 142.43789842982233, 18.431723607694494, 12.290974241169238, 7996.381541533377, 8042.3008208879555, 8049.535593692918, 0.9999990501464893, 0.9999978529163008, 0.9999989141978411, 59.98854032971215, 59.98935298746, 59.988886775906145, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2408, 3.524492, 2735.49, 600.2137, 4.578432, 2747.987, 828.9611, 3.287091, 2724.589, 606.9595, 9.057028, 5492.472, 603.3389, 9.107315, 5494.663, 590.788, 9.281658, 5490.005, 99.562, 100.0, 99.15882, 99.93904, 99.98651, 99.90175
138626.779, 284.7623189349625, 284.82031789751875, 285.2618560466817, 28.15931731524966, 28.329042922695702, 28.283970343704723, 8000.4557927791975, 8048.810016496589, 8052.463958690897, 139.84534351288448, 17.617166143503255, 10.788733270055104, 7995.182788799025, 8049.858485843735, 8046.008837602063, 0.9999996174092586, 0.9999970970363153, 0.9999998162720838, 59.99347653681039, 59.99266852303793, 59.989027037584265, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.4116, 3.503254, 2740.358, 605.5056, 4.541409, 2746.939, 832.5328, 3.265002, 2720.324, 605.5225, 9.071552, 5491.979, 602.08, 9.127039, 5495.546, 587.8257, 9.328171, 5483.393, 99.74886, 99.97013, 98.95353, 99.9487, 99.99942, 99.78145
138629.23476000002, 284.76212683518804, 284.79128895092475, 285.2909365942206, 28.186463556879296, 28.353715883680227, 28.301816285597724, 8004.982873389596, 8053.621942920122, 8057.651016345343, 145.90052962784603, 23.397191693292825, 14.143137549561061, 8006.409987272184, 8057.07601001324, 8052.736045660809, 0.9999994378439158, 0.9999958889367326, 0.9999992593426186, 59.98658747487611, 59.9867494829375, 59.987498471981525, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 780.5386, 3.507359, 2741.508, 600.2332, 4.578248, 2747.992, 828.9805, 3.287275, 2724.78, 607.5614, 9.03717, 5490.618, 601.317, 9.138909, 5495.462, 594.0684, 9.24595, 5492.688, 99.7238, 100.0, 99.16579, 99.91279, 100.0, 99.9496
138631.53948, 284.82893076069155, 284.80526143582443, 285.3810162705849, 28.195571844314543, 28.336031188683748, 28.304158106040326, 8004.297323395513, 8053.11675242475, 8056.516585810854, 153.13769160561515, 24.798716276026198, 7.597829804925823, 8009.610901660434, 8052.510814024527, 8059.145150675613, 0.9999996141371782, 0.9999943383420163, 0.999999738000509, 59.990872186518196, 59.99124781120764, 59.9872496092495, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 788.9963, 3.479697, 2745.438, 593.949, 4.624665, 2746.451, 822.6716, 3.323537, 2734.396, 613.5424, 8.929058, 5478.414, 595.0223, 9.232414, 5493.577, 600.3508, 9.154023, 5495.705, 99.91761, 99.95448, 99.52386, 99.69083, 99.96596, 100.0
138633.87984, 284.8436219701097, 284.8452493248347, 285.34545119867494, 28.18075147480985, 28.349579782500083, 28.295479050721777, 8006.733353627891, 8052.195634660522, 8058.555351756103, 148.6989449755947, 28.418015592117342, 2.719535791494309, 8006.36680732869, 8052.323337238422, 8055.344571509363, 0.9999991630373486, 0.9999958667226481, 0.9999994927398459, 59.9892023401838, 59.991282194711005, 59.99308240910705, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.3327, 3.502898, 2740.738, 600.2332, 4.578063, 2748.157, 828.9222, 3.287091, 2724.847, 607.5226, 9.037354, 5490.606, 601.2979, 9.138909, 5495.408, 594.0684, 9.245584, 5492.63, 99.77196, 100.0, 99.16822, 99.91269, 100.0, 99.94952
138636.25284, 284.84397150764494, 284.7457936606725, 285.2585162162798, 28.156643216968153, 28.32136875155977, 28.286776424219255, 7994.3219507910235, 8045.55942561262, 8044.358054138074, 146.02750372854234, 23.45982924496826, 13.164275063087644, 7993.762167557026, 8042.386562996924, 8045.402729429725, 0.9999989004319384, 0.9999973769761127, 0.9999991559968542, 59.99149834892783, 59.98900039826266, 59.988745388423794, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.589, 3.503254, 2741.269, 600.2332, 4.578063, 2748.27, 828.9222, 3.287275, 2724.735, 607.5226, 9.037722, 5490.724, 601.317, 9.138909, 5495.568, 594.0684, 9.245584, 5491.999, 99.76586, 100.0, 99.18009, 99.91483, 100.0, 99.95035
138638.57820000002, 284.714156710716, 284.7716257726792, 285.2462567978972, 28.18902700479156, 28.353970288491904, 28.316873575764927, 8001.82356509494, 8056.187145240219, 8054.6275351847835, 147.62670008226678, 16.593548175684646, 16.18674137591279, 8003.859804184502, 8053.8126488473345, 8055.972279472247, 0.9999993236353109, 0.9999971884262199, 0.9999988605409617, 59.99192661023273, 59.99211194075637, 59.993475963572834, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.1817, 3.524135, 2735.552, 606.5952, 4.527041, 2746.156, 835.2505, 3.247883, 2712.394, 601.3863, 9.137927, 5495.182, 606.5626, 9.061111, 5493.045, 590.4301, 9.28935, 5489.533, 99.55726, 99.94983, 98.73941, 100.0, 99.95707, 99.89316
138640.89996, 284.7248112068217, 284.7985549536488, 285.27714454888485, 28.16003572245318, 28.337886487700356, 28.27618519337943, 7999.329178725725, 8050.020477971608, 8048.685640133542, 145.4618065488403, 15.973180385821024, 10.646461613890551, 8000.742310524317, 8050.794578154403, 8047.138824934657, 0.9999989201774561, 0.999997065422408, 0.999998129934886, 59.99267835761597, 59.991947876384764, 59.9897406238919, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.6087, 3.503433, 2740.979, 600.2916, 4.578616, 2748.048, 828.9999, 3.286907, 2725.12, 607.5226, 9.037354, 5490.619, 601.3361, 9.138544, 5495.417, 588.0046, 9.326157, 5483.622, 99.71975, 100.0, 99.16401, 99.91173, 100.0, 99.78362
138643.30512, 284.839072519171, 284.81278765665763, 285.29167368358503, 28.13659409920799, 28.275376853404612, 28.26407977762727, 7993.684448367484, 8035.106750768258, 8037.731618602198, 151.03102908897722, 19.298520013738198, 8.258758455047428, 7997.404016266425, 8029.287157509124, 8043.541306080073, 0.9999999048724657, 0.999997677189046, 0.9999992819365511, 59.992294353171275, 59.993055347311156, 59.99739987487058, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 774.3876, 3.530917, 2732.333, 597.1008, 4.606798, 2747.301, 825.1952, 3.316543, 2733.561, 613.387, 8.931816, 5478.569, 595.2894, 9.229127, 5493.561, 581.4835, 9.404165, 5468.411, 99.46431, 99.98541, 99.45126, 99.6957, 99.96755, 99.50673
138645.64752, 284.86365218950823, 284.8394214596288, 285.3818283166425, 28.163179502785134, 28.344323901093613, 28.271058264174656, 8006.316233156448, 8046.881214109184, 8049.529976486375, 145.1712406285783, 12.254028156773074, 6.368827458746182, 8002.876741399033, 8051.227952512076, 8053.656921431106, 0.9999976792682078, 0.9999979933530327, 0.9999987147849756, 59.99813630271005, 59.997318080549036, 60.00040067133654, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 775.8268, 3.524671, 2735.61, 600.2721, 4.578063, 2748.16, 827.6993, 3.291877, 2725.725, 607.5226, 9.037906, 5490.5, 601.3361, 9.138909, 5495.576, 587.7859, 9.328537, 5483.386, 99.55206, 100.0, 99.20016, 99.91185, 100.0, 99.7835
138647.94152000002, 284.7804524898089, 284.83117795351546, 285.332848382104, 28.164217706429884, 28.343174523732987, 28.29092263946158, 8003.959276867924, 8049.77404886072, 8050.608327055732, 143.79079924187022, 15.286865807302092, 13.328808605619997, 7999.102299935924, 8052.274761479209, 8046.439026345906, 0.999998758463107, 0.9999977951972663, 0.9999991945695954, 60.00026529650627, 60.00345852376629, 60.00225886453932, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.162, 3.523957, 2735.384, 600.2721, 4.578063, 2748.046, 828.8834, 3.286907, 2725.021, 607.5032, 9.037538, 5490.56, 601.3361, 9.138727, 5495.627, 587.7859, 9.32872, 5483.386, 99.55554, 100.0, 99.17396, 99.91185, 100.0, 99.78242
138650.3194, 284.9093873383786, 284.84579451973417, 285.34992539956465, 28.171257935809898, 28.342045446744716, 28.29940982125706, 8007.566053461787, 8047.515285162673, 8051.93749534872, 150.67796589584168, 20.974551625986123, 11.411126538586814, 8007.413089397745, 8052.049397243505, 8053.875075426165, 0.999999002943036, 0.9999970569977281, 0.9999994847981528, 60.00446821588114, 60.00400148457629, 60.00518439284642, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.4707, 3.503076, 2741.058, 606.5757, 4.527225, 2746.213, 835.2311, 3.247515, 2712.961, 601.2115, 9.140318, 5495.515, 607.5544, 9.037187, 5490.609, 594.0684, 9.245767, 5492.634, 99.7683, 99.94577, 98.73563, 100.0, 99.91671, 99.94852
138652.65976, 284.82216898595135, 284.81973227283214, 285.35530489556953, 28.174456251206607, 28.35314981847766, 28.31178207308273, 8004.988653623226, 8053.665764837997, 8055.61195392845, 146.1409847786199, 14.707802035726445, 14.105453552336712, 8002.578573683557, 8060.198515446053, 8055.103915336996, 0.9999991965211735, 0.999997494233442, 0.9999992932435149, 60.00879533272068, 60.00467634813776, 60.00804070556523, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.162, 3.523957, 2735.437, 600.2721, 4.578063, 2748.101, 828.8834, 3.287275, 2724.623, 607.5226, 9.037354, 5490.546, 601.3361, 9.138909, 5495.627, 589.3565, 9.30345, 5487.919, 99.55153, 100.0, 99.18223, 99.91387, 100.0, 99.84772
138654.9696, 284.88212898577245, 284.93207804781645, 285.3470518284403, 28.198536312006027, 28.331384938345995, 28.30118750049609, 8011.447571098036, 8046.582342237937, 8058.624554538895, 147.90603271149666, 24.222167797445508, 5.815033213040806, 8008.300958373867, 8051.163397920162, 8057.818587838088, 0.9999997799841739, 0.9999968183730594, 0.9999997795238663, 60.00813391500779, 60.00597475493699, 60.00746526039169, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.4313, 3.502541, 2740.47, 600.2721, 4.578432, 2748.101, 828.9417, 3.288748, 2726.749, 608.5129, 9.013268, 5487.533, 598.8945, 9.1758, 5495.205, 596.9909, 9.196141, 5495.618, 99.75803, 100.0, 99.19978, 99.87735, 100.0, 99.99709
138657.31, 284.87134639711996, 284.8475102497106, 285.24604977840545, 28.18309440884209, 28.33511593355722, 28.304563944813044, 8001.894669413625, 8051.413218563622, 8057.312467580046, 147.5411520368466, 22.113140403694842, 11.74768302522125, 8009.349567848445, 8058.233953156852, 8055.120054363302, 0.9999982587571314, 0.9999949640387495, 0.9999989074315528, 60.00384601079378, 60.00677113280097, 60.00585568221406, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 788.5428, 3.482552, 2743.849, 595.7973, 4.609193, 2747.64, 825.8746, 3.302553, 2727.66, 609.0566, 9.021726, 5489.835, 601.0118, 9.143841, 5495.481, 594.7642, 9.23716, 5493.149, 99.85979, 99.99571, 99.34227, 99.88459, 100.0, 99.96037
138659.60248, 284.9136177458466, 284.79410484031166, 285.25976409382423, 28.19179207885463, 28.35611755011409, 28.318277719996797, 8005.587897561704, 8056.770326530179, 8058.38671655393, 146.1417823323627, 17.077427637859273, 7.506663183751698, 8006.061677694551, 8052.738489024452, 8057.595535851991, 0.9999989692491671, 0.999995853330099, 0.999998873392808, 60.00791872627889, 60.00416116166514, 60.00287153590988, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.6087, 3.503254, 2741.105, 600.2332, 4.578616, 2748.16, 828.9999, 3.287091, 2725.067, 607.542, 9.037906, 5490.67, 601.2979, 9.139092, 5495.459, 594.0684, 9.245767, 5492.695, 99.7488, 100.0, 99.17623, 99.91267, 100.0, 99.95059
138661.95832, 284.89332672262435, 284.80681105677337, 285.30602538668586, 28.136220124452663, 28.314921209246585, 28.256362238700923, 7993.905514381703, 8040.882925017054, 8044.213314811465, 144.1717177837504, 11.370509753388433, 13.11830729304188, 7998.347859304132, 8036.785522250663, 8042.7326610790105, 0.9999991579847273, 0.9999988557779967, 0.9999984476000481, 60.00207981149672, 60.00162031417884, 60.00417384101807, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.3788, 3.524492, 2735.547, 606.5367, 4.527778, 2746.264, 835.2311, 3.247883, 2712.667, 601.231, 9.140685, 5495.58, 607.5735, 9.036821, 5490.555, 587.8058, 9.32872, 5483.446, 99.56163, 99.94373, 98.72493, 100.0, 99.91277, 99.7835
138664.3082, 284.8076856154773, 284.73955883144407, 285.3554631086073, 28.188565392670586, 28.340993251925518, 28.318222815928067, 8000.773019959282, 8051.808491330599, 8053.199141643665, 150.4621467055672, 22.451323920865434, 15.612445196318731, 8004.729600110066, 8056.0944571778255, 8057.311709484582, 0.9999990876329616, 0.9999979358965724, 0.999998112891736, 59.997405927084294, 59.99960608595036, 59.99853896041018, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 782.4313, 3.503254, 2740.633, 600.2526, 4.578248, 2748.101, 828.9805, 3.286907, 2724.84, 607.5032, 9.037354, 5490.664, 601.317, 9.139092, 5495.459, 594.0684, 9.245767, 5492.689, 99.77422, 100.0, 99.17645, 99.91375, 100.0, 99.94952
138666.6698, 284.800333251651, 284.7452621400719, 285.28243495809147, 28.165085010776117, 28.31561664454454, 28.306884265531, 7991.813001931622, 8047.478182701701, 8050.289456802808, 146.67755734512184, 12.106111852565391, 7.908293396257818, 7999.247421738133, 8037.777360854689, 8052.916865546572, 0.9999996635708852, 0.9999990193383933, 0.9999996476376292, 59.99739312610492, 59.996259305294245, 59.997669325275396, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 776.2408, 3.524135, 2735.709, 600.2137, 4.578063, 2748.104, 828.8834, 3.287459, 2724.958, 607.542, 9.037538, 5490.606, 601.3361, 9.138727, 5495.518, 587.766, 9.328903, 5483.326, 99.54561, 100.0, 99.17005, 99.91281, 100.0, 99.78338
138668.99088, 284.8692678466541, 284.89523718920907, 285.2919885756036, 28.179924359237, 28.33116701670624, 28.311682629312877, 8001.342579932386, 8049.890621781985, 8051.038737341608, 144.7417927718643, 17.957316833455025, 10.57678146512967, 8004.774408078351, 8045.6423921284495, 8057.838673359199, 0.9999985794718766, 0.9999980906239505, 0.9999995472330222, 59.9926337177469, 59.9938623030052, 59.993390597519024, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 600], 5500.0, [], 770.0701, 3.543053, 2728.288, 593.949, 4.623929, 2746.504, 822.6716, 3.323905, 2734.396, 613.5035, 8.929058, 5478.985, 595.2894, 9.223101, 5494.404, 583.1337, 9.380726, 5476.659, 99.29344, 99.95229, 99.51576, 99.69486, 99.97585, 99.6385
