TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
138988.7324, 285.0786724926873, 285.0654737655736, 285.6363444339615, 28.169840210790486, 28.341777101974735, 28.307667165030352, 8002.195694611191, 8050.501289906875, 8065.478462640275, 151.31248882773025, 22.30424331393806, 6.25544476695336, 7999.078897991983, 8050.591754295655, 8062.1163472384505, 0.9999990847218578, 0.9999966567335197, 0.9999991707337297, 60.02179430032139, 60.01997158570712, 60.02275072302272, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2014, 3.524492, 2735.652, 600.2332, 4.578248, 2747.995, 828.6505, 3.288748, 2725.691, 607.5809, 9.037354, 5490.669, 601.2598, 9.13964, 5495.565, 801.7874, 6.854402, 5495.582, 99.56145, 100.0, 99.20202, 99.91385, 100.0, 100.0
138991.05228, 284.95762881475304, 284.91839816725906, 285.52212200873697, 28.14268476476724, 28.306542309712903, 28.288320827164092, 8002.382677845949, 8048.297416288764, 8051.603305401712, 149.6146325679024, 25.574721770623455, 10.408628701716225, 8001.190548607842, 8053.429162017136, 8052.2796748210585, 0.9999989948706391, 0.9999956082122824, 0.9999994454246509, 60.01686579662114, 60.01833583248441, 60.01805283890239, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 780.0655, 3.511642, 2740.281, 605.097, 4.536435, 2746.659, 835.1146, 3.248988, 2713.063, 601.231, 9.13995, 5495.574, 607.4972, 9.0381, 5490.649, 808.1494, 6.796719, 5492.757, 99.70649, 99.96191, 98.74429, 100.0, 99.91348, 99.95073
138993.3722, 285.1120489608366, 285.1404604869784, 285.64452423878197, 28.161632983300684, 28.346956702530846, 28.305691326681643, 8008.265083595675, 8046.52540294899, 8056.936381501978, 150.47092194589368, 24.18107593972036, 8.988026386708498, 8014.931525675734, 8040.482205195204, 8067.848309579804, 0.999999412347791, 0.9999954753303697, 0.9999992409763729, 60.0174531054157, 60.02410844360249, 60.02156150683567, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.1817, 3.524314, 2735.599, 600.2137, 4.578063, 2747.826, 828.9805, 3.287091, 2725.12, 607.542, 9.037354, 5490.671, 601.2598, 9.139823, 5495.501, 801.7874, 6.854402, 5495.468, 99.56928, 100.0, 99.16592, 99.91281, 100.0, 100.0
138995.71212, 285.11670303146775, 285.0967028338557, 285.66159924968684, 28.141847094655997, 28.349419351716858, 28.288720508900727, 8007.42984774097, 8058.2540112973875, 8064.209939038849, 150.25887724464837, 22.654888920723238, 6.110730975927254, 8012.979848387451, 8049.646758331511, 8066.743115773514, 0.9999997132445995, 0.9999954578866568, 0.9999997513516479, 60.021515365753324, 60.02249162241807, 60.02563526407132, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.3327, 3.502541, 2740.345, 606.5562, 4.527225, 2746.157, 829.4852, 3.285434, 2724.307, 607.6197, 9.037538, 5490.572, 601.2979, 9.13964, 5495.61, 801.8073, 6.853852, 5495.755, 99.73226, 99.9456, 99.14856, 99.91208, 100.0, 100.0
138998.04836000002, 285.05606390995854, 285.1282957322206, 285.71244525180407, 28.173443764853076, 28.32473191604109, 28.296718155685834, 8008.3713766052815, 8052.74048933506, 8065.331213819544, 158.12625065801467, 31.59548191302838, 3.0854293880864248, 8009.771892812621, 8049.310227552598, 8063.882512970907, 0.9999999312747636, 0.9999916372913324, 0.9999999700053247, 60.02451476646145, 60.02067698325973, 60.02353794255384, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 788.4048, 3.478983, 2744.865, 612.6652, 4.473072, 2740.436, 822.6522, 3.323721, 2734.282, 613.5424, 8.928323, 5478.421, 595.0223, 9.232414, 5493.463, 795.5844, 6.90659, 5495.001, 99.89674, 99.74377, 99.5135, 99.69093, 99.96479, 99.98733
139000.40184, 285.14348564111447, 285.084304788587, 285.66175508969144, 28.155224327348098, 28.335719938365898, 28.304299698567608, 8010.764128552063, 8056.207001220069, 8066.566811297013, 156.85637192639206, 32.61636578649677, 4.644599591132192, 8009.623649941468, 8059.097180924321, 8066.7087801283615, 0.9999996038675819, 0.9999957670632309, 0.9999995096661414, 60.02709361048058, 60.0242464264491, 60.026030137060296, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.7467, 3.503254, 2741.733, 606.5173, 4.52741, 2746.209, 828.8446, 3.287459, 2724.735, 607.5226, 9.036986, 5490.507, 601.2979, 9.139458, 5495.51, 801.8271, 6.854402, 5495.463, 99.74899, 99.94566, 99.19001, 99.91089, 100.0, 100.0
139002.8482, 285.00573483770614, 284.95383199888647, 285.56081685943406, 28.123176976566693, 28.299973075495, 28.25785317179416, 7996.123204200615, 8048.428630869004, 8053.55908123158, 148.13993768874388, 25.903996883328773, 8.794517434118461, 8005.299566754619, 8050.889154145701, 8056.668741474832, 0.9999991860389226, 0.9999938852016126, 0.9999998324963976, 60.02801435058339, 60.02912281616865, 60.03026159688808, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.589, 3.502005, 2741.192, 606.4395, 4.530725, 2746.604, 829.2328, 3.287275, 2724.472, 604.4933, 9.095455, 5494.42, 605.4944, 9.064764, 5491.94, 807.7517, 6.797634, 5492.582, 99.76638, 99.96003, 99.15456, 99.97509, 99.95292, 99.94864
139005.17096000002, 284.87158241247323, 285.01163418764935, 285.5737744896571, 28.150562463446445, 28.35081955037984, 28.290443617410887, 8006.023042203766, 8053.324158196695, 8063.366947636519, 146.4178587981164, 26.96282700519805, 2.5595801302702057, 8014.909669233695, 8059.16581424681, 8074.445187752993, 0.99999984304484, 0.999995891056972, 0.9999994736121527, 60.02983889629439, 60.0272681372029, 60.02935588723238, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 779.5332, 3.511999, 2739.767, 604.8636, 4.541593, 2746.489, 829.3687, 3.284514, 2724.812, 607.542, 9.036986, 5490.507, 601.2789, 9.139458, 5495.492, 801.8073, 6.854768, 5495.522, 99.6712, 99.96811, 99.16695, 99.91186, 100.0, 100.0
139007.60072000002, 284.93633824116006, 285.04757875525945, 285.6693054160435, 28.155803231262848, 28.334261785516414, 28.306349638933888, 7999.58890351275, 8049.034538178667, 8059.827150369933, 147.14375668953926, 23.381349671783028, 9.362762342850601, 7999.788319499407, 8051.133422209084, 8060.899998978875, 0.9999989200236283, 0.9999960118718065, 0.9999987376438926, 60.02817431783961, 60.02690584358195, 60.0289576257056, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2211, 3.524135, 2735.604, 600.2332, 4.578432, 2747.938, 828.4758, 3.290036, 2725.563, 607.5226, 9.037722, 5490.612, 601.2407, 9.139823, 5495.493, 801.7476, 6.854035, 5495.809, 99.55745, 100.0, 99.20438, 99.9147, 100.0, 100.0
139009.99008000002, 285.2256154930662, 285.1131977346207, 285.5773114015774, 28.151438954055717, 28.308813799327492, 28.29566149476635, 7999.125018523323, 8038.165030663353, 8055.996542450923, 156.6109009093244, 31.32458382061077, 1.7717126178945364, 8003.120366519879, 8041.777606998685, 8056.917770712119, 0.9999999921806787, 0.9999924171461152, 0.9999998133354059, 60.02433459075323, 60.027284062055514, 60.025664434789654, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 769.7547, 3.543945, 2728.675, 594.0269, 4.623192, 2746.286, 822.691, 3.323721, 2734.396, 613.5618, 8.928875, 5478.583, 594.946, 9.233145, 5493.403, 795.5844, 6.90659, 5494.936, 99.29397, 99.95046, 99.51755, 99.6939, 99.96255, 99.98841
139012.32484000002, 284.98512871742605, 284.9701215240608, 285.58711101555417, 28.14576250463158, 28.30472335055063, 28.298629994896412, 8012.236768643116, 8052.509136844453, 8065.902814144811, 148.8198933557187, 24.587825788295667, 3.8535997851190587, 8015.228197307259, 8054.693330133195, 8058.03784179952, 0.999999938216585, 0.9999933677196217, 0.9999999997762175, 60.02173227485058, 60.02763069177725, 60.026391033049336, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.1226, 3.524135, 2735.595, 600.2721, 4.577879, 2747.987, 828.7087, 3.288748, 2725.547, 607.5614, 9.036618, 5490.515, 601.2789, 9.140005, 5495.558, 801.8073, 6.854035, 5495.81, 99.55171, 100.0, 99.1895, 99.9121, 100.0, 100.0
139014.63928, 284.9037067968868, 284.99024083343676, 285.6268265747163, 28.121922070247333, 28.292151689351382, 28.252955493095737, 7995.290997558201, 8042.948109369714, 8049.707928378553, 148.1035277362871, 26.239469293933325, 7.361467390277994, 8003.258264730861, 8044.760448301151, 8049.988883906526, 0.9999997069040322, 0.9999948243070126, 0.9999982486989701, 60.02152859676988, 60.02026654086908, 60.01842228611435, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.162, 3.524314, 2735.489, 593.949, 4.624113, 2746.394, 828.9028, 3.287091, 2724.496, 607.4449, 9.038641, 5490.985, 601.8702, 9.121743, 5495.248, 803.6364, 6.834441, 5494.742, 99.55763, 99.96059, 99.1741, 99.9196, 99.99721, 99.98795
139016.92468000003, 285.0816457148912, 285.0304788052699, 285.62020008553213, 28.155334882228228, 28.35279970157994, 28.317223442243005, 8005.371520673091, 8060.045889752761, 8058.262382118523, 150.8336840147972, 23.28605972770265, 5.180386428992165, 8013.348178926103, 8047.653774321336, 8066.399493064962, 0.9999996601085297, 0.9999959691892688, 0.9999996712609216, 60.01479801561206, 60.01544280970775, 60.01561053741464, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.5101, 3.502898, 2741.226, 587.6844, 4.663347, 2742.72, 833.9111, 3.256351, 2717.573, 603.6389, 9.092329, 5493.894, 603.8348, 9.09928, 5495.022, 803.1592, 6.845795, 5495.646, 99.7643, 99.81869, 98.86459, 99.97253, 99.99, 100.0
139019.2784, 284.93689852393965, 284.9987778888399, 285.5755421496173, 28.18671921750368, 28.330162229679402, 28.31117852076455, 8008.607337387542, 8053.249004210955, 8066.633489149102, 153.60080105076963, 21.316732075814798, 9.142298579399267, 8006.410660843913, 8053.6217156928915, 8068.0480310429275, 0.9999993773353787, 0.9999967633852355, 0.9999995421453443, 60.00609581687521, 60.007586070632414, 60.01235131439605, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 778.2123, 3.517889, 2738.731, 593.9296, 4.624113, 2746.508, 828.9417, 3.287091, 2724.896, 607.5226, 9.036986, 5490.554, 601.2407, 9.140005, 5495.607, 801.7675, 6.854218, 5495.634, 99.64378, 99.95863, 99.17436, 99.91186, 100.0, 100.0
139021.64860000001, 284.9842679550444, 284.98531102925534, 285.5450032936049, 28.180420853580266, 28.29854118374933, 28.311757014801458, 8005.66153825257, 8049.683241473661, 8064.231702588834, 154.59605703216573, 28.968121278571743, 3.918216995500643, 8007.653985464738, 8050.447636093626, 8060.372157594645, 0.9999998574030093, 0.9999916528736167, 0.9999999871955759, 60.0042226535748, 60.00299857274364, 60.003100917830864, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 787.1826, 3.484159, 2744.416, 600.0192, 4.58009, 2748.16, 822.7881, 3.323537, 2734.396, 613.5424, 8.928875, 5478.576, 594.9651, 9.23278, 5493.412, 795.5447, 6.906774, 5494.762, 99.89859, 100.0, 99.51576, 99.69178, 99.96375, 99.99365
139024.03668000002, 285.1199301302789, 285.12331894609383, 285.67616211085704, 28.173107488397296, 28.336990948981708, 28.327061221289995, 8004.98960576011, 8054.795988575886, 8060.916216032594, 151.80151747615383, 25.03099901866881, 2.9890250308280883, 8015.654029125069, 8057.983826647333, 8066.305157462778, 0.9999997373932937, 0.9999945030423296, 0.9999998879183513, 60.00681072791957, 60.00801387859401, 60.00541138322553, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.589, 3.502362, 2740.613, 593.988, 4.624665, 2746.509, 829.0387, 3.288563, 2725.011, 607.4838, 9.037906, 5490.501, 601.2598, 9.13964, 5495.552, 801.7874, 6.854402, 5495.814, 99.75402, 99.95658, 99.19346, 99.9129, 100.0, 100.0
139026.31112, 285.10126563480026, 285.0706448586379, 285.6366433205766, 28.16337383555256, 28.329552315188558, 28.328096953650096, 8002.041503272943, 8053.701535461112, 8059.196691294925, 146.2687120370424, 22.08765212310118, 10.527136531881752, 8007.444172269866, 8052.837833784895, 8051.985071810917, 0.9999993582515245, 0.9999953634206549, 0.9999992332221378, 60.01041629100251, 60.00982383850191, 60.008293858204546, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.5496, 3.502719, 2741.178, 600.1748, 4.578616, 2747.988, 828.8446, 3.286723, 2725.286, 607.542, 9.037538, 5490.612, 601.2026, 9.139823, 5495.543, 801.7874, 6.854218, 5495.695, 99.75055, 100.0, 99.16601, 99.91186, 100.0, 100.0
139028.65604, 284.99708274552904, 285.0348674125135, 285.6810022790654, 28.174509229972198, 28.338379678167986, 28.292343445582645, 8015.751274429943, 8058.7769904423385, 8061.977300516943, 148.27484943029367, 25.714359888149374, 8.651233834707455, 8008.37804506671, 8061.948956107052, 8071.1545994883945, 0.9999995779215836, 0.999994808128994, 0.9999996552732198, 60.014324583258535, 60.01312352431226, 60.011941376631086, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.1817, 3.524135, 2735.437, 606.5367, 4.527225, 2746.156, 835.3281, 3.248435, 2712.557, 601.231, 9.140318, 5495.521, 607.5163, 9.037917, 5490.594, 807.8312, 6.799282, 5493.41, 99.56946, 99.9436, 98.74567, 100.0, 99.91141, 99.95767
139031.00988, 285.2097690974326, 285.17412407861684, 285.68265430694737, 28.152846125321265, 28.318518614681384, 28.27173972533343, 8008.9957766502475, 8054.65627816562, 8064.284628215752, 150.98343839811514, 21.83548571170536, 6.415184527082602, 8005.8301287777385, 8048.128379448888, 8065.956675990798, 0.9999993913087678, 0.9999960293028659, 0.9999991835138173, 60.01824329455472, 60.01871730911901, 60.01961982287939, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.6284, 3.502898, 2741.44, 600.1943, 4.578432, 2747.986, 829.1357, 3.285986, 2724.601, 607.6003, 9.036435, 5490.612, 601.2789, 9.13964, 5495.549, 801.8073, 6.854035, 5495.583, 99.77212, 100.0, 99.15926, 99.91374, 100.0, 100.0
139033.39008, 285.05536716120974, 285.0838005941517, 285.59390396696716, 28.1424316904395, 28.263859186005874, 28.2577277834305, 8002.237027037769, 8037.851606256603, 8056.391461044491, 154.1273419144277, 33.42344861431411, 3.928307604006932, 8007.588663832882, 8044.685001536127, 8059.370289295365, 0.9999999720019455, 0.9999915339390204, 0.9999998133604425, 60.02567168043214, 60.0220554918923, 60.01961918581074, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2211, 3.524671, 2735.031, 607.5679, 4.515437, 2744.751, 826.4181, 3.302185, 2730.593, 610.7461, 8.969876, 5482.873, 596.8344, 9.206117, 5494.036, 795.644, 6.906224, 5494.763, 99.53884, 99.89259, 99.35934, 99.77197, 99.98209, 99.98628
139035.7662, 285.1036596009151, 285.0672971676859, 285.65392773006346, 28.170103623592656, 28.312258223581285, 28.301688122485007, 8006.553790170477, 8041.497985958878, 8061.332637726916, 147.84573606599542, 26.602331192298152, 6.164310382971507, 8008.953894797588, 8047.545573782331, 8065.920329940352, 0.999999688507005, 0.9999949714673314, 0.9999997802676027, 60.021334500892, 60.019981168746206, 60.01666035865162, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 773.6385, 3.530203, 2734.12, 607.529, 4.521147, 2746.15, 828.9805, 3.28617, 2724.838, 607.5226, 9.037722, 5490.552, 601.2598, 9.140188, 5495.552, 801.7675, 6.853852, 5495.638, 99.49875, 99.94163, 99.15139, 99.91171, 100.0, 100.0
139038.10448, 285.14366464093723, 285.02685560886, 285.5664322319982, 28.15834956221345, 28.32485222571697, 28.30898000296529, 8000.154978252551, 8054.548369587756, 8060.912329116352, 148.5723500560432, 22.514307267776985, 7.635725563062806, 8004.417793008838, 8050.23428215071, 8055.843802859445, 0.9999992884124212, 0.999996602114722, 0.9999990607642554, 60.02141088796231, 60.0184742079497, 60.019769709326525, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.1817, 3.524492, 2735.657, 606.5367, 4.527594, 2746.322, 829.0387, 3.287091, 2725.009, 607.542, 9.037354, 5490.56, 601.2598, 9.140005, 5495.552, 801.7874, 6.854218, 5495.695, 99.56163, 99.94381, 99.1741, 99.91077, 100.0, 100.0
139040.50488000002, 285.1039383738315, 285.088005331681, 285.6363700757209, 28.165258839841847, 28.336743206878026, 28.285721446463164, 8008.13464279062, 8048.610736756293, 8054.918208306981, 145.15504460094598, 28.9219138507176, 3.757613273140123, 8009.834613247136, 8052.603791965069, 8060.499663859165, 0.9999995612199114, 0.9999942469534426, 0.9999992464454088, 60.0164763036157, 60.01826974295358, 60.01868512447716, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.5101, 3.502719, 2741.388, 600.2332, 4.578248, 2747.993, 835.2505, 3.247883, 2712.336, 601.2504, 9.140318, 5495.521, 607.5163, 9.037917, 5490.869, 808.1295, 6.796535, 5492.696, 99.77021, 100.0, 98.7371, 100.0, 99.91747, 99.9476
139042.8716, 285.1081167237101, 285.07780759693895, 285.5918949900518, 28.183847660181932, 28.326182842219637, 28.316498382498462, 8009.0527203189495, 8053.166011048624, 8065.078702044894, 149.06881580456684, 21.848225662051163, 5.490170082657642, 8008.249986350092, 8056.210444571684, 8064.993455408328, 0.9999998463832602, 0.9999953759005443, 0.9999997680807369, 60.013122481270315, 60.01278957626695, 60.01403825701804, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2211, 3.524314, 2735.762, 606.5757, 4.527225, 2746.206, 828.9417, 3.287091, 2724.896, 607.542, 9.03717, 5490.671, 601.2598, 9.139823, 5495.501, 801.7675, 6.854218, 5495.696, 99.5559, 99.93547, 99.17001, 99.91185, 100.0, 100.0
139045.24184, 285.0479687928673, 284.96633953284385, 285.48839542835253, 28.16965774531853, 28.285070509004232, 28.32023037602586, 8004.351423518707, 8050.030185230617, 8063.036007885318, 150.300861099543, 31.064894418412678, -3.866624012025113, 8011.8177904286595, 8053.229435509201, 8057.87955956497, 0.9999999383967585, 0.9999947085349905, 0.9999999844351691, 60.01377640065206, 60.014564137032714, 60.013153776102996, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.5693, 3.503254, 2740.9, 600.2137, 4.578248, 2747.885, 828.9417, 3.286723, 2725.201, 608.0081, 9.021358, 5488.844, 599.9055, 9.165756, 5495.424, 798.7853, 6.884983, 5495.404, 99.75246, 100.0, 99.16388, 99.88984, 100.0, 100.0
139047.58852000002, 285.0393946675637, 285.00128976630447, 285.5304946647273, 28.19201461391403, 28.313681748339807, 28.318272084362672, 8013.9865520510975, 8055.912285036369, 8066.495695013196, 152.11699328653458, 27.27534207596591, 8.260968343286322, 7996.241336041667, 8062.455395541716, 8057.908932990809, 0.9999996164361924, 0.9999935527751033, 0.9999997001110261, 60.01751226586014, 60.0151484682755, 60.01696652559907, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 788.5823, 3.482374, 2744.623, 595.0191, 4.613429, 2747.416, 825.1563, 3.305866, 2729.486, 610.1247, 9.001868, 5488.045, 599.6193, 9.155164, 5495.678, 801.7874, 6.854402, 5495.924, 99.93196, 99.98959, 99.36152, 99.86609, 100.0, 100.0
139050.05344000002, 285.06269668809847, 285.05633971841365, 285.52185907542645, 28.163937651718598, 28.33935532257438, 28.325067055261737, 8005.449830177239, 8060.135885967603, 8067.269684250425, 150.57744317850802, 26.107613427477645, 10.076231175089106, 8005.436938271979, 8056.386706160436, 8065.676900753452, 0.999999311286341, 0.9999965445051866, 0.9999994907537194, 60.00727826669273, 60.00571797767099, 60.00645142458929, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.3918, 3.503076, 2741.22, 600.2916, 4.578248, 2748.048, 828.9999, 3.286539, 2725.12, 607.542, 9.036986, 5490.567, 601.2407, 9.13964, 5495.507, 801.7874, 6.854218, 5495.582, 99.7641, 100.0, 99.16374, 99.91377, 100.0, 100.0
139052.39064, 285.0084072679961, 285.0590128786744, 285.6547738548225, 28.12602742225862, 28.300595932505804, 28.255729262066325, 8000.634345884231, 8046.643642648641, 8049.440437953392, 147.58796977542303, 23.202924090480792, 8.39187158465029, 8001.9337505022395, 8045.0105344428075, 8050.09552614219, 0.9999992405055081, 0.9999951257816234, 0.9999991829911835, 60.00451622550892, 60.0065690788503, 60.005847745554675, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2014, 3.524135, 2735.709, 606.5173, 4.527041, 2746.039, 835.3281, 3.247699, 2712.72, 601.231, 9.140501, 5495.527, 607.5353, 9.037735, 5490.767, 808.1295, 6.796535, 5492.348, 99.56355, 99.94373, 98.7311, 100.0, 99.91455, 99.9465
139054.81004, 285.1714295242757, 285.1304233675757, 285.6255544577795, 28.16793818267827, 28.329907737306332, 28.30215758773859, 8005.814160229077, 8057.026819212244, 8065.8091533068, 152.17832272297522, 20.863474022897663, 6.578552489659614, 8013.089541531528, 8050.227489694291, 8060.094836818137, 0.9999996822330431, 0.9999967611211029, 0.9999997005127702, 60.000488705829014, 60.002924292466524, 60.002904427845934, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.3918, 3.503076, 2740.89, 600.2332, 4.578432, 2748.1, 829.2523, 3.285434, 2724.227, 607.5226, 9.037722, 5490.611, 601.2789, 9.139458, 5495.552, 801.7675, 6.854402, 5495.636, 99.75856, 100.0, 99.17144, 99.91281, 100.0, 100.0
139057.19960000002, 285.2278238514319, 285.11196908436017, 285.6818945916261, 28.134165716743453, 28.31752498193856, 28.2733880069212, 8000.351729701307, 8045.849314412872, 8053.35956217217, 154.81773138570713, 25.06599481060266, 5.189659693256544, 8005.7980408714375, 8045.314199403445, 8055.69213528667, 0.9999996702300534, 0.9999956430968353, 0.9999999964487863, 60.002167245252544, 60.00181214933224, 60.00537130112893, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.162, 3.524135, 2735.552, 606.5173, 4.527594, 2746.1, 828.9222, 3.287459, 2725.07, 607.542, 9.037354, 5490.565, 601.2598, 9.139823, 5495.571, 800.853, 6.861909, 5495.583, 99.55171, 99.9477, 99.17632, 99.91195, 100.0, 100.0
139059.5202, 285.0340335000294, 285.19941300309006, 285.7780631395019, 28.129101454178393, 28.322999198015143, 28.259860116704544, 8008.715895998097, 8054.452228406082, 8057.523764843334, 156.51790321372118, 31.458247841994307, 2.5640898005949566, 8010.7832844660425, 8050.270070466004, 8064.388681336678, 0.9999999959513913, 0.9999923763775015, 0.9999999991105677, 60.01373709375483, 60.013452175045536, 60.01232368694625, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 769.9518, 3.544124, 2728.408, 612.6652, 4.47344, 2740.72, 822.7493, 3.321697, 2733.223, 612.1053, 8.966015, 5484.294, 597.2541, 9.200455, 5495.354, 799.5408, 6.867952, 5495.777, 99.29781, 99.73745, 99.47307, 99.78012, 99.9991, 100.0
139061.86844000002, 285.2045264945551, 285.24812177195184, 285.80338952021316, 28.165059758491513, 28.281248724921603, 28.28823011891431, 8004.433262507811, 8057.6764031571065, 8064.252424808392, 151.17521868939775, 26.150058985669716, 2.4984827350076557, 8002.649068947706, 8053.556364647549, 8061.710181220171, 0.9999993447860772, 0.9999959394656895, 0.9999993966663082, 60.01704567922433, 60.01883609646073, 60.018551385263, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2606, 3.524492, 2735.432, 606.5757, 4.527594, 2746.156, 828.3593, 3.291325, 2726.188, 607.542, 9.037354, 5490.625, 601.2789, 9.139458, 5495.552, 801.7675, 6.854035, 5495.581, 99.54997, 99.94556, 99.20734, 99.91077, 100.0, 100.0
139064.18356, 285.20314274911516, 285.25143785306534, 285.81295074954545, 28.128234613698947, 28.293630450825958, 28.25287383260813, 7995.63710421718, 8050.845439593969, 8047.791466755842, 148.81484370636645, 25.780064406086012, 4.40520682330407, 8002.908182249669, 8048.274429406826, 8055.9127639368735, 0.9999994269349977, 0.9999962041624529, 0.9999994274018839, 60.02053605892966, 60.02096713694076, 60.01864675959544, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 779.5135, 3.513427, 2739.331, 601.6729, 4.571064, 2748.156, 835.037, 3.24954, 2713.089, 601.2504, 9.140318, 5495.469, 607.5163, 9.037917, 5490.651, 808.1494, 6.796352, 5492.464, 99.69535, 100.0, 98.74028, 100.0, 99.91652, 99.95173
139066.5156, 285.2824054735986, 285.2852616443314, 285.8193739734489, 28.141719870949576, 28.32275428505624, 28.294938931723657, 8009.023527668003, 8059.874784556705, 8064.451072095821, 149.98845044215068, 23.855773582378333, 9.425274170424473, 8007.7021931706095, 8050.615757394108, 8067.932932342278, 0.99999978343059, 0.9999939887553703, 0.9999999156259997, 60.03018016660108, 60.02916146282041, 60.032346204257394, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2606, 3.5236, 2735.159, 606.5952, 4.527041, 2746.211, 829.0775, 3.287275, 2724.839, 607.5226, 9.037354, 5490.56, 601.2598, 9.139823, 5495.5, 801.7874, 6.853852, 5495.695, 99.56737, 99.94573, 99.18205, 99.91173, 100.0, 100.0
139068.8254, 285.1735138984243, 285.29096828408825, 285.7184125207141, 28.185221999752276, 28.29925461910502, 28.31297513424166, 8011.556437970089, 8058.372693011355, 8067.72911740704, 150.52547761291711, 21.542215506796765, 5.0858153105914425, 8007.010136515741, 8059.881847198313, 8064.604001047697, 0.9999985877341688, 0.999996024513283, 0.9999993906136356, 60.02371429839336, 60.026962499018246, 60.02561572784453, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.6481, 3.502184, 2740.958, 600.2526, 4.5788, 2748.217, 829.0193, 3.286723, 2725.12, 607.5614, 9.038274, 5490.71, 601.2598, 9.13964, 5495.448, 801.7874, 6.854218, 5495.755, 99.75455, 100.0, 99.17814, 99.91469, 100.0, 100.0
139071.1626, 285.1084763732319, 285.16802823759616, 285.6786674314178, 28.151449895128483, 28.311915622137107, 28.273224013176872, 8007.240062643804, 8044.682316924443, 8076.20508459227, 155.59289975651245, 30.41897791006295, 2.3456996566906128, 8009.1605357338985, 8055.976040641793, 8069.894003436314, 0.9999999735263798, 0.9999937016074625, 0.9999999313022904, 60.0247075545804, 60.023213714270064, 60.02134435926439, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 788.5823, 3.480589, 2745.765, 593.9101, 4.62356, 2746.286, 822.7299, 3.323905, 2734.388, 613.5618, 8.929058, 5478.635, 594.9651, 9.233145, 5493.461, 795.5646, 6.906774, 5494.767, 99.92951, 99.95038, 99.51367, 99.69283, 99.96361, 99.98942
139073.47424, 285.2401610941867, 285.2508501045204, 285.7937196542055, 28.1593867532953, 28.31501432647996, 28.317302549166673, 8009.611210575738, 8043.325834495417, 8062.4154813714595, 152.4477745792724, 22.218338049117847, 9.606466384431315, 8003.901699318065, 8056.636536055592, 8061.150806828125, 0.9999984165055028, 0.9999968984598213, 0.9999994859447546, 60.01951265360058, 60.023499719897046, 60.02356536380773, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.451, 3.503433, 2741.22, 600.2332, 4.577143, 2747.99, 828.631, 3.289116, 2725.618, 607.542, 9.036986, 5490.567, 601.2598, 9.139823, 5495.56, 801.7874, 6.854035, 5495.752, 99.7873, 100.0, 99.20269, 99.91198, 100.0, 100.0
139075.78220000002, 285.26923522821033, 285.2384134224566, 285.86739683194406, 28.125523880212025, 28.297292695735724, 28.25701453358643, 7999.966994389107, 8053.714478198468, 8044.524530511412, 147.24106513426705, 24.81319349170508, 5.463568592843274, 7995.357416761728, 8050.343870585893, 8050.665952421456, 0.9999993070317867, 0.999995349103227, 0.9999999790144094, 60.01519296686403, 60.021310492501925, 60.021706836489386, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.313, 3.503076, 2741.383, 600.1748, 4.577695, 2747.935, 829.1552, 3.287459, 2724.129, 606.4157, 9.063095, 5493.028, 603.0146, 9.101654, 5494.425, 805.4853, 6.817411, 5493.631, 99.77003, 100.0, 99.14208, 99.94478, 99.98219, 99.98012
139078.0926, 285.18519799020066, 285.2003858716155, 285.75846045276927, 28.153732182995434, 28.33862507130182, 28.27869060168663, 8011.636908427013, 8064.459397078664, 8056.276749331866, 150.75529241948948, 24.124474416457815, 8.826865642958637, 8008.025338949341, 8058.380700522805, 8064.658521564941, 0.9999998633645928, 0.9999945499898141, 0.9999998296014753, 60.01938615600491, 60.017424235512955, 60.01793372122644, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.9111, 3.518603, 2737.413, 604.5328, 4.543987, 2747.436, 832.1058, 3.270524, 2721.112, 605.9302, 9.055189, 5491.454, 602.0419, 9.133797, 5495.48, 801.8073, 6.854218, 5495.637, 99.58763, 99.99256, 99.03229, 99.9374, 100.0, 100.0
139080.43396000002, 285.2928397851552, 285.3479088895975, 285.75171606795084, 28.129995792468613, 28.31682234732156, 28.285928955607854, 8000.390095960853, 8055.988931892056, 8051.651615790815, 151.5461871503927, 22.90280251474951, 10.67923808885962, 8007.079376787568, 8054.3639611296985, 8058.134787275226, 0.9999995269205384, 0.9999972330032112, 0.9999992853905376, 60.019571965182166, 60.01807299116738, 60.014578627822395, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 779.2375, 3.51539, 2737.29, 605.5446, 4.536067, 2746.267, 828.9611, 3.287275, 2725.004, 607.5614, 9.037354, 5490.677, 601.2598, 9.139823, 5495.609, 801.8073, 6.854218, 5495.81, 99.62745, 99.96202, 99.16796, 99.90971, 100.0, 100.0
139082.78288, 285.30228615535776, 285.3324817959685, 285.7327461940959, 28.10955679019925, 28.29436781975312, 28.245986793725997, 8000.876273884505, 8037.856984041906, 8060.262163398256, 157.18917644840667, 31.87444254474292, 1.8327807153459617, 7994.0582719467, 8043.533175236214, 8053.853148783849, 0.9999999534952068, 0.9999925496646218, 0.9999999946043222, 60.01591922119814, 60.02065228756753, 60.01844114124286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 770.0898, 3.543767, 2728.9, 612.7625, 4.472887, 2740.66, 822.7104, 3.323721, 2734.509, 613.5618, 8.928139, 5478.517, 594.9651, 9.23278, 5493.469, 795.5844, 6.90659, 5494.703, 99.29953, 99.74373, 99.5095, 99.69271, 99.96479, 99.98725
139085.10572000002, 285.171814376175, 285.2278148238389, 285.7048277706385, 28.16553335806602, 28.325279563195885, 28.297977253316517, 8009.337722301906, 8053.792715319982, 8060.111969119255, 152.68828950653415, 26.94914910768739, 5.8545044261386465, 8008.908276128645, 8038.290787807907, 8069.60553915975, 0.9999998603906827, 0.9999942372672802, 0.9999998933531378, 60.01535663090239, 60.01419552439904, 60.01599612185701, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2014, 3.523957, 2735.652, 606.5757, 4.527225, 2746.212, 829.0775, 3.28617, 2724.815, 607.5226, 9.037538, 5490.611, 601.2789, 9.139458, 5495.444, 801.7874, 6.853669, 5495.696, 99.56146, 99.94367, 99.16704, 99.91173, 100.0, 100.0
139087.39248, 285.27889318680445, 285.3180969290972, 285.82351143498653, 28.12954171385617, 28.302388653016823, 28.25214335551929, 7997.476080568613, 8050.339925404317, 8052.999177287648, 147.5868665228686, 25.983686969274913, 7.13441519017988, 8001.191918649453, 8048.780418562304, 8052.116607805481, 0.9999992274814791, 0.9999955588417684, 0.9999993334083469, 60.01668085790125, 60.0162142956859, 60.01476569611366, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2211, 3.524135, 2735.609, 606.5562, 4.527594, 2746.155, 828.9028, 3.287275, 2724.958, 607.542, 9.037354, 5490.664, 601.2407, 9.140005, 5495.444, 801.7874, 6.853852, 5495.755, 99.55362, 99.94368, 99.16509, 99.91375, 100.0, 100.0
139089.74632, 285.1869088692843, 285.19198807514886, 285.74574548953245, 28.150438661613073, 28.327117670563077, 28.287752441943603, 8008.197514710953, 8056.814420135054, 8066.521560821128, 148.5281208133897, 22.874765321727864, 9.456366990422566, 8003.224945989402, 8054.6457133847625, 8069.256180444257, 0.9999993235496069, 0.9999964800094432, 0.9999995040535865, 60.013840351101415, 60.012603264037615, 60.01455839209349, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.5496, 3.503076, 2741.278, 600.2332, 4.578063, 2747.934, 835.3087, 3.247515, 2713.172, 601.2504, 9.13995, 5495.563, 607.459, 9.047049, 5491.676, 806.4793, 6.811917, 5494.242, 99.76429, 100.0, 98.72119, 100.0, 99.92485, 99.96865
139092.04216, 285.2440917116151, 285.27457833613715, 285.88827461143404, 28.17360845047117, 28.30665179982613, 28.298699944141546, 8015.54032324599, 8055.7517925871225, 8068.591344357599, 152.24917393382316, 22.325877720923927, -0.4074265726512749, 8012.336970734586, 8060.359009949984, 8068.921628274076, 0.999999999245853, 0.9999953072732336, 0.9999997938384841, 60.01351693529194, 60.0102424626519, 60.01386347335838, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2606, 3.524492, 2735.537, 606.5367, 4.527962, 2746.158, 829.0581, 3.286907, 2724.695, 607.5032, 9.036986, 5490.613, 601.2598, 9.13964, 5495.495, 801.7675, 6.854585, 5495.467, 99.55726, 99.94778, 99.16282, 99.91282, 100.0, 100.0
139094.41208, 285.2630170548418, 285.2855322168878, 285.7242530977876, 28.164245657781613, 28.292674670757616, 28.26596304784658, 8008.02499962706, 8057.876469899182, 8065.099216976634, 154.84521379541758, 28.46529883382391, 4.936952401243616, 8015.087232225689, 8049.689511143922, 8057.567905609141, 0.9999992590016593, 0.9999955881232127, 0.9999998457524528, 60.01569120612978, 60.01088143048419, 60.01143327579418, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.8256, 3.500577, 2741.979, 598.6378, 4.59022, 2747.699, 829.0775, 3.304762, 2730.552, 611.5228, 8.958477, 5481.34, 596.0715, 9.221091, 5493.865, 795.6043, 6.906407, 5494.821, 99.79171, 99.99812, 99.37584, 99.7643, 99.97449, 99.98841
139096.81376000002, 285.2340189195728, 285.4130845190831, 285.8064701220871, 28.165412605929777, 28.31040514528577, 28.29760217285213, 8014.461832123236, 8055.864824942689, 8072.332284912325, 153.0715154069867, 24.892471472004445, 5.795857226529279, 8012.67813872492, 8056.447914056704, 8062.718881692251, 0.9999998397712333, 0.9999963987098338, 0.9999998776316273, 60.0167543520695, 60.013295910764754, 60.013632359272385, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 785.2308, 3.495937, 2741.582, 599.2215, 4.581379, 2747.935, 828.9805, 3.287643, 2725.286, 607.542, 9.037354, 5490.598, 601.2216, 9.140553, 5495.542, 801.8073, 6.853669, 5495.756, 99.81342, 100.0, 99.20111, 99.91482, 100.0, 100.0
139099.16788000002, 285.1959053120123, 285.18593715864, 285.6237189934049, 28.15130021326199, 28.305020253781187, 28.30086150858933, 8010.961846542377, 8056.366497761615, 8065.898894702318, 152.30068862848339, 20.240444573783524, 7.950219112080049, 8008.630944665729, 8058.45436024188, 8068.675425920579, 0.9999998602120183, 0.9999962211623075, 0.9999998150832128, 60.01711470405778, 60.01427318217158, 60.01305272295054, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.4904, 3.502898, 2740.948, 593.8907, 4.623744, 2746.283, 828.9805, 3.286723, 2724.727, 607.5032, 9.037906, 5490.717, 601.2598, 9.13964, 5495.502, 801.7675, 6.854402, 5495.812, 99.76955, 99.94838, 99.17601, 99.91186, 100.0, 100.0
139101.5, 285.25854189200203, 285.21725455115995, 285.7132675711338, 28.12383380697344, 28.295601127846492, 28.255720070044436, 7997.618944452612, 8053.590882589216, 8056.664868154091, 150.93941752088494, 22.79731891529582, 9.001862285849256, 8007.243023960489, 8054.32020068731, 8054.884386085231, 0.9999993528770578, 0.9999962355833978, 0.9999996168349237, 60.02090888270694, 60.018377226258046, 60.01474516061752, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 776.2014, 3.524492, 2735.432, 587.6065, 4.665926, 2741.764, 835.2505, 3.247515, 2712.954, 601.2504, 9.140318, 5495.581, 607.5163, 9.0381, 5490.816, 808.1693, 6.796535, 5492.522, 99.56563, 99.78179, 98.73537, 100.0, 99.91256, 99.94652
139103.84308000002, 285.27438517724795, 285.31571458925487, 285.7393238145762, 28.145074435411967, 28.311714366724182, 28.275135354014047, 8008.0378538003015, 8056.5378781348245, 8064.814197926434, 149.31168034066604, 23.88125869159103, 4.131512584856637, 8010.870248962408, 8043.564491394897, 8061.545341686683, 0.9999991857960705, 0.9999956849879416, 0.9999997248836421, 60.02486097284048, 60.02317440752915, 60.02403883431199, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 600 800], 5500.0, [], 782.5101, 3.502184, 2740.59, 593.9101, 4.624849, 2746.51, 829.5628, 3.285434, 2724.062, 607.542, 9.037538, 5490.671, 601.2407, 9.140919, 5495.444, 801.8271, 6.853852, 5495.522, 99.7641, 99.95042, 99.15443, 99.91387, 100.0, 100.0
