TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
139746.11316, 284.71906106408704, 284.7844563603721, 285.15749384360566, 28.19459282582068, 28.368295984612462, 28.339048525631227, 8011.189906654453, 8052.460118349996, 8063.04303079805, 159.22013250440796, 20.588565255532558, 8.810507972635698, 7997.537680348016, 8055.340442399886, 8066.221729681939, 0.9999995214426762, 0.9999955823662192, 0.9999994322871306, 59.99800625947144, 60.00233311229088, 59.99619131324194, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.5453, 3.530203, 2733.967, 597.4316, 4.598878, 2747.419, 825.0593, 3.309916, 2731.391, 607.5032, 9.037906, 5490.723, 796.6423, 6.897905, 5495.219, 594.0684, 9.245767, 5492.63, 99.50013, 99.99978, 99.40639, 99.91291, 99.99663, 99.94952
139748.41524, 284.59789761257986, 284.64413158666827, 285.22330099157017, 28.178213815463447, 28.368879160111124, 28.31592541619372, 8001.727062762246, 8049.748667875544, 8056.148685322877, 146.67808124560543, 16.28974210398701, 11.107964008836944, 7998.82281224714, 8049.743157941369, 8052.92963854459, 0.9999993656225226, 0.9999963151232973, 0.9999990027994253, 59.99915961071726, 59.997442729217234, 59.99418729391686, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 777.5814, 3.516996, 2738.077, 589.1046, 4.655979, 2741.824, 828.8058, 3.280648, 2722.113, 601.1533, 9.140869, 5495.567, 790.3858, 6.947397, 5491.261, 587.6865, 9.329636, 5483.251, 99.63074, 99.81882, 99.06871, 100.0, 99.92461, 99.77897
139750.73252000002, 284.6033104232873, 284.7198291766905, 285.1649894984599, 28.206064129214244, 28.360603495069586, 28.33976362284106, 8006.75323623197, 8046.23748358149, 8063.794424143483, 152.3717104917596, 20.228284422347315, 10.410751483313419, 8009.190097858004, 8054.554726639162, 8058.282311754937, 0.9999990001075972, 0.9999974667965081, 0.9999995105900155, 59.998363700352186, 59.999870563300824, 59.9895972611998, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.6045, 3.529489, 2734.02, 593.9296, 4.624113, 2746.394, 825.001, 3.310836, 2731.139, 607.542, 9.036802, 5490.723, 796.6232, 6.897722, 5495.057, 594.0684, 9.245584, 5492.696, 99.50204, 99.9564, 99.39721, 99.91196, 99.9966, 99.95072
139753.05164000002, 284.6550715345964, 284.750158723514, 285.1234935434724, 28.203933957827218, 28.368329912114717, 28.374114281110625, 8008.520827151631, 8052.189708315089, 8060.807406910122, 151.39842201887177, 23.243417033008427, 6.715791625200893, 8014.34404929106, 8057.334128448438, 8059.9747846964265, 0.9999997615301238, 0.9999959976888902, 0.999999766312297, 60.00053146167503, 59.99902723340911, 60.003315046888524, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.7753, 3.508787, 2739.292, 593.8323, 4.624481, 2746.281, 825.0204, 3.309916, 2731.312, 607.5809, 9.036802, 5490.664, 790.3477, 6.947579, 5491.154, 594.1081, 9.245584, 5492.635, 99.72353, 99.94828, 99.38699, 99.91306, 99.92562, 99.94962
139755.40588, 284.7296026357752, 284.7582926492992, 285.2130968593784, 28.18901951959278, 28.38700264982591, 28.33824690060375, 8013.525488992678, 8055.6147583389675, 8067.104835024888, 149.7748988555859, 32.669428388887354, -8.245038381971199, 8003.891603599105, 8060.800495934324, 8053.445416894984, 0.9999996964689262, 0.9999920037427928, 0.9999998833221231, 60.00383836054009, 60.00110348708856, 60.00104895454077, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 786.9854, 3.487192, 2744.128, 600.2137, 4.578248, 2748.213, 818.4398, 3.34673, 2739.138, 613.6006, 8.92961, 5478.472, 784.0911, 6.994149, 5484.05, 600.311, 9.154572, 5495.585, 99.86993, 100.0, 99.69662, 99.69686, 99.79027, 100.0
139757.70036000002, 284.74947187661087, 284.8703256033573, 285.26352293839824, 28.18914519771982, 28.35751814319784, 28.339966603491966, 8013.400557756389, 8050.247162410266, 8064.540830672514, 155.37450868110363, 28.565473936749186, 2.0281537884951604, 8007.838023358021, 8058.404508894486, 8064.675606056356, 0.9999999939746723, 0.9999940707657566, 0.9999999981271714, 60.00525065563924, 59.99985020055535, 60.00046058997404, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.8344, 3.50843, 2740.306, 593.7156, 4.625402, 2746.508, 825.0399, 3.310284, 2730.92, 607.542, 9.037354, 5490.559, 790.3858, 6.947579, 5491.208, 594.0485, 9.245767, 5492.63, 99.69742, 99.95653, 99.39347, 99.91184, 99.92258, 99.94952
139760.01460000002, 284.73812097918557, 284.7756572949889, 285.15885975100724, 28.170317268783773, 28.341797180995975, 28.312311181329314, 7995.73060881389, 8054.45952063071, 8051.727867532305, 145.07357791554386, 20.254733674654744, 9.619472150261572, 8003.99012006736, 8050.969123567282, 8052.282290171585, 0.9999987382868538, 0.9999957598643289, 0.9999994118803093, 60.00228098628863, 60.00298766463251, 60.000412362216416, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 781.0907, 3.508252, 2740.258, 600.1748, 4.578984, 2748.106, 825.001, 3.310468, 2730.119, 606.8818, 9.054086, 5492.898, 792.999, 6.927125, 5493.654, 590.3903, 9.303267, 5486.261, 99.68974, 100.0, 99.38011, 99.9463, 99.96815, 99.84457
139762.37708, 284.70024045204485, 284.7167878646993, 285.08380922487606, 28.195686569332672, 28.398477724826034, 28.333174369637224, 8007.837613813608, 8059.663518307889, 8059.494104682215, 155.5103243235401, 18.840980618555477, 7.409382293546514, 8004.76592884303, 8056.6243893613855, 8067.469761804404, 0.9999994236959386, 0.9999974955505804, 0.999999497855265, 60.00870555763373, 60.004637968360186, 60.009131702323415, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 775.0974, 3.526098, 2735.619, 604.9025, 4.544908, 2747.549, 828.0293, 3.294638, 2727.906, 605.9885, 9.057579, 5491.499, 790.5765, 6.945753, 5491.209, 594.0684, 9.245767, 5492.635, 99.53382, 99.99443, 99.24295, 99.94095, 99.9216, 99.95061
139764.74676, 284.7369787305112, 284.8303749848988, 285.23801080648053, 28.179253686157324, 28.353912915171808, 28.344667892986763, 8007.393842144889, 8047.309671269244, 8066.279009394546, 152.83093139045286, 23.05523796970101, 9.092482669677793, 8012.278799696531, 8052.249385620418, 8064.905302500026, 0.9999996968205493, 0.9999950957274125, 0.9999998758860091, 60.00674425229776, 60.00605976834416, 60.00786362943994, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 776.9308, 3.522886, 2735.136, 605.4667, 4.531462, 2746.1, 824.9816, 3.310836, 2731.031, 607.542, 9.037354, 5490.67, 796.6232, 6.897722, 5495.111, 594.0485, 9.245584, 5492.689, 99.54267, 99.95994, 99.39329, 99.91386, 99.99467, 99.95061
139767.03100000002, 284.72844447669115, 284.8871608011552, 285.29324773906825, 28.198708095912558, 28.32574011520899, 28.328805541813182, 7995.870308176253, 8051.709944814691, 8053.790740105059, 153.66950112644528, 30.079795298519002, 3.440709959474134, 8009.457421466775, 8036.551635754562, 8060.069750078319, 0.9999996615726973, 0.9999951842974475, 0.9999997168862641, 60.00992446074507, 60.01033543592239, 60.00669160403154, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 768.3549, 3.548585, 2726.344, 612.6847, 4.472887, 2740.774, 818.6534, 3.345626, 2739.049, 613.5812, 8.928323, 5478.414, 802.8607, 6.844761, 5495.479, 600.3309, 9.153474, 5495.632, 99.22272, 99.73561, 99.68509, 99.69096, 100.0, 100.0
139769.3324, 284.64596130625824, 284.8000389120525, 285.19407109522143, 28.210290125452318, 28.347260606834663, 28.348120939081763, 8007.478402761997, 8048.026787553903, 8063.202400772698, 160.59495591095674, 22.058617907640837, 3.0914402419766702, 8005.959278385465, 8052.399523055362, 8060.7121604564145, 0.9999992902158119, 0.999996743258676, 0.9999991326609348, 60.01179391900699, 60.00848641991022, 60.00971701267886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.3876, 3.529668, 2734.077, 606.42, 4.527041, 2746.211, 825.0787, 3.310284, 2731.814, 607.542, 9.037538, 5490.664, 796.6232, 6.897905, 5494.944, 594.0684, 9.2454, 5492.576, 99.50412, 99.94573, 99.38712, 99.91374, 99.99556, 99.94854
139771.72404, 284.7017440163644, 284.7813827864288, 285.30782880019717, 28.20799588438749, 28.3712473994762, 28.311300893363327, 8005.95889207146, 8058.880096748876, 8063.015152735245, 154.3659681186855, 25.358660867096887, 4.588720600177567, 8007.565335742168, 8060.988919126841, 8064.109248899743, 0.9999993904670276, 0.9999962262800829, 0.9999997555905671, 60.00309907048902, 60.007636517800094, 60.00305827707783, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.4665, 3.529846, 2733.542, 606.4589, 4.527962, 2746.045, 825.001, 3.310468, 2731.036, 607.542, 9.038274, 5490.67, 796.5851, 6.898453, 5495.217, 594.0684, 9.245767, 5492.515, 99.48464, 99.94991, 99.39347, 99.91469, 99.9966, 99.95169
139774.01336, 284.6979361504534, 284.7127104901508, 285.17710894653175, 28.224976831617553, 28.37808313508438, 28.3247854028537, 8008.0834633378145, 8051.814271594333, 8057.049072114511, 146.92869887213465, 13.48923038560929, 13.097912427409483, 8011.730177766565, 8045.205129587239, 8060.788672425378, 0.9999989844782325, 0.9999985837526445, 0.999999568963685, 60.0086531098912, 60.006155872829154, 60.00802496810978, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.8147, 3.508965, 2739.881, 600.1943, 4.578616, 2748.156, 831.3487, 3.272733, 2721.022, 601.2115, 9.140685, 5495.661, 790.6528, 6.942831, 5492.357, 589.3565, 9.301069, 5487.986, 99.71707, 100.0, 99.01488, 100.0, 99.94456, 99.86501
139776.40584000002, 284.69939772097007, 284.8100571367525, 285.23353143973196, 28.19950980371677, 28.367681752707934, 28.335691477777967, 8007.533669295111, 8055.285711248099, 8060.660081048727, 158.4613253399889, 23.640513272209603, 3.6641657326217683, 8010.281782600522, 8051.939345633266, 8064.595744394176, 0.9999996312096022, 0.999996534695413, 0.9999993158660231, 60.01118938312932, 60.00577091555965, 60.006779341986665, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.3679, 3.529668, 2733.694, 606.4979, 4.528514, 2746.49, 825.001, 3.310284, 2731.201, 607.5226, 9.036802, 5490.56, 792.3124, 6.932421, 5491.962, 594.0485, 9.245767, 5492.635, 99.4902, 99.95589, 99.39947, 99.91185, 99.9499, 99.94952
139778.7194, 284.74551453712354, 284.66532481619527, 285.13179662916343, 28.202143094624915, 28.373222800614244, 28.326486322356388, 8012.010283551614, 8055.556367638501, 8061.248207060233, 155.80144863263286, 28.144884111534793, 1.802336525805913, 8012.482667017612, 8053.4106232180075, 8064.576867163312, 0.9999999998849087, 0.999993895335454, 0.99999996939048, 60.00434482410983, 60.002201473994084, 60.001727255097926, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 781.7807, 3.502184, 2741.344, 597.3538, 4.599615, 2747.418, 821.4099, 3.333477, 2737.063, 612.5132, 8.948731, 5478.939, 784.1865, 6.993966, 5484.107, 600.311, 9.155122, 5495.517, 99.76168, 99.9938, 99.61279, 99.71366, 99.79134, 100.0
139781.1228, 284.6862411052452, 284.7028922349119, 285.08799509539114, 28.21727988700459, 28.357756986253154, 28.338351441099956, 8010.481718547042, 8059.739316010012, 8055.712479297628, 153.9626458674611, 24.45318080233983, 2.1071976474822804, 8010.224754741743, 8062.965179773287, 8062.235340410822, 0.9999999237942906, 0.9999949301021618, 0.9999999791772926, 60.00065782599972, 60.00164619858977, 59.99922983905063, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 782.1947, 3.504147, 2740.464, 600.097, 4.579353, 2748.099, 825.1563, 3.310652, 2731.437, 607.5614, 9.037354, 5490.664, 790.3668, 6.947579, 5491.208, 594.0485, 9.245584, 5492.63, 99.72744, 100.0, 99.40804, 99.91375, 99.92258, 99.94854
139783.51528000002, 284.6561385299091, 284.6484833329008, 285.15239034470557, 28.21353917153859, 28.375465982660845, 28.329563613527306, 8004.627203212837, 8057.511115389768, 8061.76625322114, 151.51609653829473, 27.007629318461568, 2.582253648799224, 8005.999975570296, 8055.952429422594, 8060.320124517551, 0.9999997300735057, 0.9999941058966817, 0.9999999735596163, 60.004806954267316, 60.000982821429155, 60.00062778828189, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.8147, 3.508252, 2739.493, 593.8323, 4.624849, 2746.395, 824.8652, 3.310284, 2731.492, 607.5032, 9.038274, 5490.664, 790.3668, 6.947579, 5491.208, 594.0485, 9.245767, 5492.575, 99.72126, 99.95444, 99.39543, 99.91386, 99.92365, 99.94852
139785.85608, 284.7070839067918, 284.77350932693844, 285.37647779285106, 28.20121972155084, 28.383203867600972, 28.328451620787003, 7999.597793864915, 8057.183242223715, 8061.422512977422, 141.33548422691, 12.034970460993463, 6.767204489236519, 8001.8097813476115, 8057.342706362632, 8060.847437015671, 0.9999998199801832, 0.9999987690373893, 0.9999998444165031, 60.00918932646656, 60.00079656983245, 60.00481859110982, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.3482, 3.530381, 2734.464, 587.5676, 4.66611, 2741.709, 831.2711, 3.272365, 2720.798, 601.2115, 9.140685, 5495.574, 796.6232, 6.898088, 5495.108, 587.6865, 9.329819, 5483.083, 99.45469, 99.78188, 99.02084, 100.0, 99.9966, 99.77677
139788.17132000002, 284.67905484684616, 284.9544016851361, 285.2670215740286, 28.205868363033293, 28.346254687060966, 28.338191735499574, 8006.529371406662, 8052.549499596511, 8067.399441766219, 156.2153123016983, 28.70814815004087, 1.3428330757926688, 8007.2349017091665, 8052.82808381526, 8064.076436088422, 0.9999999936139121, 0.9999946758978169, 0.9999999645652299, 60.01044310084573, 60.00791264297801, 60.0128671593227, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.6964, 3.508609, 2740.111, 593.7739, 4.625586, 2746.398, 825.0399, 3.310836, 2731.371, 607.542, 9.037906, 5490.67, 790.6338, 6.945753, 5492.584, 594.0684, 9.245767, 5492.523, 99.72372, 99.94828, 99.40578, 99.91267, 99.93921, 99.95061
139790.51104, 284.73938379768583, 284.6929596797201, 285.2382485245022, 28.178877707559497, 28.385547918780357, 28.33688804414139, 8013.772679667271, 8061.376056650896, 8066.060065443976, 158.55651729936926, 32.1662148743485, 3.8026822122758404, 8018.967239522358, 8053.036472156604, 8067.903943147533, 0.9999999972010223, 0.9999934460549591, 0.9999999103975866, 60.01250373225452, 60.0158196493542, 60.015609200461704, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.5781, 3.508073, 2740.291, 593.8712, 4.624481, 2746.391, 824.904, 3.31102, 2731.683, 608.2217, 9.020622, 5488.299, 798.8931, 6.875442, 5495.905, 595.8776, 9.213171, 5495.466, 99.7303, 99.95444, 99.41701, 99.87072, 100.0, 99.99534
139792.85856000002, 284.71420414083804, 284.6965445161069, 285.1965635967413, 28.206383308224105, 28.382623270224574, 28.346978228732954, 8013.435895562668, 8051.147989065359, 8064.300692174745, 156.5002112103282, 23.650558411905422, -2.1475085857987324, 8006.061282707801, 8046.307506477155, 8068.675100727488, 0.9999999880054966, 0.9999950618316013, 0.9999999958867661, 60.01392429197185, 60.01456562153252, 60.01217770281902, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 787.1037, 3.490226, 2743.06, 598.3654, 4.594641, 2747.755, 821.7205, 3.329428, 2734.258, 609.445, 9.015106, 5489.12, 797.0048, 6.894618, 5495.109, 594.4858, 9.239541, 5492.703, 99.85088, 100.0, 99.53609, 99.87578, 99.99469, 99.95249
139795.17316, 284.57541249665974, 284.65371064743135, 285.1843552876884, 28.23116305753585, 28.378111001809295, 28.347420844827028, 8011.435162619441, 8052.292458649375, 8063.726526669694, 158.70275277609971, 24.52928878921466, 4.070139088823453, 8007.625889286997, 8055.221451747793, 8061.529545063809, 0.9999990791420035, 0.999995682514621, 0.9999998520651373, 60.004862309968, 60.01028418037094, 60.008240704616654, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.5978, 3.50843, 2740.101, 599.1826, 4.586352, 2748.156, 824.904, 3.310468, 2730.983, 607.5032, 9.037906, 5490.507, 796.6042, 6.897905, 5494.998, 594.0684, 9.245584, 5492.636, 99.70507, 100.0, 99.39752, 99.91078, 99.99464, 99.94964
139797.5082, 284.5675106164611, 284.86163404509614, 285.1892507525696, 28.160372297876624, 28.363399094007256, 28.29431497061608, 7999.484682139385, 8054.558025300321, 8054.3766741812815, 141.412850440257, 10.174366192021353, 11.019003018686817, 8002.421037442861, 8052.524956923657, 8050.806052318163, 0.9999990899620751, 0.9999993133503696, 0.999998169042373, 60.010328664271036, 60.00393752538412, 60.00641299687925, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.0131, 3.531096, 2733.982, 606.3616, 4.527962, 2746.381, 831.2516, 3.273469, 2720.745, 601.1921, 9.140685, 5495.514, 790.3477, 6.947397, 5491.262, 587.6666, 9.330002, 5483.072, 99.50066, 99.94564, 99.03906, 100.0, 99.92469, 99.77667
139799.84548000002, 284.7648545996523, 284.65118364161384, 285.1434549382188, 28.195299980940856, 28.356977550589114, 28.355626717650445, 8009.778150428293, 8055.856918323473, 8063.00804098827, 157.51028492759542, 20.47321043169154, 10.860708869034625, 8015.907474975339, 8047.782688748527, 8065.2235861637355, 0.9999990650978524, 0.99999640725684, 0.9999990691847692, 60.01041047740964, 60.00565337351017, 60.00642099504513, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.6373, 3.50843, 2739.292, 600.2137, 4.578432, 2748.104, 825.0787, 3.310468, 2731.266, 607.5032, 9.03809, 5490.611, 796.6042, 6.898088, 5494.947, 594.0485, 9.245767, 5492.581, 99.74214, 100.0, 99.39377, 99.91184, 99.99764, 99.94863
139802.20648000002, 284.6175748034965, 284.7297019120765, 285.2237598008049, 28.195414136289596, 28.366376564245474, 28.33092687651025, 7994.175118461844, 8051.0274754925185, 8056.099225960762, 155.90024666742102, 25.997720112335173, 9.400836935817551, 8007.686164834449, 8052.040913585896, 8055.138516034835, 0.9999997044870853, 0.9999944068065851, 0.9999995584065661, 60.006271740494405, 60.007601879882415, 60.00627101595797, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.4665, 3.529668, 2734.077, 606.4006, 4.528146, 2746.373, 824.904, 3.31102, 2730.934, 607.5226, 9.037722, 5490.507, 790.3668, 6.947397, 5491.099, 594.0684, 9.245217, 5492.575, 99.50412, 99.94774, 99.38973, 99.91278, 99.92469, 99.94863
139804.56576, 284.76778247157256, 284.7400214344983, 285.12494129278974, 28.184569423227845, 28.36023838525955, 28.3273753284249, 8005.163950043605, 8052.747222884127, 8054.2733586371905, 148.5415275050127, 32.36887950785976, -0.09767084934583181, 8008.175826615703, 8053.279509846514, 8057.165421487172, 0.999999911769963, 0.9999931571423885, 0.999999983354638, 60.003665051100356, 60.0006767671238, 60.003290308025896, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 768.2366, 3.548764, 2726.665, 612.6069, 4.473992, 2740.714, 818.5952, 3.345442, 2739.19, 613.5618, 8.928875, 5480.22, 784.7397, 6.985383, 5486.846, 598.2832, 9.190098, 5494.915, 99.21052, 99.74163, 99.69022, 99.69827, 99.83583, 99.9956
139806.89636, 284.7692816605503, 284.7635920950456, 285.17321914139535, 28.18486137473796, 28.33850054512109, 28.328945464694648, 8009.257580643708, 8054.958083451322, 8056.003074579319, 159.89790880307783, 27.200030953028886, 1.9917975374673915, 8005.525007510241, 8052.921386325117, 8061.259769445524, 0.9999998834864632, 0.9999935038136576, 0.999999925770143, 60.00351992681992, 60.00206492637016, 59.99676408407909, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.5059, 3.530203, 2733.847, 606.4589, 4.52833, 2746.323, 825.0399, 3.310284, 2731.152, 607.542, 9.036802, 5490.56, 790.3668, 6.947762, 5491.154, 594.0485, 9.246133, 5492.468, 99.49073, 99.94766, 99.39095, 99.91185, 99.92562, 99.94658
139809.21052000002, 284.779367072935, 284.8592135385141, 285.28958315279084, 28.184617450228338, 28.34897963678243, 28.304898517357984, 8005.552613321917, 8052.190397018385, 8049.481660499141, 143.03371806188716, 15.743033881258043, 9.461946511197311, 8008.31425266339, 8054.7844175021055, 8054.683496927419, 0.999999209493599, 0.9999986323828952, 0.9999985446106421, 60.00006273240381, 59.99698091366398, 59.998997026503844, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 775.7677, 3.524135, 2736.306, 603.6962, 4.550987, 2747.826, 826.9034, 3.297951, 2727.729, 602.2019, 9.134986, 5495.49, 796.6042, 6.89827, 5495.112, 587.6865, 9.329636, 5483.311, 99.56127, 99.99862, 99.2731, 99.99829, 99.99469, 99.7758
139811.56484, 284.74140140187245, 284.7652498470394, 285.1769574566097, 28.213753977209073, 28.350736894567326, 28.330957188030375, 8000.564961668681, 8055.780581512572, 8062.73202905319, 157.99098651045233, 22.273677843247697, 10.17190199762581, 8002.3904889372825, 8052.1649873013575, 8059.816301805645, 0.9999995378007989, 0.9999948999634983, 0.9999995918312501, 59.99609052930878, 59.99197008465263, 59.991808791568154, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 776.2803, 3.525206, 2734.602, 606.1476, 4.530909, 2746.27, 827.3304, 3.301449, 2730.681, 607.5226, 9.037354, 5490.611, 790.3858, 6.947397, 5491.259, 594.0485, 9.245767, 5492.461, 99.55279, 99.94773, 99.38055, 99.91281, 99.92071, 99.94952
139813.96312, 284.7075407341989, 284.86603569867316, 285.2668867804681, 28.1996587858203, 28.34577182153486, 28.33394908002208, 8005.18455181985, 8051.936808047393, 8062.600383953883, 157.19399635105128, 21.51711900727753, 8.581923902287599, 8001.454442895832, 8049.41795705952, 8062.752377773122, 0.999999166252568, 0.9999969305949246, 0.9999996842722307, 59.988551984886435, 59.98196834232124, 59.98241307098404, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.7358, 3.509144, 2740.244, 600.2526, 4.578248, 2748.158, 825.0204, 3.310284, 2730.987, 607.542, 9.03717, 5490.618, 796.6614, 6.897722, 5495.219, 587.6666, 9.329819, 5482.958, 99.72856, 100.0, 99.39169, 99.9108, 99.9936, 99.77777
139816.30236, 284.6331540272865, 284.7070053235608, 285.0835045400769, 28.165856948383357, 28.36537995879273, 28.322027409688626, 8003.68623394214, 8048.530108031827, 8061.994763822018, 153.76982508497213, 19.236364590153812, 8.327102425676003, 8006.044593317885, 8053.9662273203185, 8049.433080858902, 0.9999992286205425, 0.9999971247877747, 0.9999987634584888, 59.98525472868795, 59.98747738081783, 59.98253319037645, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 787.1234, 3.485586, 2744.171, 593.9101, 4.624297, 2746.395, 818.6728, 3.345994, 2738.948, 613.5618, 8.928875, 5478.523, 802.8798, 6.844761, 5495.26, 581.4637, 9.404165, 5468.298, 99.87148, 99.9585, 99.68139, 99.68964, 99.99739, 99.50991
139818.59348, 284.75330437274346, 284.84319408737065, 285.2079373773279, 28.201382390339628, 28.34159776240311, 28.33708366240484, 8001.635051460298, 8058.47217268811, 8054.427727582341, 158.07664072559737, 18.005669617489275, 8.74975195100842, 8002.079764966713, 8048.165805318785, 8065.304683473497, 0.99999962422182, 0.9999976630549565, 0.9999988553362879, 59.98557516082848, 59.98571419748056, 59.98612317501757, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.7358, 3.509144, 2739.484, 600.2721, 4.578248, 2748.215, 825.0204, 3.309732, 2731.089, 607.5032, 9.037906, 5490.507, 796.6232, 6.897722, 5495.001, 587.7064, 9.330002, 5483.252, 99.73812, 100.0, 99.39361, 99.91089, 99.99455, 99.77887
139820.98552000002, 284.5996655031277, 284.76182240902483, 285.14275418887723, 28.17859238880731, 28.363414445193158, 28.29478334166644, 7998.3975621186055, 8053.707987554339, 8049.950886410321, 148.54092971670744, 18.3093108905, 10.581216347630289, 7997.325303089428, 8055.489920122943, 8047.573135588148, 0.9999989913056171, 0.9999974245851111, 0.9999994265954126, 59.98517069960879, 59.98141763221114, 59.98584534099121, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.7556, 3.509144, 2739.733, 593.9296, 4.625034, 2746.512, 824.9428, 3.309916, 2731.121, 607.3672, 9.049305, 5491.683, 794.9637, 6.91635, 5493.891, 590.9669, 9.281475, 5490.282, 99.70997, 99.95671, 99.38912, 99.93228, 99.97246, 99.89194
139823.33684, 284.790133453759, 284.84767075360196, 285.23097085292756, 28.200558606408187, 28.362858692295113, 28.31639991830699, 8004.141441892318, 8051.823262423847, 8059.0799607950885, 150.09047334509864, 18.585271997699692, 5.577990008481265, 8003.483830187288, 8055.374502377939, 8060.066088285314, 0.9999994362879935, 0.9999962093504092, 0.9999995619226832, 59.98419168895431, 59.98493977852204, 59.98201721939853, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 775.0974, 3.52592, 2735.777, 589.3964, 4.654505, 2744.193, 828.631, 3.292429, 2727.182, 605.3865, 9.063095, 5492.112, 796.1655, 6.90174, 5495.049, 587.7064, 9.329636, 5483.137, 99.56599, 99.84763, 99.2532, 99.94894, 99.99459, 99.77678
139825.66528000002, 284.5539618136389, 284.8633948753844, 285.2332911098577, 28.195834604504455, 28.3297304212975, 28.327412303327254, 8004.743575808477, 8059.227216221712, 8060.139201465073, 157.36910438026007, 24.4065357132572, 8.044125491594173, 8009.100514148664, 8054.197270277834, 8060.239507560239, 0.9999990973773348, 0.9999953202893744, 0.9999996079946997, 59.9784050579432, 59.98344118616405, 59.98376391126993, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 776.9703, 3.521815, 2735.189, 593.9101, 4.624113, 2746.284, 825.0204, 3.310284, 2731.367, 607.6197, 9.036067, 5490.723, 790.3668, 6.947762, 5491.264, 594.0286, 9.246133, 5492.569, 99.56528, 99.94841, 99.40165, 99.91281, 99.92766, 99.94949
139828.03636, 284.74453026773847, 284.64607850279447, 285.0519803478729, 28.184620654140254, 28.329765988733985, 28.31862387522788, 8004.115619671024, 8051.498952791901, 8051.281885059804, 150.2563249904565, 24.823085022758733, -1.5075455173450791, 8000.621991656061, 8054.218131765783, 8051.021195095509, 0.9999999925959404, 0.9999929959977955, 0.9999999906037064, 59.986657852047045, 59.98408696829006, 59.98528489142786, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 768.4732, 3.548942, 2726.45, 600.2332, 4.578063, 2747.936, 818.634, 3.345994, 2738.951, 613.5618, 8.929426, 5478.681, 784.0721, 6.993966, 5484.05, 600.3309, 9.154023, 5495.592, 99.22655, 100.0, 99.68091, 99.69176, 99.79143, 100.0
139830.41312, 284.66271007149675, 284.6885617819456, 285.21763151703306, 28.20619182343995, 28.364582750084843, 28.336385440993258, 8012.605822193944, 8044.352079458992, 8053.237673158231, 156.59616583167008, 24.88408121524276, 2.8585288447811763, 8007.988473327862, 8049.541116797479, 8057.7285793687015, 0.9999998781697009, 0.9999929314906177, 0.9999998737672916, 59.9823560191392, 59.98500354964384, 59.98793578765016, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.2693, 3.529311, 2733.794, 593.8517, 4.624849, 2746.34, 825.0204, 3.310468, 2731.256, 607.542, 9.036435, 5490.566, 790.3858, 6.947762, 5491.1, 594.0883, 9.245584, 5492.581, 99.48201, 99.95649, 99.39313, 99.91196, 99.92168, 99.95062
139832.68576000002, 284.6769330840902, 284.62054701225486, 285.07907894661747, 28.20975564907126, 28.357215562683816, 28.34605714498965, 8003.837646494282, 8060.839057270357, 8060.420338272843, 153.65137498374997, 23.496353191002243, 9.252900585596308, 8009.068249161971, 8061.723685130814, 8056.246724839367, 0.9999999469198337, 0.9999958717476314, 0.9999996573373466, 59.991023744360845, 59.98705964585673, 59.98791445815385, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.5059, 3.529668, 2733.647, 600.0775, 4.5788, 2747.936, 824.9816, 3.310284, 2731.149, 607.5614, 9.037906, 5490.722, 790.3858, 6.947397, 5491.378, 594.0684, 9.2454, 5492.635, 99.48847, 100.0, 99.4216, 99.91481, 99.92458, 99.94962
139835.00152000002, 284.69296349853147, 284.6974172026811, 285.17057554448365, 28.20959301271941, 28.383898196887483, 28.34851242923469, 8007.585683454957, 8056.39930840131, 8064.511869563812, 146.39086067907965, 11.727722650795442, 8.748016971084326, 8009.10361753693, 8055.298770816795, 8060.724306946052, 0.99999959404332, 0.9999982751888029, 0.9999993030555474, 59.98998199101353, 59.99138479388461, 59.991724332001, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.7753, 3.509322, 2740.1, 606.5367, 4.527962, 2746.044, 831.3293, 3.272733, 2721.076, 601.2115, 9.140685, 5495.58, 796.3943, 6.902653, 5494.676, 589.3366, 9.309126, 5487.919, 99.70925, 99.93966, 99.01097, 100.0, 99.98675, 99.85156
139837.3738, 284.67408126209773, 284.7014867568915, 285.1698411519218, 28.1930952492509, 28.362905708141593, 28.33203121423557, 8010.637608571879, 8055.820218351507, 8050.010957402747, 158.55419155853724, 22.95552347590501, 9.114387999314658, 8008.566910953723, 8053.480598703032, 8060.250620426867, 0.9999995349845966, 0.9999979902364753, 0.999999800813989, 59.99187995800506, 59.99544156369772, 59.994987191021295, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.4468, 3.529668, 2733.914, 600.2526, 4.575853, 2748.215, 825.0787, 3.310284, 2731.252, 607.542, 9.037538, 5490.565, 794.0291, 6.914159, 5494.604, 588.7203, 9.322677, 5483.521, 99.48656, 100.0, 99.39543, 99.91377, 99.98544, 99.79568
139839.71228, 284.6982456695884, 284.7095163585846, 285.2155462615681, 28.17139334116153, 28.30804828672568, 28.31872829873376, 8004.738240953412, 8050.167696401965, 8058.142380278844, 154.93122846719598, 21.617854847025, 6.709558673479933, 7992.641554823705, 8046.664061837148, 8054.790502946569, 0.9999995143488251, 0.9999970619552648, 0.9999994786588956, 59.99816372239497, 59.99791817853779, 59.99791639835091, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 782.2736, 3.503254, 2741.707, 609.1827, 4.499596, 2743.41, 820.9246, 3.333293, 2737.24, 612.4937, 8.936413, 5479.051, 802.9179, 6.844213, 5495.479, 581.4835, 9.404165, 5468.471, 99.78183, 99.856, 99.61927, 99.71176, 100.0, 99.50782
139841.9926, 284.59784513664346, 284.7296367996885, 285.15060079753096, 28.202627563316568, 28.384039533380477, 28.303300085976137, 8003.616366280041, 8036.945093736781, 8059.239513983464, 156.71273903757947, 18.90937566434627, 5.704058717593398, 7999.030882359058, 8056.38650073005, 8062.194744114141, 0.9999994794500869, 0.9999964944577092, 0.9999997032272377, 59.99493954453223, 59.99707520279355, 59.996850538355886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 782.7467, 3.502005, 2740.295, 607.2566, 4.525199, 2746.043, 824.9816, 3.310652, 2731.49, 607.5226, 9.03717, 5490.502, 796.6805, 6.897357, 5495.16, 587.6865, 9.330002, 5483.253, 99.75753, 99.93962, 99.39974, 99.9108, 99.99464, 99.77889
139844.30592, 284.78459359245477, 284.8273617732494, 285.18694839574675, 28.210811074881335, 28.37957041436458, 28.329292625733164, 8007.198006135417, 8045.403609721093, 8061.850748187235, 159.7750162775069, 15.569744543650131, 8.463969116247426, 8005.740822842528, 8058.418910679891, 8052.22125557392, 0.999999628606742, 0.9999968364135353, 0.99999926028275, 59.99610113811242, 60.00139019459666, 59.997089612552465, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.6767, 3.508965, 2738.944, 606.3228, 4.528146, 2746.211, 824.9234, 3.310468, 2731.317, 607.542, 9.037354, 5490.723, 796.6423, 6.897905, 5495.112, 587.6865, 9.329636, 5483.191, 99.72089, 99.94351, 99.40369, 99.91279, 99.99469, 99.77897
139846.60672, 284.67229172317906, 284.7578768959424, 285.1269204469298, 28.200423705692035, 28.365465140787933, 28.325880163705875, 8001.286099740536, 8054.823017451801, 8059.406041167751, 142.99515784030837, 19.451462372913966, 9.695957170143174, 8007.419249584735, 8062.358412474159, 8060.091475507907, 0.9999992924771348, 0.9999964785496943, 0.9999984457970369, 60.000389490864265, 59.99115022396151, 59.999273857006955, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.4073, 3.528954, 2733.211, 600.1359, 4.5788, 2747.935, 831.3293, 3.272917, 2720.687, 601.2115, 9.141053, 5495.574, 790.3668, 6.947579, 5491.151, 594.0684, 9.245767, 5492.634, 99.47263, 100.0, 99.0168, 100.0, 99.92557, 99.94964
139848.96000000002, 284.64152348218414, 284.73591123429327, 285.0618482037373, 28.206518449864625, 28.356001676960766, 28.358366830103353, 7995.95959746563, 8056.995424708549, 8054.13542115597, 149.93916749168557, 17.43848546016909, 10.910837191601331, 8011.28906694167, 8052.402633994993, 8056.888474501028, 0.9999992845817738, 0.9999968393650818, 0.9999995598976887, 60.0007162603622, 60.00213966007347, 60.00239737603121, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 780.7556, 3.509322, 2739.245, 606.4589, 4.527041, 2746.213, 825.1757, 3.310836, 2730.631, 607.5614, 9.036802, 5490.559, 796.6232, 6.897905, 5495.327, 587.7064, 9.329819, 5483.709, 99.69776, 99.94582, 99.37872, 99.91399, 99.99859, 99.77779
139851.37844, 284.7043565937342, 284.8305684448951, 285.2439007387018, 28.20828439221346, 28.352829784747147, 28.333206319641143, 8003.418023845794, 8049.025274901144, 8050.590419199677, 157.04459611901666, 25.428662919243777, 6.419918604769009, 8004.132531362141, 8042.31635757877, 8053.059017554207, 0.9999994980855879, 0.9999954283941019, 0.9999999426179956, 60.00555201232752, 60.0055212269953, 60.00799612659688, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.3876, 3.529668, 2733.862, 600.1359, 4.578984, 2748.051, 824.9816, 3.311204, 2731.375, 607.542, 9.037722, 5490.632, 789.7372, 6.95671, 5489.703, 595.1817, 9.229836, 5494.155, 99.49629, 100.0, 99.39334, 99.91317, 99.89625, 99.97257
139853.72344, 284.7383774017276, 284.7232476746823, 285.1442973602622, 28.206580481356617, 28.34220782777186, 28.35327940446521, 8012.41072122136, 8050.420274422134, 8060.584083648472, 155.1210988748694, 30.274941718687387, 0.8695026509221861, 8006.807654282954, 8054.440783493411, 8061.863693235204, 0.9999998695272657, 0.9999934915791583, 0.9999999733223278, 60.01116177007867, 60.01119143693988, 60.0122996094577, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 768.1972, 3.549121, 2726.87, 593.9685, 4.620245, 2747.015, 819.9928, 3.335318, 2736.613, 610.4548, 8.997087, 5487.474, 788.8217, 6.95945, 5490.741, 595.5594, 9.22892, 5493.879, 99.22216, 99.97501, 99.6083, 99.84403, 99.91177, 99.96902
139856.0944, 284.6905063843085, 284.86181061070505, 285.0427687828625, 28.186692176585765, 28.362534969605854, 28.335220895797754, 8006.095192563265, 8054.7964658487135, 8056.168743000676, 160.48218279316052, 23.854756135648586, 3.7880451681905924, 8007.474165375314, 8054.471211451431, 8059.416949494593, 0.9999998000098601, 0.9999942184265872, 0.999999851664774, 60.01657886844904, 60.01650997366659, 60.01656322434408, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.6242, 3.529846, 2733.106, 595.739, 4.61564, 2746.848, 825.0593, 3.3101, 2731.144, 607.542, 9.037722, 5490.724, 790.3668, 6.947579, 5491.259, 594.0485, 9.245767, 5492.576, 99.48865, 99.97912, 99.39738, 99.91482, 99.92663, 99.95061
139858.42444, 284.728254363714, 284.770202750628, 285.01880142033775, 28.187882333052958, 28.357087429251727, 28.31969320738225, 7997.184354939073, 8053.840552224192, 8051.254737204091, 145.94201196616837, 15.984636007832705, 7.681559037549732, 8002.079922408674, 8055.3905797137695, 8054.803426613029, 0.99999921880602, 0.999999038437497, 0.9999994454282591, 60.01697471146856, 60.01645663610567, 60.01971547929061, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 779.4741, 3.512892, 2739.417, 587.4703, 4.666662, 2741.706, 831.174, 3.273654, 2720.691, 601.2115, 9.140501, 5495.626, 796.6232, 6.897905, 5495.167, 587.6865, 9.330002, 5483.136, 99.69696, 99.77974, 99.01697, 100.0, 99.99871, 99.77986
139860.82596000002, 284.63180529835796, 284.7831539583098, 285.19004007044725, 28.196657067866333, 28.37286773202836, 28.325230922456296, 8006.4251185001995, 8051.421838900502, 8058.247590107336, 152.4323052675435, 22.994896087996494, 9.5879219680005, 8005.782065119243, 8052.519412564676, 8058.961371490813, 0.9999995825680104, 0.9999958445483144, 0.9999996076773764, 60.015284905446975, 60.018982610288354, 60.01699073400176, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 600], 5500.0, [], 774.4665, 3.529846, 2733.867, 593.8129, 4.624849, 2746.452, 825.001, 3.310836, 2731.375, 607.542, 9.037538, 5490.723, 790.3668, 6.947762, 5491.207, 594.0684, 9.245584, 5492.575, 99.48863, 99.95452, 99.40578, 99.91386, 99.92466, 99.94854
