TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
141374.82168000002, 284.86631450326286, 284.9909228836923, 285.43046506026906, 28.1922700339191, 28.365572291652303, 28.348288741512807, 8012.302181083676, 8061.555124222059, 8070.766478612936, 164.08700965798016, 22.639598257964053, 2.613006926561866, 8005.351944695731, 8062.270149169625, 8075.282380700416, 0.9999999933835493, 0.9999959162215827, 0.9999998475497618, 60.03280903352027, 60.0295581384651, 60.026718663285074, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.6033, 3.506824, 2740.798, 600.1943, 4.579169, 2747.932, 825.0399, 3.311204, 2731.089, 782.2313, 7.00695, 5481.084, 601.317, 9.13964, 5495.501, 808.0698, 6.796902, 5492.29, 99.72049, 100.0, 99.41243, 99.73943, 100.0, 99.9496
141377.1312, 284.9938243397639, 285.1358206508991, 285.5619417862624, 28.20286264588124, 28.33506652086627, 28.332856019407984, 8018.635948339206, 8066.661406664123, 8072.62966333656, 163.9383600785718, 21.948463354169235, 0.47929203129729103, 8024.126712458895, 8065.91674579627, 8077.202420704091, 0.9999999793457492, 0.9999944229021488, 0.9999999813699565, 60.024550907142526, 60.022910046231026, 60.02783483535507, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.9514, 3.483444, 2744.895, 600.2526, 4.578984, 2747.937, 825.001, 3.310652, 2731.49, 788.5424, 6.961352, 5489.508, 601.2979, 9.139458, 5495.618, 807.533, 6.805691, 5493.404, 99.86845, 100.0, 99.41, 99.89176, 100.0, 99.95963
141379.50048000002, 285.0318617829335, 285.1923444086923, 285.55026950305796, 28.209576912255905, 28.35813573226068, 28.32305668130667, 8009.8657168320315, 8059.85960206864, 8064.772511182415, 161.5264888935339, 21.563872737734073, -3.144198968222554, 8006.86360921173, 8062.974607779784, 8076.268933581393, 0.9999999587082983, 0.9999940788517038, 0.9999999806647257, 60.02928708586853, 60.02541402064275, 60.02226640659889, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 793.9841, 3.460065, 2747.261, 606.3228, 4.527041, 2745.988, 818.6534, 3.34489, 2738.622, 793.5912, 6.927521, 5493.055, 604.8268, 9.083026, 5494.464, 806.4197, 6.81265, 5493.587, 99.99216, 99.93762, 99.68482, 99.96041, 99.97667, 99.96695
141381.86740000002, 284.93564220374236, 285.04170624598356, 285.50760620460466, 28.193435726980713, 28.37791175963804, 28.332321961785233, 8017.588450672036, 8061.394572996193, 8072.266049312674, 164.73380661690862, 26.668607881634784, 3.6616887114901147, 8014.149152857103, 8059.545735223236, 8065.810288382587, 0.9999998592647936, 0.9999940425918246, 0.9999999998495955, 60.025799014921404, 60.02415845474111, 60.02327495086416, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.5966, 3.484515, 2744.72, 600.1553, 4.578432, 2748.046, 824.904, 3.310468, 2731.44, 788.5229, 6.96172, 5489.62, 601.2407, 9.140188, 5495.495, 808.0102, 6.797085, 5492.348, 99.89147, 100.0, 99.39769, 99.89377, 100.0, 99.95281
141384.24228, 285.0360598589622, 285.1769654825679, 285.5190651936404, 28.15075866187611, 28.31873838588196, 28.268132697944846, 7995.547261740683, 8052.109196048918, 8057.17479769891, 160.84379974485, 27.9322684611393, 2.4393924238393083, 8005.801711898548, 8062.6545094513, 8059.057675514792, 0.9999999102765904, 0.9999950047218488, 0.999999705088851, 60.02914721452898, 60.02594814764663, 60.02693497710632, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 783.6536, 3.498971, 2741.105, 595.1358, 4.620797, 2746.341, 829.9899, 3.27844, 2721.57, 782.2508, 7.007134, 5481.138, 595.0223, 9.232232, 5493.536, 814.3324, 6.734824, 5485.07, 99.76843, 99.95047, 99.04895, 99.74341, 99.96601, 99.81195
141386.58236, 285.0871402635344, 285.2246144238217, 285.69118869747706, 28.214534691812315, 28.356047994748792, 28.310304449227086, 8012.899200339531, 8061.062926513998, 8062.2264867980075, 166.85258248578293, 26.78101326732849, -0.34801893447411203, 8018.37465436307, 8059.923167386918, 8066.204935278161, 0.9999999639611267, 0.9999942977953136, 0.9999999720040382, 60.021445037566274, 60.018595889766246, 60.01871419375372, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.6163, 3.483623, 2744.169, 600.1165, 4.578248, 2748.044, 824.9622, 3.31102, 2731.664, 788.5229, 6.961536, 5489.396, 601.2979, 9.140736, 5495.444, 808.0698, 6.797085, 5492.633, 99.87144, 100.0, 99.40204, 99.89068, 100.0, 99.94648
141388.89188, 284.8988313302158, 284.9599276027341, 285.3792901136469, 28.183310588595887, 28.334520198819803, 28.322626753334955, 8014.203402717219, 8057.542833761538, 8066.478440192235, 165.54837867400374, 24.37122131772776, 4.26358029020912, 8002.582995642625, 8060.901966608312, 8057.461426053612, 0.9999998785960386, 0.9999963918628516, 0.9999995533969418, 60.021286777068546, 60.02293470980778, 60.01849727711639, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.6624, 3.506467, 2740.725, 600.1748, 4.578432, 2748.103, 824.9234, 3.31102, 2731.549, 782.2313, 7.00695, 5481.138, 601.2216, 9.14037, 5495.518, 808.1096, 6.797085, 5492.354, 99.74609, 100.0, 99.41004, 99.74041, 100.0, 99.9445
141391.22944000002, 284.9409971899053, 284.99876664547327, 285.5465627269368, 28.198987282160886, 28.34764614791028, 28.30528277182627, 8014.251603718026, 8059.786247391838, 8062.016987440776, 166.77462100553066, 15.53638645646356, -0.9321377231349288, 8016.370232584047, 8048.000822149141, 8066.585639276418, 0.9999999999790348, 0.9999972975953325, 0.9999998983830994, 60.01415949608026, 60.01484374170826, 60.013611422249134, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 775.0186, 3.527883, 2734.243, 606.5173, 4.528146, 2746.097, 818.5757, 3.345994, 2738.883, 775.9592, 7.049055, 5469.827, 607.5353, 9.03737, 5490.657, 801.7476, 6.854218, 5495.595, 99.52011, 99.94988, 99.69001, 99.53651, 99.91187, 100.0
141393.53876000002, 285.0951210699007, 285.12437776717576, 285.55736751039245, 28.1909298776595, 28.328962964868822, 28.305326724645685, 8016.513085476154, 8048.481797873082, 8059.216643040789, 162.30304893108496, 25.44330328622486, -2.2026476628061573, 8009.19451308717, 8058.7398131418395, 8071.130137369727, 0.9999999981269654, 0.9999955002219544, 0.9999999984060863, 60.015492842125965, 60.01182700414025, 60.017009381788554, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.4061, 3.506824, 2740.157, 600.1943, 4.5788, 2748.159, 824.9622, 3.310836, 2731.375, 782.2119, 7.00695, 5481.08, 601.1835, 9.141101, 5495.508, 808.0698, 6.796719, 5492.405, 99.73652, 100.0, 99.40187, 99.73935, 100.0, 99.94543
141395.81732, 285.0009655183198, 285.0317571915927, 285.6105166045701, 28.16128727946967, 28.343873114145005, 28.275865774660986, 8003.253677901605, 8058.267087021378, 8059.972502771598, 164.65727639238003, 23.970629859530618, -0.28943727631531146, 8006.792051428198, 8057.0119522547875, 8061.161790361787, 0.9999997512275315, 0.9999946122026344, 0.999999642731186, 60.013582621822124, 60.0163104735311, 60.02044531446119, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3076, 3.506824, 2740.592, 600.1748, 4.578616, 2748.21, 825.564, 3.306234, 2728.681, 784.1732, 6.993345, 5484.833, 598.7228, 9.186028, 5495.129, 812.6823, 6.752403, 5486.321, 99.74244, 100.0, 99.38348, 99.80764, 99.99501, 99.84822
141398.12552, 285.1149381461827, 284.9204130979856, 285.5836988509278, 28.170010757332516, 28.346428982179336, 28.329778391565135, 8003.046623451928, 8055.028759975014, 8067.14173227785, 164.3161906819082, 23.369862413406736, 4.423653543472426, 8013.146057470305, 8061.34139325175, 8061.44682389058, 0.9999999985700172, 0.9999953386908561, 0.9999997589759704, 60.01775217045813, 60.01751886491336, 60.01625216961006, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 786.6897, 3.490226, 2743.174, 596.7312, 4.604403, 2747.868, 828.0487, 3.292613, 2727.014, 783.4935, 6.998125, 5481.37, 600.5922, 9.144206, 5495.507, 808.0301, 6.797634, 5492.866, 99.85957, 100.0, 99.22319, 99.76621, 100.0, 99.94133
141400.44256000002, 285.07708982581306, 285.0821794183418, 285.438272888193, 28.18514639211929, 28.350594982079944, 28.345910887902054, 8007.131684876051, 8062.349799720503, 8062.134475465964, 160.89114825333718, 26.953443154110573, 3.2479871834709684, 8014.057335798473, 8057.867445687092, 8077.6764573777045, 0.999999682293793, 0.9999939987163112, 0.999999838454215, 60.02088577857704, 60.01737308051005, 60.01954786751803, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 785.4082, 3.490583, 2744.576, 600.2137, 4.578616, 2748.269, 824.9622, 3.31102, 2731.157, 788.5424, 6.96172, 5489.567, 601.2407, 9.139092, 5495.511, 808.0102, 6.797268, 5492.754, 99.85378, 100.0, 99.40804, 99.89378, 100.0, 99.95179
141402.74620000002, 285.1777580448231, 285.15436168306707, 285.72524761015995, 28.206533046454343, 28.34285595460625, 28.328191716094025, 8017.357275765477, 8061.836245250419, 8076.03176682726, 165.9666297062633, 20.393234909893636, -2.3447592996753883, 8020.576834464467, 8070.494786817554, 8070.015352134707, 0.9999998766897312, 0.9999965013718597, 0.9999999836326908, 60.01854892003155, 60.016955451777044, 60.01913893684759, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 793.9053, 3.460244, 2747.371, 606.4395, 4.528514, 2746.268, 818.7698, 3.345994, 2739.065, 794.9117, 6.911709, 5494.597, 607.5544, 9.03737, 5490.592, 801.7078, 6.854402, 5495.407, 99.98607, 99.94782, 99.69218, 99.98531, 99.9146, 100.0
141405.06184, 285.0827127193627, 285.0751303977839, 285.64923573850274, 28.17073819093098, 28.3437832460976, 28.349507230810527, 8010.995076743333, 8057.170865752368, 8062.682869432569, 161.16997609293594, 23.130104936592033, 0.1065700286703759, 8018.7151488711115, 8068.978998451789, 8069.068451100648, 0.9999999370169848, 0.9999953371024798, 0.9999999564621022, 60.01892108872086, 60.0210021067097, 60.02765963749188, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.6163, 3.483444, 2744.107, 600.1748, 4.578984, 2747.938, 824.9428, 3.31102, 2731.44, 788.5229, 6.961352, 5489.677, 601.2979, 9.14037, 5495.558, 808.0499, 6.797451, 5492.69, 99.86917, 100.0, 99.40818, 99.89579, 100.0, 99.94757
141407.37052000003, 285.0925357570713, 285.0737454220916, 285.49786318699194, 28.171554833368504, 28.338317304182382, 28.321966925342103, 8009.339382699056, 8057.956086187408, 8071.899406377214, 161.6059694292262, 26.57102827627, 2.926086630653799, 8016.907228356617, 8063.345812034934, 8070.4917369945015, 0.9999998098857443, 0.9999967811002259, 0.9999999696107118, 60.02636468603685, 60.02322496510884, 60.025358828339805, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.5966, 3.484159, 2743.945, 600.097, 4.578984, 2747.938, 824.9234, 3.310836, 2731.549, 788.5424, 6.961536, 5489.456, 601.2789, 9.139458, 5495.469, 808.0897, 6.796535, 5492.524, 99.86325, 100.0, 99.41213, 99.89272, 100.0, 99.95066
141409.68224000002, 285.0041722444012, 285.11292499157844, 285.49588500095416, 28.206555599042286, 28.356536754733053, 28.320352267533366, 8017.149312366829, 8047.198089275286, 8069.396006270941, 168.47013404322888, 22.536216217014953, 2.39994683333839, 8015.370615118572, 8051.6849361782815, 8059.0156819996655, 0.9999998559221519, 0.9999965019613655, 0.9999999734585161, 60.02365983403672, 60.026324012898414, 60.025905674402075, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3667, 3.507181, 2740.257, 593.8907, 4.624481, 2746.397, 831.2516, 3.273654, 2721.084, 782.2313, 7.00695, 5481.08, 595.0414, 9.231867, 5494.116, 813.398, 6.750938, 5488.365, 99.72905, 99.95247, 99.03128, 99.73935, 99.97408, 99.85002
141412.00064, 285.086903021649, 285.04633195621784, 285.4628789388827, 28.193684553934226, 28.31643706541191, 28.311847110824576, 8020.079655749266, 8048.06226813265, 8070.363150812773, 165.08818435896228, 21.95595626683371, 3.044457944633905, 8011.220948968434, 8050.978964377127, 8065.5476946910185, 0.9999999466818672, 0.9999947334159909, 0.9999999574519804, 60.036455642152596, 60.033049061109544, 60.02879588664924, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.5177, 3.484515, 2744.69, 600.1553, 4.579169, 2748.271, 825.0204, 3.310468, 2731.544, 787.1442, 6.976061, 5486.718, 601.2407, 9.139092, 5495.46, 808.1096, 6.796902, 5492.519, 99.8904, 100.0, 99.41195, 99.85129, 100.0, 99.9475
141414.42252000002, 284.9374626211521, 285.13220501417, 285.5857419469991, 28.189341080037934, 28.322672241819248, 28.305005044653665, 8007.516662495425, 8064.348394701406, 8056.66249196949, 165.1032199497522, 19.46880649403556, 1.2593497530342574, 8005.504901957692, 8044.819217274022, 8057.822449802798, 0.999999980098445, 0.9999966890894607, 0.9999999785224265, 60.035830098657726, 60.03463533788771, 60.033153544229094, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 780.1838, 3.513784, 2738.468, 602.3538, 4.557802, 2747.72, 821.5651, 3.332557, 2736.936, 777.1243, 7.041333, 5470.331, 607.4972, 9.0381, 5490.693, 801.7675, 6.854218, 5495.521, 99.69037, 100.0, 99.60817, 99.56144, 99.91427, 100.0
141416.78648, 284.97596217726834, 285.2277612601148, 285.57204348671667, 28.198022840563276, 28.325715242877052, 28.31708854477403, 8012.536369038166, 8050.753271060511, 8064.806284545637, 165.52181759936275, 18.46577673902175, -2.289826758452591, 8008.499377131663, 8061.993284924897, 8063.569639909688, 0.9999999979753253, 0.9999955061423742, 0.999999994373842, 60.029929071563274, 60.03330199451318, 60.030852579219065, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 779.6318, 3.512713, 2740.492, 600.6223, 4.578248, 2747.991, 825.001, 3.310284, 2731.448, 782.2119, 7.00695, 5481.144, 601.2789, 9.139458, 5495.56, 808.0499, 6.796902, 5492.583, 99.72878, 100.0, 99.40369, 99.74051, 100.0, 99.94336
141419.16820000001, 284.99283108980654, 285.183291271888, 285.5240204521994, 28.186282705720863, 28.37154475676515, 28.337023494156963, 8014.440826453127, 8065.983179612658, 8065.637049450893, 166.56876736906253, 24.9079939815133, 2.663265845783826, 8005.780167290171, 8066.036926263308, 8061.284398598568, 0.9999997698358242, 0.9999946390651719, 0.9999998872277966, 60.03157912575221, 60.03067342471074, 60.029365453531284, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.4258, 3.506824, 2740.425, 600.1748, 4.578616, 2747.992, 824.9428, 3.310836, 2731.321, 782.2313, 7.006767, 5481.085, 601.2407, 9.139275, 5495.565, 808.0499, 6.796719, 5492.467, 99.73515, 100.0, 99.40787, 99.73944, 100.0, 99.94655
141421.52532000002, 285.0602120489778, 285.208674279941, 285.5573236268058, 28.19407140231077, 28.340597067770915, 28.31026295167231, 8011.038376270615, 8066.778230267547, 8059.760330359071, 160.69757042055016, 26.22032069359329, 6.705274492269837, 8008.616777096437, 8058.088244096134, 8068.632788609916, 0.9999997075191271, 0.9999953558273713, 0.999999999828408, 60.02851156209616, 60.026008597697796, 60.02851748894319, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.636, 3.484694, 2744.432, 593.8907, 4.624297, 2746.508, 831.3099, 3.273285, 2721.307, 788.5618, 6.961352, 5489.684, 595.0223, 9.232414, 5493.479, 814.4119, 6.735007, 5485.473, 99.881, 99.95037, 99.02945, 99.89591, 99.96493, 99.81094
141423.86688000002, 285.139440656639, 285.20915839162063, 285.5725007337962, 28.211876301342546, 28.313681337834883, 28.319291058239752, 8017.308780549092, 8052.54273677005, 8060.624645747681, 168.07225437189436, 22.50362623550518, -0.32718042848387086, 8012.666073155916, 8055.629489361263, 8071.90024874988, 0.9999999157193924, 0.9999975136943455, 0.9999999917600773, 60.03067261478801, 60.032293015949534, 60.03347174138946, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.347, 3.507002, 2740.127, 600.1748, 4.578432, 2748.156, 825.001, 3.311204, 2731.152, 782.2119, 7.007134, 5481.191, 601.2598, 9.139275, 5495.484, 808.0897, 6.796535, 5492.467, 99.73306, 100.0, 99.41439, 99.74137, 100.0, 99.94752
141426.22816, 284.929307903951, 285.02551075046676, 285.48075052227637, 28.172484780057903, 28.358550493218978, 28.316256681266424, 8013.645338169626, 8065.304127227354, 8075.481399023623, 169.3708571530159, 22.41667166902471, 1.0699177233523187, 8019.409995370825, 8061.974084613647, 8079.4007249458455, 0.9999999605730906, 0.9999979495827311, 0.9999999999964931, 60.0334195187301, 60.02788274160442, 60.032721704614886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.6754, 3.483444, 2744.595, 600.1943, 4.578248, 2747.931, 824.9234, 3.310836, 2732.3, 789.0084, 6.953814, 5490.994, 603.1482, 9.110237, 5494.28, 804.9087, 6.832244, 5494.985, 99.85488, 100.0, 99.41731, 99.91975, 99.98367, 99.99378
141428.62764000002, 285.05060027814903, 285.0659904375016, 285.5192271236948, 28.167045144330665, 28.361618300057422, 28.327234245767645, 8007.334746090124, 8058.285757708062, 8066.577198923604, 161.58998473402562, 27.203021185734315, -1.2681120015599845, 8009.887310476015, 8066.387982377645, 8076.662101079999, 0.9999998467502379, 0.9999954947900885, 0.9999999667072815, 60.030264881114554, 60.031871848960876, 60.02848507177196, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 793.2547, 3.463099, 2746.807, 604.7468, 4.546381, 2747.385, 821.6622, 3.327035, 2734.033, 790.2512, 6.953262, 5490.194, 601.6603, 9.133614, 5495.528, 808.0698, 6.797085, 5492.691, 99.96668, 99.98847, 99.50254, 99.90519, 100.0, 99.94855
141431.01348000002, 284.98729356247696, 285.1002177665465, 285.60256242163547, 28.17635847394454, 28.360642806789734, 28.32502368545552, 8018.624728003839, 8064.57706667047, 8073.557655885849, 162.48311030102332, 25.18702170586471, 1.371406463734047, 8015.808620487173, 8059.009905689935, 8064.857274133415, 0.9999999897389298, 0.9999961452003228, 0.9999999549794085, 60.02481550457739, 60.02550466327896, 60.03075591899452, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.912, 3.48398, 2744.939, 600.1553, 4.578248, 2748.155, 825.0204, 3.31102, 2731.383, 788.5424, 6.96172, 5489.567, 601.317, 9.139092, 5495.46, 808.1295, 6.796535, 5492.405, 99.88831, 100.0, 99.40609, 99.89378, 100.0, 99.94859
141433.35276, 284.9673332767303, 285.0246754053143, 285.57270671515107, 28.159231874785693, 28.32992343801184, 28.292484165009242, 8001.624422075585, 8054.975637432742, 8055.039384198114, 159.74055233687886, 27.265162341268933, 5.758362988226509, 7999.959683529636, 8049.428037333413, 8055.023058810645, 0.9999999333764926, 0.9999952711922387, 0.9999997223822987, 60.02803150209992, 60.02538840751657, 60.02096564297968, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507895, 2740.54, 593.8323, 4.624481, 2746.508, 831.2322, 3.273285, 2720.976, 782.2313, 7.00695, 5481.25, 595.0032, 9.232414, 5493.477, 814.3324, 6.735557, 5485.354, 99.72695, 99.95653, 99.0415, 99.74351, 99.96194, 99.81713
141435.71984, 285.0558830485196, 285.0578004549599, 285.60809423052115, 28.2004703741209, 28.3502000043515, 28.33478097630066, 8009.765305121772, 8064.085622525725, 8065.432399599716, 164.9857266885321, 29.74265277433824, -0.6846946114715138, 8006.044650472986, 8067.5824892949795, 8065.616066898371, 0.9999999414075232, 0.9999943699830658, 0.9999999970306641, 60.02246524664771, 60.028099926327506, 60.02320798859425, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.7937, 3.485051, 2744.945, 600.1553, 4.5788, 2748.16, 824.9234, 3.310836, 2730.983, 788.5424, 6.96172, 5489.625, 601.2789, 9.139092, 5495.442, 808.0897, 6.797085, 5492.701, 99.9012, 100.0, 99.39365, 99.89485, 100.0, 99.94345
141438.01996, 284.960614544775, 285.126133362534, 285.4809004479439, 28.191774969238722, 28.323966407519862, 28.31731530476249, 8008.613869956472, 8042.117570944649, 8059.46029452765, 165.92037858016738, 23.015789532084, -1.81468347437567, 8004.878860300018, 8064.346724500739, 8057.072233954956, 0.999999990378341, 0.999996694569365, 0.9999999861442967, 60.02083075351149, 60.02167053644506, 60.028388238258515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3076, 3.507002, 2740.898, 600.1553, 4.578984, 2747.993, 824.9234, 3.311204, 2731.156, 782.2119, 7.007134, 5481.191, 601.2598, 9.139823, 5495.501, 808.0301, 6.798183, 5492.967, 99.73534, 100.0, 99.39783, 99.74041, 100.0, 99.9475
141440.37544, 285.0111455243814, 285.02991930869825, 285.4854244379708, 28.188612080731808, 28.327708542672, 28.332762045687303, 8005.775106784012, 8052.453450200864, 8068.837878818318, 168.18037159935693, 21.206338300350353, -1.9877170807799303, 8013.921042309242, 8053.48460497323, 8062.1112837887495, 0.9999998894271056, 0.9999976692310427, 0.9999999743897053, 60.022222400066255, 60.020037416856695, 60.01858937024783, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 774.9594, 3.528061, 2734.401, 606.5562, 4.527962, 2746.042, 818.634, 3.345994, 2739.059, 776.5029, 7.045562, 5472.153, 605.9521, 9.069695, 5493.493, 804.9882, 6.819242, 5494.083, 99.51838, 99.93957, 99.68774, 99.57691, 99.96523, 99.97677
141442.71068000002, 285.11200360384515, 285.11854196047216, 285.62565061799785, 28.192271984286446, 28.35356819982004, 28.31601815122841, 8005.101422508938, 8058.377943949574, 8064.948063721399, 162.49408514636025, 27.181508165733703, 0.19945622486915227, 8011.474039841356, 8061.023924971594, 8055.573359356739, 0.9999999973343828, 0.9999957336629779, 0.9999999989025931, 60.02550073873451, 60.01680607756758, 60.02096257846353, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3864, 3.507716, 2740.114, 600.2332, 4.578248, 2748.048, 824.9428, 3.311388, 2731.326, 782.2313, 7.007134, 5481.079, 601.2979, 9.13964, 5495.558, 808.0499, 6.797451, 5492.643, 99.72384, 100.0, 99.404, 99.74041, 100.0, 99.9454
141445.08500000002, 284.9897951005657, 285.09349654643347, 285.5264555637222, 28.168705995270134, 28.31647026569436, 28.27676634785914, 8005.838522367611, 8056.464029919824, 8058.002152285507, 162.48843154146493, 27.709127472545788, -5.863310021700272, 8002.8250754639585, 8054.392114248127, 8054.12873229872, 0.9999998277980514, 0.9999954064954718, 0.9999999332563334, 60.02215505479801, 60.0117930603103, 60.0123262498137, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 783.141, 3.499507, 2742.192, 596.809, 4.607719, 2747.247, 828.0681, 3.291509, 2726.137, 788.387, 6.96172, 5489.392, 595.0223, 9.232414, 5493.587, 814.3722, 6.734641, 5485.473, 99.79948, 99.98344, 99.21516, 99.88863, 99.96481, 99.81094
141447.47508, 284.88535412212076, 285.05561988588795, 285.48325354904057, 28.170983981166174, 28.339532830749693, 28.311805757638208, 8000.810362735475, 8056.302594485741, 8062.34411437975, 164.45737580288517, 26.208219596718664, -1.9424726050447134, 8014.387471406906, 8050.75811305771, 8064.069299842939, 0.9999999891463476, 0.9999949227255441, 0.9999999706841297, 60.014106507758115, 60.01646037277144, 60.01421935999608, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3864, 3.50611, 2740.038, 600.2332, 4.578248, 2748.045, 825.0981, 3.310836, 2731.159, 782.2313, 7.00695, 5481.139, 601.2598, 9.139823, 5495.51, 808.0698, 6.797085, 5492.748, 99.7146, 100.0, 99.39795, 99.73936, 100.0, 99.9454
141449.86884, 284.8456571162543, 285.02352928609963, 285.5823640282816, 28.211648313556896, 28.3582279666937, 28.343210247792907, 8003.030225041728, 8066.041924563021, 8075.182433542639, 168.7494679262686, 26.23043391340866, 0.11130802723300803, 8014.530274881576, 8061.971805867997, 8073.252479453621, 0.9999999967616376, 0.999994855116787, 0.9999999974231066, 60.006167626084505, 60.010411297993926, 60.01516862698154, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.5768, 3.484872, 2744.532, 600.1748, 4.578984, 2748.214, 824.9816, 3.3101, 2731.099, 788.5229, 6.96172, 5489.683, 601.2216, 9.140005, 5495.387, 808.1096, 6.797451, 5492.583, 99.88465, 100.0, 99.40117, 99.89272, 100.0, 99.94866
141452.27672000002, 284.85507653379676, 284.9924594483929, 285.45613498720087, 28.206583793714003, 28.364559944895948, 28.355756150431535, 8014.487376217721, 8067.937398213657, 8068.544957507159, 166.48788063921347, 19.993470726888688, -0.8894458671707071, 8012.941429513593, 8068.776473986375, 8062.291260829621, 0.9999999800345483, 0.9999975715531398, 0.9999999245954025, 60.00737559816618, 60.00923210089271, 60.010021325988134, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 793.9644, 3.460422, 2747.424, 606.5952, 4.527225, 2746.379, 818.6922, 3.345994, 2738.949, 794.9117, 6.912077, 5494.487, 607.5163, 9.037552, 5490.45, 801.7874, 6.852936, 5495.212, 99.98815, 99.9477, 99.68144, 99.98435, 99.91076, 100.0
141454.56324000002, 285.01203009663413, 285.12684137735636, 285.46779508384003, 28.211619791185488, 28.33036396943578, 28.336604836985288, 8008.347963957894, 8064.03803751947, 8066.081504626162, 167.42325500516836, 25.38443594085902, 4.451653350946344, 8010.720422840225, 8071.508588810033, 8067.885207328223, 0.9999999750952775, 0.9999962529762798, 0.9999998766924583, 60.01678969142323, 60.016654878820624, 60.013099178299036, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.774, 3.484515, 2745.015, 600.2526, 4.578984, 2748.268, 824.9234, 3.310836, 2731.097, 788.5229, 6.96172, 5489.62, 601.317, 9.138909, 5495.46, 808.0301, 6.797268, 5492.519, 99.90031, 100.0, 99.40787, 99.89475, 100.0, 99.95173
141456.87528, 284.98675827585066, 284.97954907575115, 285.47595967426207, 28.147879846720222, 28.331113494604782, 28.281337337464418, 7998.5376102226655, 8056.737840392293, 8053.827514636869, 160.43342471246933, 25.293895583792164, 1.4164542633150177, 7998.044785802614, 8056.835865929815, 8054.914767145267, 0.999999864886842, 0.9999946836137542, 0.9999998282218323, 60.01237501782701, 60.0097925099842, 60.0148718994369, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.7543, 3.484872, 2744.365, 600.1943, 4.5788, 2748.153, 826.4181, 3.299424, 2727.865, 786.3675, 6.980842, 5485.632, 598.0552, 9.194428, 5494.645, 813.0004, 6.749657, 5485.296, 99.87855, 100.0, 99.29738, 99.82219, 99.99296, 99.82217
141459.20448000001, 285.0324835084034, 285.0526060441922, 285.5155756588187, 28.202610602931685, 28.34588451928063, 28.34382496269769, 8015.167250197656, 8060.743333921822, 8066.626225072483, 162.05791476674176, 22.880242369445114, 0.9001073730009921, 8014.702352079804, 8062.568219124747, 8069.384700500017, 0.9999999986125162, 0.9999943871927077, 0.9999999940408032, 60.013330743487096, 60.013193803177494, 60.015157119734965, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 783.5353, 3.498436, 2742.623, 597.3148, 4.596115, 2747.875, 827.8934, 3.29427, 2726.639, 787.9598, 6.962639, 5489.57, 601.0881, 9.141466, 5495.424, 807.9705, 6.797268, 5492.635, 99.81516, 100.0, 99.23345, 99.89167, 100.0, 99.9465
141461.52104000002, 285.1221597773378, 285.091282330527, 285.50834393709516, 28.190467773394857, 28.335299810486408, 28.329318930898463, 8009.281698210865, 8047.030202525591, 8067.725845160189, 161.99849296119146, 20.99738449033839, -1.7314467523169697, 8012.373909550113, 8061.551603427214, 8069.9731158880995, 0.9999998841640138, 0.9999959325073435, 0.9999999998630941, 60.010362523486926, 60.01512224701445, 60.01905779796955, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 782.3524, 3.50611, 2740.587, 600.1943, 4.578616, 2748.042, 824.9428, 3.311388, 2731.143, 782.2508, 7.006767, 5481.028, 601.2407, 9.139458, 5495.5, 808.1295, 6.796719, 5492.521, 99.73389, 100.0, 99.4083, 99.73731, 100.0, 99.94338
141463.89372000002, 285.0015726548021, 285.01525175543736, 285.6343814302499, 28.181464338851715, 28.31969102901085, 28.30221018530524, 8009.191377532418, 8057.386887818952, 8061.213534547726, 163.36012232424218, 20.32982579270538, 0.5941394505566677, 8009.340099461047, 8060.243294787585, 8061.740963755153, 0.9999999741574715, 0.9999979097312746, 0.9999999751654174, 60.021935721342345, 60.02596333557545, 60.0181972908395, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 775.0186, 3.527883, 2734.421, 606.4395, 4.527962, 2746.043, 818.5757, 3.346178, 2739.118, 775.9592, 7.048872, 5469.874, 607.5163, 9.037552, 5490.6, 801.7675, 6.854585, 5495.353, 99.51611, 99.93961, 99.69018, 99.53543, 99.91259, 99.99907
141466.25536, 285.1023592591386, 285.1418451386258, 285.4535381103881, 28.18311705949499, 28.3160385800495, 28.333572377337177, 8012.461150420842, 8060.3590494283835, 8067.324377033387, 164.10489044279075, 22.839980421449866, 0.4916846880196317, 8018.12569500672, 8054.621348519341, 8060.896434243659, 0.9999999223579233, 0.999996975549012, 0.999999981592403, 60.03082366874827, 60.02280704205092, 60.02384894687949, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.6033, 3.506467, 2740.615, 600.2137, 4.578248, 2748.107, 824.904, 3.310836, 2731.291, 782.2313, 7.007134, 5481.086, 601.2216, 9.14037, 5495.516, 808.0897, 6.797085, 5492.345, 99.73324, 100.0, 99.40275, 99.74243, 100.0, 99.94433
141468.61948000002, 284.8367096767978, 284.8674710974869, 285.45600449244967, 28.182488671603974, 28.340037160538113, 28.338083313750833, 8010.565715409037, 8054.03616883111, 8065.891904186827, 164.89992746045937, 23.587566396694, 5.353659561064887, 7998.596751805155, 8053.810376061857, 8054.762205744508, 0.9999999324435708, 0.9999945625825013, 0.9999997363967463, 60.02787523293918, 60.02453806506083, 60.02414412847915, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.485, 3.507181, 2739.802, 600.097, 4.579353, 2748.049, 824.9234, 3.310284, 2731.487, 782.2313, 7.007134, 5481.021, 601.2979, 9.139092, 5495.474, 808.2885, 6.789577, 5490.723, 99.75254, 100.0, 99.39561, 99.74137, 100.0, 99.93245
141471.02388000002, 284.9526988479834, 285.18247565082777, 285.50680854548824, 28.193360617055887, 28.326936770524288, 28.303446736991557, 8007.278762571561, 8051.610187380748, 8062.81925092366, 169.9536024440431, 24.929531175220745, 0.8764200258992787, 8015.2421881207165, 8053.157327189142, 8063.686705399839, 0.9999999915180249, 0.9999944080561382, 0.9999999016461364, 60.035324431843975, 60.030084749120526, 60.02293692259923, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.636, 3.484337, 2744.542, 593.8907, 4.624665, 2746.51, 830.7275, 3.277887, 2723.393, 786.717, 6.974958, 5486.095, 597.7691, 9.192784, 5495.568, 809.9785, 6.784633, 5492.528, 99.88501, 99.95662, 99.07527, 99.84506, 100.0, 99.9302
141473.34592000002, 284.95232534696413, 285.00375082659787, 285.53321989836377, 28.211128805732557, 28.36526297300111, 28.320908854552563, 8016.2374025281215, 8062.21918066914, 8066.423996955383, 165.95904348315003, 21.60473448233961, -3.49778096329419, 8006.887441574758, 8058.734689522439, 8074.074126504936, 0.9999999011481329, 0.9999944897008092, 0.9999999723333578, 60.03196814015083, 60.03339907478963, 60.02617303986705, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 782.5298, 3.500577, 2741.984, 600.0775, 4.579721, 2748.21, 825.001, 3.310836, 2731.445, 787.5715, 6.963926, 5489.392, 601.2979, 9.139092, 5495.395, 808.0301, 6.797085, 5492.408, 99.7919, 100.0, 99.40835, 99.88751, 100.0, 99.94548
141475.67676, 284.8826271097325, 284.92894581921547, 285.4084475111162, 28.205412082453, 28.390854286103558, 28.37089090381133, 8009.736879096394, 8056.386481701858, 8070.238801064321, 169.78715913362066, 21.358333713695174, -1.3017179125909024, 8019.515139331505, 8057.132975218263, 8078.4168939095225, 0.9999999953501096, 0.9999966048563804, 0.9999999900559948, 60.03144417025193, 60.031238640522645, 60.037139736182354, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 791.5986, 3.469346, 2746.931, 605.1554, 4.534409, 2746.323, 818.8863, 3.344522, 2739.073, 794.8923, 6.911893, 5494.598, 607.5544, 9.036456, 5490.6, 801.7874, 6.854035, 5495.577, 99.9645, 99.94982, 99.67704, 99.98317, 99.91084, 100.0
141477.96968, 285.0289388319714, 285.02702343967553, 285.43751292336214, 28.225560671767937, 28.351024501696436, 28.334575118640025, 8014.04312963055, 8056.185476453717, 8065.402037164975, 159.7184226579393, 31.211161294701014, 0.6224028225624352, 8020.582385054002, 8064.577197062696, 8070.583037776031, 0.999999992357338, 0.9999949528504725, 0.9999999879136403, 60.0335023027615, 60.029863859654085, 60.02867105232194, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.9908, 3.484337, 2745.183, 600.1553, 4.5788, 2748.101, 824.9428, 3.310836, 2731.605, 788.5229, 6.961536, 5489.396, 601.2979, 9.139823, 5495.561, 808.1295, 6.796902, 5492.583, 99.87909, 100.0, 99.40204, 99.89067, 100.0, 99.94964
141480.27112000002, 284.7722737858714, 284.84562758655045, 285.4380211037092, 28.186444398098907, 28.355064616231424, 28.300958352492408, 8008.941861369608, 8060.376467637954, 8065.143697584657, 163.62007146039642, 26.528057351702955, 3.0713217092566083, 8013.279219749554, 8063.862469601279, 8065.441384110217, 0.9999999960324597, 0.999993916851982, 0.9999999640361155, 60.029538266302744, 60.03316365412522, 60.031933421788025, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.5571, 3.484872, 2744.791, 600.2526, 4.578984, 2748.044, 824.9428, 3.310836, 2731.161, 788.5229, 6.961352, 5489.397, 601.2789, 9.139092, 5495.617, 808.0102, 6.797817, 5492.756, 99.90905, 100.0, 99.39991, 99.89377, 99.99996, 99.94854
141482.62920000002, 284.8365555951699, 284.949059401066, 285.4643436085544, 28.18672468912321, 28.350825494903425, 28.3236679667534, 8011.39196334975, 8061.5320256308605, 8072.153732361297, 164.40920721074008, 28.680183349692186, -2.2007235343503453, 8017.917973223696, 8066.90619378597, 8073.755598019859, 0.9999999843772786, 0.9999935483117686, 0.9999999675922192, 60.027741117524016, 60.02326344032528, 60.02917862385777, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3667, 3.507002, 2740.42, 593.8712, 4.624481, 2746.566, 831.2128, 3.273654, 2721.026, 782.2313, 7.00695, 5481.144, 595.0032, 9.232414, 5493.421, 814.3324, 6.735557, 5485.073, 99.73498, 99.95658, 99.02297, 99.74147, 99.96506, 99.80249
141484.97616000002, 284.98576660753474, 285.1301295694109, 285.5151391633503, 28.188266707775245, 28.363129942553048, 28.326393953005304, 8009.113242869806, 8049.312500774054, 8066.8650233238195, 166.4952053444281, 29.768567499181245, 0.05580393995649047, 8009.038837014978, 8054.882191096428, 8063.07843616274, 0.9999999839867452, 0.9999941537981625, 0.9999999954538773, 60.02611927656479, 60.031540372024814, 60.031580268765794, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 787.5768, 3.484694, 2744.414, 600.0192, 4.578616, 2748.051, 825.0204, 3.310468, 2731.283, 788.5035, 6.96172, 5488.594, 601.2789, 9.139092, 5495.55, 808.1096, 6.795986, 5492.692, 99.88033, 100.0, 99.39165, 99.88646, 100.0, 99.94128
141487.31532000002, 284.9837013402732, 285.1184367988582, 285.46365888092834, 28.17478381673098, 28.34499347570953, 28.31404616384528, 8003.5938169073115, 8049.0525721055255, 8058.240096844197, 166.3478355463228, 19.486634821562802, -2.034809276402484, 8002.674632338729, 8059.043290078005, 8059.164172460987, 0.9999999627768982, 0.9999967853806437, 0.9999998349184119, 60.02578697926852, 60.02905927058131, 60.032655631033194, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 781.3273, 3.506645, 2740.019, 600.2721, 4.577695, 2747.878, 824.1081, 3.318935, 2733.605, 779.9205, 7.027175, 5475.338, 605.1701, 9.077547, 5493.054, 803.0598, 6.84671, 5495.648, 99.73061, 100.0, 99.47733, 99.65237, 99.95723, 99.99734
141489.62712000002, 284.913293398086, 285.0605840035223, 285.522730642308, 28.185230072802007, 28.329078680356186, 28.334958371141425, 8010.058753868878, 8060.87651727157, 8070.683725773742, 164.70429918708896, 25.002675858699376, 3.393268534019171, 8004.9345077823145, 8055.565381043578, 8065.161751972169, 0.9999999883097419, 0.9999947689437998, 0.9999999514932567, 60.02982009669628, 60.0276789785084, 60.03012896474668, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 800], 5500.0, [], 776.3986, 3.5236, 2736.736, 603.4434, 4.553013, 2747.608, 822.3222, 3.321328, 2733.287, 781.3575, 7.009157, 5481.029, 601.565, 9.137815, 5495.354, 808.0301, 6.798, 5492.408, 99.58419, 99.9966, 99.47538, 99.73105, 99.99909, 99.95277
