TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
142566.19224, 285.07352242030413, 285.1753661052942, 285.6509250085705, 28.191705214543326, 28.343238401159397, 28.335071048788855, 8017.900533767122, 8066.652591035675, 8078.095725197425, 156.66843236638033, 23.06605873569856, 0.7259789524773623, 8014.333949103845, 8066.868699331321, 8072.004810982509, 0.9999999995947287, 0.9999958105066197, 0.9999999380046017, 60.001609994368486, 60.0049536976108, 60.00579759390608, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.7928, 3.522172, 2735.871, 595.6417, 4.616008, 2746.793, 827.1946, 3.297399, 2728.328, 796.2904, 6.900861, 5495.172, 794.4487, 6.91562, 5494.083, 802.2446, 6.85019, 5495.54, 99.57916, 99.96691, 99.26962, 99.99475, 99.97596, 100.0
142568.47792, 285.2161531418961, 285.1517175099974, 285.58515188103627, 28.156126409464733, 28.317966432408454, 28.281219988222162, 8004.698701518177, 8058.715500593362, 8054.955732656661, 161.52689840263793, 22.43693398443861, 0.6927580160413527, 8007.03038147478, 8060.073299685982, 8059.42886950458, 0.9999999936739743, 0.9999964097021743, 0.9999999368353621, 60.00153149639969, 60.00711067961789, 60.00611342486107, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 782.3721, 3.501827, 2741.445, 587.6454, 4.665741, 2741.766, 833.5034, 3.258928, 2716.597, 789.9794, 6.950688, 5490.882, 788.2113, 6.964015, 5489.185, 808.6464, 6.791591, 5492.362, 99.77227, 99.7859, 98.86798, 99.92177, 99.88684, 99.93627
142570.7998, 284.96774410618696, 285.08048196091636, 285.5566395228981, 28.19455578772374, 28.3473461902152, 28.33431968771918, 8018.403322030017, 8063.0352378180205, 8076.899344958236, 160.46000504733638, 21.557072839820194, -3.5157922581179264, 8010.244451485, 8068.458454887232, 8074.866771287242, 0.9999996072899607, 0.9999965327235901, 0.9999998115788388, 60.00548216063918, 60.01473679135318, 60.01146644832324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.7534, 3.522351, 2735.914, 594.0269, 4.624113, 2746.623, 827.6993, 3.295374, 2727.618, 796.3098, 6.900494, 5495.008, 794.4296, 6.915437, 5494.25, 802.2446, 6.85019, 5495.827, 99.57725, 99.96073, 99.25165, 99.99483, 99.97899, 100.0
142573.12728000002, 285.11749255018617, 285.0727727235469, 285.50695444913134, 28.194053342739526, 28.33040138225889, 28.331288450910527, 8013.318461652962, 8061.345859565531, 8077.971506159362, 161.712463726049, 26.222757574887055, -0.6835705871504842, 8016.493511327288, 8065.367108213415, 8071.517926468414, 0.9999999992295591, 0.9999950652003147, 0.9999999841689832, 60.00788526930079, 60.00943785980072, 60.009297901504176, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.141, 3.500756, 2741.707, 593.9296, 4.624113, 2746.567, 827.3304, 3.297951, 2728.16, 789.9794, 6.950688, 5490.882, 788.1922, 6.963833, 5489.133, 802.2645, 6.84964, 5495.596, 99.78183, 99.95667, 99.2888, 99.91867, 99.88589, 100.0
142575.49152, 285.1261965782146, 285.14035071792966, 285.61914590725365, 28.171009878753463, 28.353063558879597, 28.317183138830124, 8016.200638759329, 8058.450829785129, 8071.735984874909, 163.01014475583588, 23.80998890352521, -2.8208268204568867, 8018.7881689963315, 8066.471606536906, 8072.829660358776, 0.9999999662984579, 0.9999964145818246, 0.999999961709463, 60.002095705332515, 60.002531346538774, 60.002656815276445, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 789.4301, 3.478626, 2745.495, 600.1748, 4.5788, 2748.157, 820.7887, 3.334582, 2736.8, 783.6683, 6.997206, 5483.413, 781.9166, 7.008394, 5481.437, 797.0159, 6.889926, 5495.644, 99.91968, 100.0, 99.6076, 99.7818, 99.73562, 100.0
142577.83380000002, 285.06493420974004, 285.14597437072314, 285.5970779894565, 28.198415162187608, 28.381924578309693, 28.33902757706336, 8010.140041741347, 8063.370886540477, 8072.2975371336015, 155.3191358969184, 27.046141074369643, -4.000998117739755, 8023.330764400076, 8061.686035066448, 8073.650572460539, 0.9999999987753885, 0.9999956895181663, 0.9999999849863511, 59.994189164205686, 59.99978686592138, 60.00070850882929, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1016, 3.500577, 2741.65, 593.988, 4.623929, 2746.792, 827.1558, 3.298687, 2727.522, 789.9988, 6.950504, 5490.993, 788.2113, 6.963833, 5489.076, 802.2844, 6.85019, 5495.653, 99.77973, 99.95873, 99.26558, 99.92282, 99.88485, 100.0
142580.12976, 285.11106876654776, 285.0274831671211, 285.48881112001436, 28.15666858793799, 28.352180640303388, 28.301532395782324, 8007.044972529182, 8065.985358455928, 8058.672644537068, 151.45666621578857, 23.25340533182907, -0.8428365331845953, 8009.954124548093, 8062.1784334014665, 8061.2375492905485, 0.9999999998745862, 0.9999935203692739, 0.9999998082715015, 59.989298322947526, 59.99149552271522, 59.98740249233366, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 782.9636, 3.503076, 2740.581, 601.2838, 4.566091, 2747.886, 827.3887, 3.296847, 2724.684, 793.4553, 6.918696, 5494.6, 793.3424, 6.920916, 5493.965, 808.5669, 6.792507, 5492.188, 99.76848, 100.0, 99.22932, 99.98424, 99.97143, 99.94256
142582.48264, 285.0301431476092, 285.1660577963373, 285.52026383460185, 28.17324358302326, 28.35912067519977, 28.35078968583136, 8013.311845682474, 8072.121016418174, 8071.321190502876, 157.44092374607453, 23.63625659548461, 1.3742111824796837, 8011.968648820732, 8070.691510475198, 8074.5225582552375, 0.9999999999920195, 0.9999951771197699, 0.9999999470622115, 59.98908851304382, 59.989792533942776, 59.98962404610332, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 780.1049, 3.509144, 2741.006, 601.8869, 4.568485, 2747.879, 827.4858, 3.297031, 2727.391, 789.9794, 6.950872, 5490.988, 788.2113, 6.964015, 5489.185, 802.2645, 6.85019, 5495.594, 99.71267, 100.0, 99.26079, 99.91974, 99.88684, 100.0
142584.82148, 285.09497134277296, 285.10462175768953, 285.6362046062017, 28.1820354387748, 28.371021779602103, 28.322416166901547, 8011.48467561221, 8066.536649930489, 8073.743869971758, 160.0662726960777, 20.510099093134613, 1.3291894795017924, 8010.809472147872, 8070.181042489303, 8070.187295299233, 0.9999996002336187, 0.9999972346895409, 0.9999999066262187, 59.9851987294805, 59.98586088040265, 59.9822209501023, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8323, 3.522351, 2735.976, 606.7313, 4.526488, 2746.101, 826.8452, 3.30108, 2729.129, 796.2904, 6.900861, 5495.173, 794.4296, 6.915802, 5493.969, 802.2645, 6.849823, 5495.654, 99.58317, 99.93959, 99.31805, 99.9958, 99.97785, 100.0
142587.28960000002, 285.08722155195227, 285.15470582308785, 285.5081807983712, 28.188984075880892, 28.374128429118155, 28.336081782905257, 8012.364736957377, 8051.730738276484, 8069.4469720365905, 165.37429604550607, 22.653489022453527, -1.616008710411279, 8018.70860809556, 8060.135920005664, 8069.945006239492, 0.9999999851426641, 0.9999971335936255, 0.9999999217655718, 59.98031006636172, 59.9813132974948, 59.97779049750173, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 770.2476, 3.542517, 2729.464, 612.7625, 4.471598, 2740.376, 820.8857, 3.333661, 2736.739, 802.5043, 6.847725, 5495.39, 800.7243, 6.863571, 5495.834, 796.0815, 6.902196, 5495.008, 99.33834, 99.7334, 99.59485, 100.0, 100.0, 99.99076
142589.67700000003, 285.09717067785084, 285.0613174731771, 285.5574731115071, 28.190502771227393, 28.37284792708689, 28.33140694974272, 8008.551046383949, 8069.586056170068, 8067.497102365158, 165.68569682106454, 21.83647214275902, 2.804338955822459, 8020.115546071088, 8068.147028466787, 8069.702588004795, 0.9999999766782579, 0.9999963473329601, 0.9999999926977591, 59.977511402442445, 59.9746075746556, 59.97746937021682, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8323, 3.521994, 2736.249, 606.634, 4.527594, 2746.151, 826.554, 3.301633, 2728.88, 796.2904, 6.900861, 5495.114, 794.4487, 6.915437, 5494.134, 802.2645, 6.850007, 5495.252, 99.58318, 99.9418, 99.31886, 99.99165, 99.97492, 100.0
142592.02044000002, 285.0534212339037, 285.1637717062348, 285.52261079951444, 28.173894105301788, 28.345535684712793, 28.303625212700357, 8004.8976186903865, 8061.621243830522, 8057.405855632711, 156.9971218040771, 25.419465377717188, 2.1753751885735255, 8008.9983372194265, 8063.623116264691, 8059.943604889459, 0.9999999916222241, 0.9999953775550068, 0.9999999567105302, 59.980175024241774, 59.97720043283312, 59.97725336036677, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.7928, 3.522172, 2736.364, 606.6924, 4.526304, 2746.153, 827.2334, 3.298135, 2727.441, 795.7855, 6.904539, 5494.259, 792.3314, 6.935891, 5492.127, 805.2864, 6.817045, 5493.415, 99.58736, 99.93967, 99.26261, 99.98541, 99.95088, 99.96976
142594.32964, 285.1343613174432, 285.13619330952423, 285.53124356048033, 28.165848885652316, 28.34759112725538, 28.32425943165747, 8016.935330612099, 8062.167029084767, 8074.051189704468, 164.17872986736938, 23.00225208094116, -0.540065552762826, 8019.934711897736, 8064.632784099279, 8075.586332766205, 0.9999998481179719, 0.9999955008153624, 0.9999999982261839, 59.98267925626078, 59.98270571986331, 59.9849063914601, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.0227, 3.50147, 2741.107, 601.4394, 4.563696, 2747.829, 830.9411, 3.278992, 2723.267, 794.1155, 6.915019, 5494.882, 793.3996, 6.92055, 5494.187, 802.3441, 6.849274, 5495.308, 99.76968, 100.0, 99.09046, 99.98018, 99.97786, 100.0
142596.68272, 284.9550173546491, 285.1272381297917, 285.60500988613296, 28.199296522370126, 28.342721762717016, 28.352682916151934, 8014.302590858311, 8063.659536094421, 8071.8779223907, 161.09907171863097, 25.206985048600927, -0.7548596978660953, 8013.139400161552, 8060.4360268198225, 8068.018147981184, 0.9999999954730616, 0.9999950915978403, 0.9999999988040076, 59.99076853279955, 59.98689806039333, 59.98779986952572, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 780.3021, 3.508965, 2739.86, 601.6729, 4.569406, 2748.216, 827.8157, 3.293165, 2726.978, 789.9794, 6.950504, 5490.935, 788.2113, 6.964015, 5489.35, 802.2645, 6.84964, 5495.362, 99.73741, 100.0, 99.2298, 99.92081, 99.88788, 100.0
142599.04544000002, 285.0395183269447, 285.1064075794918, 285.5830318411119, 28.196171656303274, 28.325873929873826, 28.31826393873826, 8013.972459982392, 8066.749918465095, 8065.661916415248, 159.5888862450024, 24.727355061390426, -2.5856623735951985, 8014.287393189458, 8068.797934801451, 8070.732109316063, 0.9999999623622567, 0.9999970607172141, 0.9999998976606181, 59.99116470335936, 59.9889193614882, 59.994215021827976, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 789.3512, 3.477734, 2745.762, 593.949, 4.624113, 2746.617, 820.9052, 3.333845, 2736.569, 783.6877, 6.997022, 5483.419, 781.8975, 7.00949, 5480.648, 796.0815, 6.902562, 5495.068, 99.90765, 99.96051, 99.59481, 99.77977, 99.73149, 99.99389
142601.36024, 285.051871749174, 285.14433087247403, 285.61692194293863, 28.19735356503639, 28.341977197539936, 28.31959271798807, 8013.1812197867, 8062.619377597068, 8071.6360661667695, 159.79561138049485, 25.69020480000154, 1.7053500005233388, 8022.745481712996, 8063.646223605214, 8071.54338334957, 0.9999999301224419, 0.9999959636568303, 0.9999998496482395, 59.994537614622566, 59.995133130281395, 59.992819237534704, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1607, 3.500577, 2741.76, 600.2137, 4.578616, 2748.22, 827.2528, 3.298503, 2727.671, 789.9988, 6.950688, 5491.046, 788.2303, 6.964198, 5489.077, 802.2844, 6.850007, 5495.654, 99.77345, 100.0, 99.29637, 99.91867, 99.88487, 100.0
142603.7114, 285.0973121749183, 285.15454208071577, 285.6386439697788, 28.189291189803395, 28.3327402246797, 28.3347063514938, 8014.706148866669, 8062.288065109785, 8072.48923523749, 159.57790126776626, 27.601599075829654, 0.4497456689367141, 7999.44838656785, 8054.758053802339, 8057.090706521567, 0.9999999999925117, 0.9999970938708805, 0.9999999932693039, 59.99473040259184, 59.99773920758863, 59.99726882166247, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1607, 3.500934, 2741.708, 594.0269, 4.62356, 2746.511, 827.1752, 3.297951, 2727.559, 789.9988, 6.950504, 5490.935, 788.2113, 6.964015, 5489.128, 802.2645, 6.850007, 5495.594, 99.78183, 99.95444, 99.2661, 99.9207, 99.88892, 100.0
142606.10100000002, 285.00895435922956, 285.0905692096508, 285.57418584927126, 28.2113953508078, 28.372385177621975, 28.336962678978487, 8015.766640116912, 8069.394207959304, 8073.5245301442055, 152.5256888552408, 21.79353490110543, 4.447404959736787, 8011.695262378161, 8065.364816030662, 8069.823361482513, 0.999999998666267, 0.9999948208011995, 0.9999999225930499, 59.99351221671639, 59.99636884436711, 59.9931872395092, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.9111, 3.522529, 2736.306, 587.6649, 4.665557, 2741.82, 833.5616, 3.258928, 2716.642, 796.271, 6.900861, 5494.941, 793.9719, 6.923838, 5492.78, 806.6583, 6.815946, 5493.957, 99.58873, 99.78184, 98.86959, 99.99274, 99.96072, 99.97367
142608.48204, 285.1048531645395, 285.13393086081004, 285.5739872826732, 28.195442437231645, 28.343562296926144, 28.34128457001293, 8014.522013624604, 8064.375989686995, 8066.583124854508, 155.95619623867333, 24.866470078053226, 0.724718402675876, 8015.630013618881, 8062.299283334283, 8075.455028354944, 0.9999998159667544, 0.9999960676971742, 0.9999999739353339, 59.99713357005961, 59.99526623705181, 59.99828483587567, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1213, 3.501291, 2741.607, 593.949, 4.624297, 2746.449, 827.447, 3.296479, 2728.142, 793.0475, 6.923844, 5494.195, 792.732, 6.924568, 5493.777, 802.3242, 6.849457, 5495.422, 99.78792, 99.9544, 99.26426, 99.978, 99.96709, 100.0
142610.77692, 284.9897420944481, 285.12110054664265, 285.5350601528244, 28.195830910372855, 28.3415732509962, 28.32505389281665, 8020.857757899049, 8065.103090861792, 8067.5209238727275, 163.6038422588408, 26.763046562821728, -0.9574325229713168, 8017.374140721084, 8066.799839152034, 8067.628246487845, 0.9999999989395223, 0.9999955344005448, 0.9999999841662324, 59.99272543798916, 59.99433077043125, 60.00240735081795, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 775.2748, 3.529132, 2733.618, 597.1008, 4.601825, 2748.038, 823.0405, 3.323905, 2735.139, 801.8247, 6.853976, 5495.502, 800.629, 6.863206, 5495.61, 796.0616, 6.902379, 5495.012, 99.48744, 100.0, 99.51198, 100.0, 100.0, 99.99389
142613.13272000002, 285.0328695516598, 284.91308051328707, 285.51891208147487, 28.169735425797434, 28.370771498427615, 28.319045750141385, 8017.816440500653, 8065.890919150586, 8072.771062648255, 158.35081584787213, 25.809393913318218, -0.6813463233880839, 8018.953875596174, 8061.321880543383, 8072.754929370277, 0.9999999789678365, 0.9999961522508869, 0.9999999975831664, 59.99182234285794, 59.987252797574655, 59.993129436210126, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 775.0974, 3.525741, 2735.877, 594.0269, 4.62356, 2746.565, 827.1364, 3.298135, 2727.694, 796.3098, 6.900494, 5495.173, 794.4487, 6.915437, 5494.3, 802.3242, 6.849274, 5495.712, 99.54129, 99.95466, 99.29006, 99.9958, 99.97691, 100.0
142615.47676000002, 285.17453761992545, 285.10987201780523, 285.5401195389765, 28.18082409611107, 28.351235127917537, 28.334154405804856, 8017.129567087488, 8064.346224833481, 8074.078945190477, 161.0390277296765, 22.135777367132505, 1.1602220447889522, 8013.443099984847, 8073.810549167825, 8067.268236250505, 0.9999999892034338, 0.9999960805614383, 0.9999999564721151, 59.991560576670935, 59.99156367507615, 59.99105005898843, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8717, 3.521994, 2736.244, 600.2526, 4.578063, 2748.101, 826.9034, 3.299976, 2728.64, 796.2904, 6.900861, 5495.23, 794.4296, 6.915802, 5494.083, 802.2645, 6.84964, 5495.361, 99.5788, 100.0, 99.30399, 99.99378, 99.97989, 100.0
142617.82492, 285.0569449303548, 285.1759184944194, 285.55432269485397, 28.19330163255413, 28.340350524451488, 28.311225338214815, 8012.352029864572, 8070.61942369186, 8073.569791541581, 155.1814760228781, 25.705808501274987, -3.726423665630591, 8019.620254960445, 8072.372674653833, 8067.303831940301, 0.9999999759097673, 0.9999934977243017, 0.999999999227475, 59.98831198968334, 59.98869799004806, 59.9841470846965, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1213, 3.500934, 2741.597, 606.6146, 4.527041, 2746.21, 833.6199, 3.259296, 2716.538, 789.9794, 6.950504, 5491.104, 788.1922, 6.964198, 5489.184, 808.6663, 6.791774, 5492.131, 99.77782, 99.94159, 98.85746, 99.92176, 99.88681, 99.94256
142620.28272000002, 285.01834810322856, 285.187340650445, 285.6636231600444, 28.17718447257533, 28.33990734048514, 28.331004493502974, 8012.407398524027, 8073.499924850317, 8066.88633197457, 159.40636493233296, 27.163014385413646, -7.648956642720805, 8016.990222591789, 8068.421762375255, 8063.598143611483, 0.9999997293965348, 0.9999969265929065, 0.9999999370888014, 59.98578135086788, 59.989254978945844, 59.98703115197961, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8323, 3.521994, 2736.144, 600.2332, 4.578063, 2748.153, 827.1946, 3.297767, 2727.98, 796.2904, 6.900677, 5494.889, 793.3806, 6.92402, 5493.245, 802.2645, 6.849823, 5495.647, 99.59136, 100.0, 99.27984, 99.99373, 99.96072, 100.0
142622.59036, 285.1208928342127, 285.2219779236408, 285.51814231082244, 28.137940322687832, 28.342707630576985, 28.30642855514842, 8020.987260610666, 8059.82841882819, 8072.9336548386045, 159.61330922201932, 24.621193280894204, -0.5151296026233467, 8015.185875936995, 8059.236207498237, 8065.219145064931, 0.9999998240591212, 0.9999962362877564, 0.9999999980003199, 59.982282395725896, 59.978660367862354, 59.978570874296075, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.141, 3.500577, 2741.425, 606.5367, 4.526673, 2745.985, 826.9034, 3.298503, 2727.81, 788.5812, 6.965581, 5488.373, 785.1021, 6.986661, 5483.775, 798.2883, 6.889377, 5495.396, 99.77555, 99.94578, 99.28224, 99.88032, 99.80283, 100.0
142624.93084000002, 285.1129956358646, 285.15434623187275, 285.5777902798946, 28.206775529413086, 28.357954415295136, 28.329389246205412, 8020.4030712780295, 8067.677892417539, 8074.953752207035, 161.01381480843372, 21.038536572003977, -0.012256886926479638, 8017.5543081739415, 8067.854421383074, 8067.907640847481, 0.9999999977798246, 0.9999975095173048, 0.9999999804414376, 59.97831297418461, 59.97949430892274, 59.97741578526762, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 788.9963, 3.48166, 2744.805, 610.7975, 4.496464, 2743.75, 824.4769, 3.309732, 2730.565, 788.154, 6.960065, 5490.304, 788.0015, 6.964746, 5489.131, 802.2645, 6.84964, 5495.65, 99.89458, 99.83982, 99.39059, 99.90719, 99.8837, 100.0
142627.39096000002, 285.0695603459616, 285.1434150043822, 285.55089350637235, 28.1830974860327, 28.314093355476, 28.322987155235005, 8008.5208382817655, 8059.411025210815, 8065.45575193493, 160.98220379364648, 24.888933899497715, -2.2468227375770766, 8017.907529230983, 8058.623646845371, 8070.984738411828, 0.999999911678035, 0.9999949535910818, 0.9999999969875711, 59.984079635066486, 59.982290841938834, 59.98107678361909, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1213, 3.500934, 2741.487, 606.6535, 4.526304, 2746.097, 827.2916, 3.297951, 2727.881, 789.9794, 6.950504, 5490.993, 788.2113, 6.964198, 5489.298, 802.2247, 6.850373, 5495.65, 99.77382, 99.93748, 99.28601, 99.9208, 99.88984, 99.99923
142629.70380000002, 285.18937695529513, 285.1945239323821, 285.58987838536825, 28.16121494114426, 28.3278287923637, 28.292637539854802, 8011.624399644333, 8064.750468040005, 8058.4619326789525, 154.68715456281097, 28.343253961597384, 4.072972169017021, 8012.856527513673, 8059.232461576866, 8060.351779627268, 0.9999998932330656, 0.9999935675852012, 0.9999998325442442, 59.98214807969875, 59.984678183225256, 59.9860442590237, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.7534, 3.521994, 2735.756, 600.2137, 4.578248, 2747.992, 833.5422, 3.259296, 2716.704, 796.271, 6.900861, 5495.056, 794.4296, 6.91562, 5494.299, 808.6066, 6.791591, 5491.956, 99.58545, 100.0, 98.84954, 99.99367, 99.97686, 99.93726
142632.07008, 284.9853262888305, 285.17565263345926, 285.5407840439208, 28.19785507927266, 28.360128849823674, 28.31501680518138, 8011.1687738778255, 8070.171869850362, 8073.63372367566, 164.69867282471387, 25.734259213390033, 5.109486345111534, 8017.65189485892, 8059.315666244977, 8071.202530590763, 0.9999999993288354, 0.999996131387666, 0.9999999951281136, 59.983951796803666, 59.98780403366612, 59.98600001518917, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1213, 3.500756, 2741.655, 606.5562, 4.527594, 2746.1, 827.447, 3.296294, 2727.194, 789.9794, 6.950688, 5491.046, 788.2113, 6.964015, 5489.352, 802.2844, 6.84964, 5495.648, 99.78375, 99.94171, 99.26831, 99.91878, 99.88692, 100.0
142634.38532, 285.02500143312966, 285.17086729444645, 285.5160562439666, 28.19040516728609, 28.338618098859747, 28.32978342528259, 8015.465497585839, 8068.851378301309, 8067.652225175527, 160.84584031767827, 21.907516471464078, 1.0800956073094312, 8012.566323956778, 8067.008077606805, 8071.74170302905, 0.9999999993947635, 0.9999957073778344, 0.999999967787879, 59.993774071391485, 59.98887621466489, 59.98862769196671, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8126, 3.522351, 2736.086, 600.3304, 4.578616, 2748.161, 826.7287, 3.300528, 2729.232, 796.2904, 6.900677, 5495.231, 794.4487, 6.915437, 5494.247, 802.2446, 6.853669, 5495.228, 99.57535, 100.0, 99.30935, 99.99686, 99.97894, 100.0
142636.75788000002, 285.17582178125355, 285.2187766556504, 285.63682161070074, 28.190749229586217, 28.360787317087368, 28.327320394646026, 8017.512202345283, 8064.842872844171, 8073.902817740829, 156.3657491389181, 21.57643064242984, -0.2230177559342792, 8022.039287009537, 8067.161104008442, 8071.863315585714, 0.9999999789442822, 0.9999950694233799, 0.9999999799818148, 59.99094459192065, 59.989470108831384, 59.99060925050173, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 770.5827, 3.542517, 2728.809, 593.9101, 4.624481, 2746.564, 820.8275, 3.333661, 2736.143, 801.514, 6.860411, 5495.768, 798.2064, 6.884939, 5495.3, 799.9781, 6.8696, 5495.721, 99.33746, 99.95858, 99.59859, 100.0, 99.99835, 100.0
142639.1232, 285.09165103319066, 285.14058350050556, 285.4674519225926, 28.183668632169923, 28.34035071373701, 28.307342179483488, 8009.217861354027, 8068.32465433225, 8072.999773213628, 159.37050085862074, 23.834872095062792, 1.3934654024756128, 8016.175434212037, 8068.332334814635, 8072.64920824899, 0.9999997347473298, 0.9999962692243481, 0.9999999991507205, 59.99241831419897, 59.99266482978954, 59.9920942807753, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.714, 3.522707, 2736.033, 598.6768, 4.592615, 2747.815, 826.7481, 3.300344, 2728.157, 796.2904, 6.900677, 5495.121, 794.4678, 6.915802, 5494.3, 802.2645, 6.849457, 5495.827, 99.56315, 100.0, 99.30147, 99.99688, 99.97992, 99.99616
142641.50944000002, 285.017249739785, 285.1418152382482, 285.6665422208582, 28.149208252047725, 28.31524970741914, 28.270974552914097, 8007.429175534775, 8061.832863187941, 8054.719345037035, 157.6287995895559, 24.360352606083325, -1.1967911281890338, 8010.97388943971, 8059.881432314772, 8059.655816928133, 0.9999999980204017, 0.9999972428427217, 0.9999999873226806, 59.99575406817492, 59.99649292664512, 59.995404415283865, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 779.7698, 3.511286, 2740.352, 589.2019, 4.658005, 2742.271, 833.2317, 3.260032, 2716.778, 790.0182, 6.950321, 5491.052, 788.2113, 6.964015, 5489.234, 808.6265, 6.791957, 5491.961, 99.70715, 99.82297, 98.87873, 99.91761, 99.88788, 99.93736
142643.82824, 285.1285863213471, 285.20458588089906, 285.64634755031517, 28.175969700597577, 28.338068753370905, 28.30763768134071, 8013.639261846403, 8061.764415461893, 8068.915366633942, 158.61065153285972, 27.32509464690679, -2.530975438150108, 8016.660894011975, 8061.020187088453, 8070.5428734758, 0.9999999610370436, 0.9999945398818593, 0.9999999531161391, 59.99947760852771, 59.99647193388435, 59.996645874808806, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8126, 3.521815, 2735.918, 593.9685, 4.623929, 2746.561, 827.214, 3.298135, 2728.142, 796.3098, 6.900494, 5495.232, 794.4678, 6.91562, 5494.3, 802.2645, 6.850007, 5495.708, 99.58126, 99.95846, 99.2881, 99.99688, 99.97888, 99.99922
142646.1796, 285.16008819923314, 285.1617639128717, 285.60158571396113, 28.161411144729023, 28.35471753424531, 28.31011391999808, 8012.490749882412, 8070.538207400457, 8074.682485476129, 162.80341908464698, 24.446242094769104, -1.7192970859791785, 8019.732702864953, 8067.414742895184, 8071.401676513132, 0.9999999262246687, 0.9999936527824977, 0.9999999978985917, 59.9955420552967, 59.998513540120754, 59.997332420183454, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1213, 3.500756, 2741.54, 593.988, 4.623744, 2746.45, 826.9228, 3.299424, 2728.573, 789.9988, 6.950688, 5490.994, 788.2113, 6.963833, 5489.242, 802.2645, 6.850007, 5495.48, 99.77973, 99.95855, 99.29916, 99.91761, 99.88788, 100.0
142648.49896, 285.069099682749, 285.10079438558137, 285.48545971402797, 28.177975624021062, 28.35552526779207, 28.317242086301395, 8016.266650085767, 8059.271383473388, 8067.460710668965, 162.24428863630465, 16.433915308450196, -1.4788574820186113, 8015.827178915821, 8058.579307120592, 8072.8025708537525, 0.9999998112798018, 0.9999970582781069, 0.9999999599146173, 59.98933510948454, 59.993322360753986, 59.987308388312584, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 789.4498, 3.477734, 2745.542, 600.311, 4.577879, 2748.209, 820.8663, 3.333845, 2736.743, 783.6877, 6.997022, 5483.414, 781.8975, 7.009307, 5480.706, 796.0815, 6.902562, 5495.125, 99.9214, 100.0, 99.60294, 99.77977, 99.73349, 99.99389
142650.84888, 285.0283982032099, 285.02751247723, 285.43884702013423, 28.178854942449572, 28.361085288439444, 28.334726893056434, 8010.52683019134, 8060.791108183698, 8070.63817055155, 159.0384786917066, 21.69090669778639, 1.6662561125676802, 8014.811384683704, 8066.310837409135, 8066.169562926482, 0.9999999211544126, 0.9999963397008687, 0.9999999928503233, 59.98047161519109, 59.98146906636165, 59.97907802121348, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.141, 3.500577, 2741.544, 593.988, 4.624481, 2746.511, 826.4569, 3.299976, 2728.619, 789.9794, 6.950688, 5490.993, 788.2303, 6.964015, 5489.242, 802.2645, 6.850007, 5495.54, 99.7759, 99.95658, 99.30551, 99.91867, 99.88788, 100.0
142653.18672, 285.0006503047551, 285.11125822287283, 285.5333010597873, 28.163288407395072, 28.330502748512373, 28.29028447884965, 8011.305006791842, 8060.517997539258, 8063.400340512163, 156.9717079512086, 27.70515981907556, 0.3333772597661664, 8010.388961503805, 8063.21606866826, 8060.343014033825, 0.9999999470952081, 0.999994421992023, 0.9999998666158031, 59.97667373109151, 59.976076044934956, 59.976783870437934, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1607, 3.500934, 2741.655, 600.2721, 4.578063, 2748.218, 828.1458, 3.289852, 2724.541, 792.3096, 6.93267, 5493.624, 791.6257, 6.933334, 5493.067, 807.2945, 6.80441, 5492.531, 99.77991, 100.0, 99.21268, 99.96135, 99.95316, 99.9517
142655.52708, 285.0831464647716, 285.24315229215483, 285.60912120262503, 28.170813170747763, 28.36066982371417, 28.322658383780766, 8015.174906105173, 8069.424728520435, 8072.996941882142, 157.2768792401386, 26.316795488561183, 1.2182643956821266, 8017.919831881272, 8066.775782659507, 8074.145398455078, 0.9999999876037141, 0.9999963767778941, 0.9999999710928487, 59.97761521330673, 59.97635983885398, 59.97880777991801, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 778.8038, 3.515033, 2738.687, 603.6768, 4.555592, 2747.776, 829.0387, 3.286723, 2726.469, 790.1929, 6.948666, 5490.935, 788.2303, 6.963833, 5489.134, 802.2645, 6.849823, 5495.42, 99.67191, 99.99657, 99.21121, 99.92076, 99.8859, 100.0
142657.84612, 285.0429761507353, 285.1626078860996, 285.5506095589831, 28.159481353228724, 28.355374739812028, 28.322786073195385, 8008.619194397715, 8067.044662204451, 8069.39552003556, 157.1587438123338, 22.6764341417188, 2.3987765132542336, 8013.39275342477, 8071.510278103511, 8070.64244678658, 0.9999999588283618, 0.999996787980256, 0.9999999067852964, 59.98027871143482, 59.97844882780163, 59.970269595112775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 777.9363, 3.520744, 2736.124, 606.6535, 4.526488, 2746.044, 827.0587, 3.298503, 2727.99, 796.271, 6.900677, 5495.061, 794.4296, 6.91562, 5494.078, 802.2645, 6.849823, 5495.475, 99.60889, 99.94154, 99.28258, 99.99376, 99.97897, 100.0
142660.25976000002, 285.08618567484865, 285.1915348326843, 285.5691775607611, 28.199305558404603, 28.334952533726593, 28.316368438741765, 8014.545735723128, 8067.838668582335, 8066.074758781803, 160.8345105922822, 22.633640857500723, -1.323178939175932, 8014.092860846565, 8061.998607506905, 8070.679229700659, 0.9999999641035475, 0.9999960486450269, 0.9999999938413136, 59.976563740704805, 59.9755937778883, 59.97920302425064, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 770.563, 3.542161, 2728.626, 612.8403, 4.471782, 2740.658, 820.8663, 3.333661, 2736.686, 802.4655, 6.847541, 5495.388, 800.6862, 6.863754, 5495.445, 796.0815, 6.902196, 5494.955, 99.30577, 99.72955, 99.59907, 99.99556, 100.0, 99.99182
142662.57812000002, 285.0995921747187, 285.1682441425521, 285.6185024198547, 28.198779513701563, 28.319744888405285, 28.31216508149374, 8020.177890142612, 8070.898882824923, 8073.845903992689, 163.33530057669805, 21.14350491425148, 0.25692682801218325, 8019.552334980375, 8062.531067323945, 8074.443053901899, 0.9999999923478166, 0.9999962585383867, 0.9999999658082509, 59.98119589333154, 59.98003672916145, 59.98116347008735, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8126, 3.522172, 2735.933, 606.4784, 4.527962, 2746.32, 827.0393, 3.298503, 2728.519, 796.2904, 6.900861, 5495.284, 794.4678, 6.91562, 5494.356, 802.2247, 6.85019, 5495.538, 99.58508, 99.94971, 99.27845, 99.99782, 99.98093, 100.0
142664.91776, 285.0566536659956, 285.1418385163948, 285.5827481260408, 28.151709605411337, 28.336858559303764, 28.29369946444317, 8003.719122796943, 8057.759666045296, 8063.082999097154, 156.37812181217168, 24.26381579560416, 0.5105325093913962, 8008.9050715016165, 8058.262131150612, 8056.670048708255, 0.9999999474859589, 0.9999949132922898, 0.9999999834600822, 59.9802920977467, 59.98208378170046, 59.981500536314776, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8323, 3.521994, 2736.148, 606.7119, 4.526673, 2746.211, 826.7287, 3.299976, 2728.459, 796.271, 6.901045, 5495.173, 794.4678, 6.915437, 5494.077, 802.682, 6.846527, 5495.287, 99.57326, 99.93971, 99.29968, 99.9958, 99.97888, 100.0
142667.22432, 285.15204499789144, 285.2462991245383, 285.66363718154275, 28.17729820949866, 28.354225857710503, 28.317255662830686, 8014.3898773782485, 8063.865749761643, 8072.820509582336, 154.0980221899622, 25.290540479393258, 4.454192407655228, 8016.3128504231845, 8072.033280237184, 8073.7636346036625, 0.999999998403339, 0.99999786326928, 0.9999999977386469, 59.97943931176942, 59.983315110118944, 59.98252013302035, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1607, 3.500934, 2741.702, 600.2137, 4.578248, 2748.104, 833.5034, 3.258928, 2717.445, 790.8338, 6.944069, 5492.132, 790.0997, 6.946301, 5491.958, 805.1473, 6.824186, 5495.011, 99.78165, 100.0, 98.87256, 99.94047, 99.92875, 99.98795
142669.54204, 285.0867833970701, 285.1674551656566, 285.5489225008886, 28.16967117080578, 28.35427101171177, 28.312727971453878, 8007.067307483679, 8066.98365294914, 8068.24239727421, 160.78622206888667, 18.9448308647834, 2.2763766832963483, 8018.800154935064, 8056.9352403696, 8074.308003794799, 0.9999999628446157, 0.9999968852321959, 0.999999889652876, 59.9821248770982, 59.9836264211736, 59.98110421973816, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.8323, 3.520744, 2736.801, 605.6224, 4.540487, 2747.275, 827.2528, 3.297767, 2728.667, 792.2708, 6.933037, 5492.132, 789.413, 6.957989, 5489.309, 802.2645, 6.850007, 5495.481, 99.6148, 99.97814, 99.2738, 99.94469, 99.90149, 100.0
142672.02064, 285.09783280323967, 285.2329177756531, 285.5551120055333, 28.18127249439532, 28.32204922316604, 28.317785773850503, 8014.401688656729, 8065.067643621711, 8070.616875986559, 161.25798586975384, 24.722006216547925, -9.159758321969775, 8016.983992865668, 8064.39157024681, 8072.060315016865, 0.9999997006080259, 0.999996917669647, 0.99999997282787, 59.9764064574318, 59.9794906316587, 59.97949616144323, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 786.9657, 3.485943, 2744.561, 595.272, 4.614718, 2746.568, 821.041, 3.333109, 2736.558, 783.6683, 6.996654, 5483.413, 781.8785, 7.009307, 5480.539, 796.0815, 6.902562, 5494.895, 99.90802, 99.96072, 99.59441, 99.7818, 99.73149, 99.99074
142674.34068000002, 285.1317775644928, 285.21598020621184, 285.6088232889361, 28.183456103331768, 28.325928440348633, 28.320913889846473, 8022.219062017795, 8071.587342607294, 8068.60458777466, 160.3132738134027, 22.744587109635177, -0.6177028316602104, 8016.075895280863, 8068.961982675933, 8065.158208052648, 0.9999998704099677, 0.9999959615408557, 0.9999998330352428, 59.97260970362566, 59.974924110998565, 59.973790310693225, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.141, 3.500577, 2741.708, 600.2526, 4.578432, 2747.994, 826.9811, 3.300712, 2728.173, 789.9794, 6.950504, 5490.882, 788.1922, 6.963833, 5489.133, 802.2446, 6.850007, 5495.481, 99.77783, 100.0, 99.28925, 99.91771, 99.88589, 100.0
142676.68208, 285.17261959382324, 285.2851870312462, 285.6966496923735, 28.191321964991563, 28.368387792056257, 28.324526348345593, 8017.157406508528, 8067.381271128904, 8072.688840258309, 158.47896071698142, 29.50413504976018, -3.107059096438661, 8015.751474052686, 8060.818978522986, 8075.685744382317, 0.999999860585142, 0.9999951370405279, 0.9999999952222546, 59.97522719215395, 59.978746136168475, 59.977684776756384, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.141, 3.500934, 2741.765, 593.9685, 4.623744, 2746.511, 827.214, 3.298135, 2727.907, 789.9794, 6.950504, 5490.824, 788.2113, 6.963833, 5489.071, 802.2446, 6.849823, 5495.425, 99.78374, 99.95667, 99.28633, 99.91666, 99.88487, 99.9993
142679.07080000002, 284.9850421795015, 285.2335689536423, 285.65310383770856, 28.17302202628494, 28.379894809084384, 28.31218099730189, 8015.93777605331, 8070.368498324278, 8070.774352675173, 154.37805617640197, 27.495958232591875, 3.953637660012191, 8019.465277403137, 8073.157730094926, 8067.731610811538, 0.999999982702043, 0.99999292846963, 0.9999999970819688, 59.97517311567146, 59.979393364194955, 59.97872779343596, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 776.852, 3.521994, 2736.569, 587.6454, 4.665741, 2741.819, 833.6005, 3.258375, 2716.085, 796.2904, 6.900861, 5495.003, 794.4296, 6.915802, 5494.247, 808.6066, 6.791957, 5492.573, 99.55722, 99.78809, 98.87638, 99.9958, 99.97894, 99.9445
142681.34956, 285.0023223380787, 285.1163807209609, 285.54202427533903, 28.172026721082446, 28.353091276761145, 28.30837986505918, 8016.467909071644, 8063.431562308747, 8068.830793561857, 158.7861006535686, 31.904117981030595, 3.1805106748824983, 8014.032954149355, 8062.634827840202, 8078.112120327838, 0.9999999991963661, 0.9999946428558245, 0.9999998696340255, 59.97799878513745, 59.97605105031273, 59.976484470100175, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 800], 5500.0, [], 783.1016, 3.501113, 2741.597, 593.949, 4.623929, 2746.505, 827.1169, 3.298319, 2728.084, 790.0182, 6.94885, 5491.789, 789.4702, 6.954519, 5491.377, 802.2645, 6.849823, 5495.54, 99.78756, 99.96064, 99.28227, 99.92597, 99.92047, 100.0
