TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
143323.4002, 285.28153297192154, 285.4041564724282, 285.82828404570154, 28.119335716796506, 28.29188258693102, 28.272120619814075, 8006.080277644906, 8057.100259734052, 8065.444816455771, 154.2938058564746, 20.89018299537679, 7.2059374940554335, 8014.144665961336, 8058.923315422997, 8055.239141400476, 0.9999997359186393, 0.9999974979271629, 0.99999924282206, 60.008791332587926, 60.008572709967396, 60.009349967950165, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.7216, 3.50611, 2741.046, 793.4265, 3.462199, 2747.159, 593.9028, 4.623829, 2746.285, 601.2698, 9.139766, 5495.535, 601.2789, 9.13964, 5495.558, 594.0883, 9.2454, 5492.642, 99.721, 99.98233, 99.95031, 100.0, 100.0, 99.94986
143325.81708, 285.1874855136805, 285.3111243324499, 285.69002742646626, 28.103566251811625, 28.30909316300251, 28.252582330748332, 8004.688713454219, 8049.6144831726715, 8052.9246177166015, 149.93585850905583, 17.338978715121698, 3.5050574462011355, 7997.299622014434, 8045.499357085111, 8057.424809764657, 0.9999998041152566, 0.9999959522166934, 0.9999997949115501, 60.01348077133998, 60.0106567923134, 60.0146436230673, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 782.9636, 3.498436, 2742.145, 796.3254, 3.448937, 2747.959, 589.6904, 4.656043, 2742.752, 607.2313, 9.039376, 5490.612, 607.5544, 9.036456, 5490.512, 587.7859, 9.32872, 5483.332, 99.79775, 100.0, 99.81986, 99.91753, 99.91098, 99.78023
143328.12336, 285.32579011245355, 285.33036910356367, 285.70995925352406, 28.12993629369699, 28.30706805737756, 28.284366341128997, 8005.001546337637, 8059.395956144698, 8058.732466260719, 145.23863913976675, 16.8078698250215, 6.077737228468777, 8017.71164459087, 8052.785789700123, 8069.573739962624, 0.9999995932055785, 0.9999974789677277, 0.9999993793860582, 60.00935842407654, 60.01314096284863, 60.01195109300182, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 782.2736, 3.505396, 2740.308, 793.4849, 3.462015, 2747.102, 593.9999, 4.624013, 2746.451, 601.2698, 9.139582, 5495.528, 601.2598, 9.139823, 5495.45, 594.1479, 9.244485, 5492.709, 99.73929, 99.98823, 99.95653, 100.0, 99.99969, 99.94989
143330.40532000002, 285.33816021850265, 285.3668768750491, 285.83231447740775, 28.12269560592343, 28.304243203786935, 28.289184974588597, 8005.10118294471, 8061.8145189243805, 8056.65354963982, 152.37456857574216, 23.535247800410616, 8.771689979945904, 8012.89212948514, 8052.378219990108, 8061.090936458497, 0.9999999304706186, 0.9999945766762304, 0.9999998442222929, 60.01038369572861, 60.0060357344273, 60.00825727440144, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.7216, 3.505931, 2740.581, 793.4265, 3.462384, 2747.217, 593.9999, 4.624198, 2746.45, 607.6197, 9.036067, 5490.463, 601.2598, 9.13964, 5495.453, 594.128, 9.244851, 5492.522, 99.7278, 99.98217, 99.95653, 99.91114, 99.99846, 99.94878
143332.74564, 285.2923700557874, 285.28444109989454, 285.7095627094634, 28.132400333824965, 28.285681667118133, 28.26006897050293, 7996.740806990163, 8045.303607957063, 8060.2924750308275, 155.4452869081383, 24.892964508461773, 4.615406856260449, 8010.0990911495965, 8050.723491114018, 8060.250143126871, 0.9999996243824552, 0.9999951756327745, 0.999999938997199, 60.00551063093199, 60.00088497684667, 60.00232149024651, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 775.4523, 3.526455, 2734.549, 787.1035, 3.485408, 2744.38, 600.1729, 4.579284, 2748.131, 613.5812, 8.928323, 5478.466, 595.0414, 9.231867, 5493.487, 600.3508, 9.154023, 5495.644, 99.53627, 99.88137, 100.0, 99.68987, 99.96512, 100.0
143335.05508000002, 285.2418543917182, 285.1991774596649, 285.70620948684905, 28.128977510213414, 28.293222590814967, 28.292482537559735, 8005.384078181712, 8049.3876383451825, 8064.381171384232, 153.60647703501763, 26.863795118563758, 2.6917418993016327, 8009.597424612922, 8056.104622279991, 8058.149881956806, 0.9999996849211087, 0.999995266392469, 0.9999997746947847, 60.00373681039507, 60.00359447031252, 60.00387115798659, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.4653, 3.505039, 2740.448, 793.4459, 3.462384, 2747.046, 593.9417, 4.624382, 2746.508, 607.5614, 9.036067, 5490.573, 601.2407, 9.140005, 5495.385, 594.1081, 9.245034, 5492.649, 99.74467, 99.97614, 99.95653, 99.91104, 100.0, 99.95085
143337.43176, 285.30107135591606, 285.2651493018188, 285.6511357409553, 28.118698638094127, 28.303697518733557, 28.263491213143823, 7997.669037121997, 8049.784012703361, 8060.980970657426, 156.00368754798728, 22.68161679213108, 3.3812279253895667, 8006.916170297049, 8051.197190333428, 8056.107519713534, 0.9999998281992241, 0.9999953526637477, 0.9999999742432998, 59.99965402565142, 60.00080209537048, 59.999408868822215, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6427, 3.505396, 2740.248, 793.4459, 3.462199, 2747.105, 593.9611, 4.624382, 2746.509, 607.5809, 9.036618, 5491.522, 602.4424, 9.12156, 5494.758, 592.0604, 9.281658, 5487.498, 99.73127, 99.97828, 99.95662, 99.91702, 99.99008, 99.8788
143339.7586, 285.2093919205415, 285.3090002507535, 285.6694762745712, 28.12774396862267, 28.306629311194712, 28.290514392777723, 8001.947873406303, 8056.629811374215, 8060.252266932872, 156.92495429063183, 26.528757042773577, 5.523716703445189, 8011.016748593517, 8048.240892011717, 8061.034480804826, 0.9999997490033957, 0.9999959729848921, 0.9999998162147554, 60.00336420879961, 60.0038593302359, 60.00265193081256, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 787.9908, 3.483623, 2744.427, 798.9324, 3.439543, 2748.129, 589.341, 4.651809, 2744.262, 604.5127, 9.0881, 5493.005, 603.4534, 9.116264, 5495.133, 593.5912, 9.248696, 5492.562, 99.90188, 100.0, 99.87482, 99.96407, 99.99508, 99.94664
143342.05464000002, 285.40776826301607, 285.30906061813175, 285.75238088181607, 28.1285336023054, 28.29444188737607, 28.258500101099298, 8005.323199946855, 8056.38313064629, 8059.638636568823, 154.51706978510356, 25.998030379642387, 5.520574464587298, 8010.7485083114125, 8057.961257507587, 8062.508886973447, 0.9999998304908094, 0.9999949390380845, 0.9999996735806649, 60.005288232567935, 60.00526350050555, 60.00587593091274, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.7216, 3.505574, 2740.72, 793.4459, 3.462199, 2747.105, 593.9028, 4.624198, 2746.512, 607.6197, 9.035883, 5490.566, 601.2407, 9.139823, 5495.501, 594.1081, 9.244851, 5492.584, 99.74921, 99.98233, 99.95666, 99.91115, 100.0, 99.94869
143344.3618, 285.26263172421926, 285.3160769853601, 285.7898852929659, 28.115651993135963, 28.28628958802359, 28.238639292080986, 8005.93782680043, 8045.095529928353, 8059.486177299596, 159.8740127972876, 23.987269991812354, 2.9794237012947633, 7995.384779171052, 8051.078718690612, 8055.4467812873545, 0.99999995324916, 0.9999950088020158, 0.999999936254122, 60.00820227273398, 60.00820504103881, 60.0063466437641, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 777.7589, 3.520387, 2736.268, 788.0178, 3.486329, 2744.159, 600.134, 4.578179, 2748.02, 613.5424, 8.929242, 5478.472, 595.1177, 9.231502, 5493.554, 600.4105, 9.153108, 5495.538, 99.58388, 99.89702, 100.0, 99.68999, 99.96525, 100.0
143346.69404, 285.30499030400887, 285.2520566928013, 285.73972432241055, 28.123447486625157, 28.31048379754852, 28.285630461204267, 8011.540213733908, 8058.033105374117, 8057.953707251274, 152.84709042149012, 29.799114759524855, 4.182919676357869, 8009.50471489885, 8051.8766407537405, 8060.885091279076, 0.9999997533375323, 0.9999940770429135, 0.9999996501924617, 60.008833949486146, 60.012078893362876, 60.008204077361135, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6427, 3.506467, 2740.95, 793.407, 3.462015, 2747.217, 593.8834, 4.624566, 2746.45, 607.5809, 9.036067, 5490.463, 601.2598, 9.139823, 5495.387, 594.1081, 9.244851, 5492.644, 99.73407, 99.98233, 99.95244, 99.90998, 100.0, 99.94986
143349.00420000002, 285.1395026653175, 285.2912637217355, 285.74355114645994, 28.127988767765483, 28.27262700593314, 28.268678737435014, 8009.157010726117, 8060.839838799756, 8060.798845535206, 155.76837000077444, 23.32083597269002, 4.927080461020523, 8016.271576098897, 8050.1805081801485, 8047.493280986167, 0.9999999127342618, 0.9999934068821372, 0.9999999763618411, 60.012114592876436, 60.01217349346931, 60.01046145342785, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.8793, 3.506645, 2741.084, 793.4265, 3.462199, 2746.989, 593.864, 4.624198, 2746.287, 607.6391, 9.036067, 5490.573, 601.2598, 9.140188, 5495.51, 594.1479, 9.244485, 5492.704, 99.74245, 99.98217, 99.95653, 99.91007, 100.0, 99.95087
143351.30008000002, 285.3371619505427, 285.2681721307562, 285.6786075427353, 28.132494992723785, 28.274028699163996, 28.275362150063696, 8008.780597803784, 8049.686651633421, 8061.557523635391, 151.93875144227422, 26.29641177911401, 0.5571111117910732, 8011.310865342243, 8048.582766929532, 8064.381356454161, 0.999999777640785, 0.9999959053528664, 0.9999998352439526, 60.014356653467964, 60.01643234081246, 60.012250387784775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 787.8726, 3.483623, 2744.891, 799.769, 3.436044, 2748.177, 587.5745, 4.665798, 2741.693, 601.2892, 9.139766, 5495.58, 607.6307, 9.035726, 5490.576, 587.8058, 9.328537, 5483.903, 99.9078, 100.0, 99.7813, 100.0, 99.91086, 99.79072
143353.68560000003, 285.22822307136823, 285.27512210879775, 285.74906040147306, 28.140648875207848, 28.284397445381522, 28.2727783855718, 8011.295547848756, 8058.245666802744, 8056.4015715865, 159.45855052897832, 22.50368310194358, 5.777870925690422, 8013.660574544924, 8053.589932497846, 8062.35972899342, 0.9999995419748756, 0.9999959262056852, 0.9999999420584706, 60.01779681042538, 60.020702383378264, 60.02048522386261, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6821, 3.506467, 2741.094, 793.4459, 3.462015, 2746.93, 593.9417, 4.624198, 2746.227, 607.6585, 9.035148, 5490.345, 601.2789, 9.13964, 5495.504, 594.0883, 9.245217, 5492.59, 99.74001, 99.98025, 99.94849, 99.90996, 100.0, 99.94869
143356.03152000002, 285.41840909625574, 285.3421430282454, 285.80860051694657, 28.13231832339844, 28.266069310683292, 28.243514508613945, 8005.5731689262675, 8046.084483114499, 8045.722906968374, 154.4528246095274, 26.97629139770106, 8.50405498919011, 8001.776940708853, 8046.812599534387, 8058.529457748474, 0.9999997855474586, 0.9999944814642339, 0.9999995453542634, 60.01974129997779, 60.023292837724824, 60.01876213613611, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6033, 3.505753, 2740.893, 793.1541, 3.465515, 2746.547, 595.6887, 4.611681, 2747.572, 610.6296, 8.983114, 5483.939, 597.3494, 9.207395, 5494.371, 599.6749, 9.164278, 5495.543, 99.75219, 99.97089, 99.98732, 99.79137, 99.98121, 100.0
143358.39112000001, 285.4686694215558, 285.4503747196915, 285.8482756939844, 28.124915393066303, 28.294724221012185, 28.268831118666125, 8006.851440906654, 8052.564459181997, 8062.441228580842, 158.28192623996142, 26.456416349191386, 1.7571091302179411, 8003.4981343954205, 8054.828383178572, 8056.872524668014, 0.9999998551652403, 0.9999947523509815, 0.9999998344518835, 60.02854820769536, 60.027549031253024, 60.02798206149517, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 777.8181, 3.516996, 2738.125, 791.2475, 3.470673, 2746.716, 594.5434, 4.619596, 2746.397, 607.6779, 9.035699, 5490.463, 601.2216, 9.14037, 5495.553, 594.1678, 9.244119, 5492.529, 99.63474, 99.9564, 99.95252, 99.91116, 100.0, 99.94965
143360.79536000002, 285.37091743265887, 285.4419375701754, 285.7430348986708, 28.115671311455134, 28.27534023732853, 28.272607905540948, 8012.604211550059, 8051.650562159241, 8056.42911526995, 152.75129936459916, 21.875482665047684, 6.817930400103705, 8008.061084303825, 8044.416616647361, 8063.782196310766, 0.9999999048884526, 0.9999946048044018, 0.9999998872623425, 60.029093753338124, 60.02872805014031, 60.02925854804797, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6821, 3.505753, 2740.213, 793.4265, 3.462199, 2747.102, 593.9611, 4.623645, 2746.396, 607.6391, 9.035516, 5490.581, 601.2407, 9.140005, 5495.451, 594.1081, 9.245034, 5492.643, 99.72552, 99.97614, 99.95249, 99.90914, 100.0, 99.94986
143363.18316000002, 285.16267310028445, 285.2402096404708, 285.6070684568052, 28.105663725684984, 28.300562918948277, 28.27044505052038, 7996.975849124452, 8056.57053621805, 8056.252831393888, 154.15790184684874, 26.614884513225206, -0.9528265747787827, 8004.8628516180015, 8058.520327605817, 8051.614961007343, 0.9999999665697926, 0.9999964368217487, 0.9999999797614214, 60.028822359146055, 60.0306593398261, 60.0274652780447, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 787.9317, 3.483623, 2744.714, 799.769, 3.436044, 2748.287, 587.6522, 4.66543, 2741.577, 601.231, 9.139582, 5495.587, 607.6689, 9.03536, 5490.519, 587.7859, 9.328537, 5483.332, 99.89124, 100.0, 99.77709, 100.0, 99.91124, 99.78242
143365.52928000002, 285.15323976364897, 285.29218894301926, 285.8097647096641, 28.120213323800737, 28.287187364024685, 28.274861662751412, 8011.003064030041, 8062.006778391458, 8064.550137837201, 152.08976757138953, 27.132402254222143, 4.471699861847355, 8014.597984611631, 8058.921151471391, 8060.474281508149, 0.9999999535869757, 0.9999949377357502, 0.9999997521554349, 60.02362120284538, 60.02747703190624, 60.02676485107275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.623, 3.50611, 2740.691, 793.4265, 3.462199, 2746.989, 593.9222, 4.624198, 2746.454, 607.6003, 9.036067, 5490.404, 601.2598, 9.140005, 5495.543, 594.1081, 9.245217, 5492.644, 99.74485, 99.97614, 99.9504, 99.91007, 100.0, 99.94977
143367.85148, 285.4085303119104, 285.29627929571825, 285.76706806781925, 28.139929432932984, 28.26017517640961, 28.267101616191532, 8001.094277099761, 8044.762682272078, 8056.131122334813, 156.35044514349374, 27.8780751349168, 1.1851799642413425, 8001.6473568730735, 8049.251452513477, 8049.462087209299, 0.9999996539960221, 0.9999934647826048, 0.9999996827646469, 60.01824046054636, 60.02033920723706, 60.02069334341214, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6821, 3.506289, 2740.946, 793.4459, 3.462384, 2747.153, 593.9999, 4.624934, 2746.506, 607.6003, 9.036067, 5490.082, 600.5349, 9.150963, 5495.477, 595.46, 9.223426, 5494.112, 99.75757, 99.97811, 99.94654, 99.90819, 100.0, 99.97649
143370.24204, 285.200738984551, 285.38410022878134, 285.7735778212565, 28.12705301103219, 28.285369056730335, 28.290077981366053, 8012.842079057146, 8056.590274129007, 8062.129149050972, 156.74378590123706, 29.027500306858883, 6.398460045794764, 8013.229714038261, 8059.620452148272, 8066.212942408858, 0.9999998142933836, 0.9999942280800119, 0.9999999136090272, 60.017734690543875, 60.01660882119513, 60.016954802552746, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 775.196, 3.528061, 2734.707, 787.7065, 3.483935, 2744.514, 598.7169, 4.59309, 2747.685, 610.6296, 8.990653, 5487.175, 599.0471, 9.16393, 5495.636, 595.5793, 9.226722, 5493.396, 99.52844, 99.89335, 99.99731, 99.83113, 100.0, 99.96682
143372.55524000002, 285.24651858105096, 285.26081217836537, 285.63755880913385, 28.112367097558273, 28.302487181748305, 28.28365810953748, 8004.795547249687, 8056.290207099162, 8065.9780977786, 154.09076033322162, 20.65705964958397, 2.2103643360760543, 8003.973637961291, 8062.304315358206, 8058.758575609126, 0.9999997274337705, 0.9999957443234946, 0.9999998942511475, 60.01141770338088, 60.01384076495261, 60.01445828945306, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.8793, 3.505574, 2740.433, 793.4459, 3.462199, 2747.1, 593.9805, 4.624934, 2746.454, 607.6391, 9.035699, 5490.463, 601.2407, 9.13964, 5495.393, 594.128, 9.245217, 5492.704, 99.72571, 99.98217, 99.95457, 99.90913, 100.0, 99.94865
143374.8952, 285.26251437980864, 285.26797816518956, 285.7590884067481, 28.124464697512, 28.27262880845293, 28.27935624500057, 8010.820343160618, 8039.86771315504, 8063.8459061002195, 148.70897430537116, 25.620980741891344, 1.109376817021257, 8006.293431971482, 8055.887467879422, 8056.710380743999, 0.999999871720525, 0.9999943765123102, 0.9999999508536438, 60.01419879800365, 60.01333690877546, 60.014675237722976, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 786.808, 3.486479, 2744.077, 799.7301, 3.436412, 2748.122, 587.5939, 4.665798, 2741.636, 601.2698, 9.140501, 5495.521, 607.5926, 9.036456, 5490.453, 587.7859, 9.328537, 5483.441, 99.89079, 100.0, 99.77925, 100.0, 99.90991, 99.78242
143377.193, 285.3536415478676, 285.34955302006773, 285.8097128566414, 28.142516371790087, 28.31167951872886, 28.270909310456418, 8008.071112694508, 8057.166531271512, 8060.886099902656, 152.00373143953902, 25.389128529126083, 1.839234859819328, 8009.928496604035, 8046.907335403145, 8067.228813325419, 0.999999913619614, 0.9999955072473768, 0.9999996912288592, 60.00969700679138, 60.01424687921161, 60.01107317468933, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.8004, 3.505931, 2740.093, 793.4265, 3.462384, 2747.217, 593.7281, 4.625486, 2746.51, 607.6391, 9.036251, 5490.522, 601.317, 9.138909, 5495.492, 594.0883, 9.245034, 5492.703, 99.72308, 99.9802, 99.95458, 99.91103, 100.0, 99.94758
143379.54296000002, 285.2841667154057, 285.1765746181434, 285.75826421686793, 28.152688400257055, 28.301566798205027, 28.26123142415439, 8004.068425034274, 8052.867116414023, 8064.543135924426, 152.40684257125895, 25.094562119498278, 6.723849324983121, 8008.7508562887615, 8054.926774212029, 8057.3487446486, 0.9999998212906381, 0.9999906273592711, 0.9999995182108975, 60.01422394287855, 60.01432070319877, 60.013063626797084, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.623, 3.506467, 2740.003, 793.4265, 3.462384, 2746.935, 593.9417, 4.624013, 2746.396, 607.6197, 9.036435, 5490.567, 601.2216, 9.140005, 5495.501, 594.128, 9.244668, 5492.529, 99.7198, 99.98003, 99.95457, 99.9121, 100.0, 99.94768
143381.88100000002, 285.2608974290917, 285.26122759989966, 285.80718826373175, 28.141636743949462, 28.2865484553834, 28.2498341572375, 8012.24498359669, 8047.372222192587, 8054.883624589873, 158.53138293735833, 24.207465570859767, 5.270598458996119, 8001.6348877529035, 8059.224407673817, 8058.148037060632, 0.9999998723358922, 0.9999942342695993, 0.9999997916879418, 60.01618155566626, 60.01711869123026, 60.01611815501213, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 775.6888, 3.526991, 2735.247, 787.2007, 3.486145, 2743.661, 600.0369, 4.579284, 2747.851, 613.5618, 8.928691, 5478.407, 595.0605, 9.231867, 5493.545, 600.0128, 9.163729, 5495.442, 99.52705, 99.85295, 100.0, 99.69392, 99.96618, 100.0
143384.21616, 285.38909251722924, 285.3027366145922, 285.7878724880016, 28.135041304048368, 28.3019830041838, 28.271895141779915, 8015.837684992277, 8043.2856704393425, 8064.256536321598, 156.08968630739673, 25.217402707160545, 6.029051294930923, 8008.277620667974, 8061.103230699739, 8055.238120435876, 0.9999998875568339, 0.9999942063600948, 0.9999997946795988, 60.01404612675836, 60.016320913069464, 60.01616423747847, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6821, 3.506289, 2740.405, 793.4459, 3.462199, 2747.159, 593.9805, 4.623461, 2746.344, 607.6391, 9.036435, 5490.573, 601.2598, 9.140188, 5495.607, 594.1081, 9.245034, 5492.589, 99.74592, 99.98025, 99.95657, 99.9121, 100.0, 99.94878
143386.54272, 285.3064407423873, 285.29891731546144, 285.74229496858027, 28.100405366186504, 28.2686999279003, 28.261045562593218, 8005.519738627731, 8054.860308442222, 8059.147042804283, 157.24829686489647, 27.49136191977138, 3.573030521013152, 8009.72427331688, 8050.785107011263, 8065.108355353426, 0.9999999445855167, 0.9999947909332177, 0.9999997833407108, 60.02517630695636, 60.02104822514765, 60.02060205999356, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.7413, 3.504861, 2741.222, 793.8156, 3.4587, 2747.751, 591.9616, 4.64058, 2744.549, 604.202, 9.092513, 5494.658, 605.7424, 9.057459, 5491.769, 588.0642, 9.328171, 5483.339, 99.74449, 99.99167, 99.88524, 99.98166, 99.93386, 99.78254
143388.84100000001, 285.21295582100026, 285.263412013175, 285.76868095309516, 28.13671800962143, 28.3036352894369, 28.252641602878533, 8013.998098387812, 8057.198569392325, 8061.591854208479, 153.9208001684401, 26.003349338912358, 6.494836332859222, 8015.298428217685, 8059.0792203108185, 8064.082718704075, 0.9999998397779943, 0.9999935896027522, 0.9999999971401302, 60.02193556545512, 60.02148986281147, 60.02173770096114, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 785.4476, 3.494688, 2742.388, 795.7806, 3.452621, 2747.259, 592.6022, 4.628799, 2746.286, 607.5032, 9.03809, 5490.516, 601.317, 9.139823, 5495.45, 594.1081, 9.245034, 5492.649, 99.82067, 99.99605, 99.94439, 99.91103, 100.0, 99.94988
143391.14112000001, 285.1384266422582, 285.19265840719464, 285.7191651295493, 28.137941180599977, 28.290277905338044, 28.269866169685933, 8009.706683945729, 8050.766273842066, 8061.647068123377, 154.14649554487733, 27.83260988304528, 7.5419106805766205, 7999.669128085835, 8053.665063938518, 8056.055699500005, 0.9999999295560171, 0.9999954929172505, 0.9999998239106717, 60.02658710544449, 60.02418630782441, 60.02214454685451, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6624, 3.505574, 2739.82, 793.4265, 3.462199, 2746.992, 593.8251, 4.624198, 2746.454, 607.5809, 9.035883, 5490.457, 601.2598, 9.139823, 5495.385, 594.128, 9.244668, 5492.703, 99.7666, 99.98042, 99.9564, 99.91106, 100.0, 99.95096
143393.50420000002, 285.21400929374437, 285.31317038316297, 285.66508179280237, 28.106071698982802, 28.27531500446094, 28.252946505865104, 8001.748845442824, 8056.505270172261, 8056.2849020268295, 156.8664673628332, 25.589108544168084, -0.003355505412855564, 8011.467776334477, 8050.659264991066, 8060.118346106513, 0.9999998956847962, 0.9999934061218397, 0.9999996772199019, 60.02061891548195, 60.02513080442969, 60.021850844496576, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 775.1763, 3.527169, 2734.764, 787.3758, 3.485408, 2744.195, 600.0758, 4.579284, 2748.078, 613.6006, 8.928323, 5478.635, 595.0223, 9.231867, 5493.493, 600.2514, 9.155671, 5495.637, 99.51903, 99.87714, 100.0, 99.69485, 99.96522, 100.0
143395.8262, 285.3246371809811, 285.4298037065035, 285.8727233555874, 28.140301086705094, 28.29029377025287, 28.282728356769987, 8009.776834534026, 8047.888291598505, 8070.420182093367, 158.99718291489444, 26.94497231977448, 3.2892007349964842, 8000.351398187475, 8048.322246440116, 8063.495975901742, 0.9999997499753519, 0.9999950917089677, 0.9999997737052357, 60.026689731971295, 60.024202312760345, 60.02334047866286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.485, 3.505931, 2740.668, 793.407, 3.462199, 2747.1, 593.8251, 4.62475, 2746.343, 607.5809, 9.036618, 5490.572, 601.2598, 9.139823, 5495.444, 594.128, 9.244851, 5492.589, 99.74766, 99.97811, 99.95244, 99.9101, 100.0, 99.94977
143398.149, 285.2669993090252, 285.23699854676255, 285.82597862842863, 28.105175613242512, 28.30838899260709, 28.268877421143994, 8005.680654376081, 8057.487448090931, 8058.142731307557, 152.34430470154757, 23.775582076129467, 5.293055408401187, 8009.988507888756, 8056.2727503928345, 8050.602509742391, 0.9999999041039821, 0.9999938734433932, 0.9999999599156768, 60.022098950664756, 60.02333394895, 60.019050760417386, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6427, 3.506289, 2740.974, 793.4459, 3.462199, 2746.935, 593.8445, 4.62475, 2746.346, 607.5809, 9.035699, 5490.403, 601.1835, 9.140736, 5495.529, 594.0883, 9.25071, 5491.717, 99.7534, 99.97208, 99.95262, 99.9101, 100.0, 99.93969
143400.48580000002, 285.2878526317812, 285.35179109975445, 285.76747254145624, 28.110463677401892, 28.28221203553477, 28.25804155387148, 8002.6589581466005, 8054.847823878923, 8056.725990346866, 154.8309273506843, 24.781991614240724, 6.447189380832015, 8017.339782789092, 8050.246886672903, 8058.426900542147, 0.9999994387433767, 0.9999971199732796, 0.9999998674565969, 60.02458546154362, 60.02590513706484, 60.02370499850702, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 787.9317, 3.483623, 2745.14, 799.7495, 3.436412, 2747.944, 587.6328, 4.665614, 2742.14, 602.0854, 9.127079, 5494.704, 605.7424, 9.07499, 5493.862, 591.4241, 9.281658, 5490.835, 99.90677, 100.0, 99.77904, 99.99365, 99.95789, 99.89858
143402.82948000001, 285.3856697644382, 285.567688782728, 285.949066028247, 28.124826462528176, 28.246289157204703, 28.259072823824578, 8006.350287496175, 8051.827090636787, 8068.054266004605, 153.84347796852177, 25.11798133295997, 9.575180811533755, 8008.818087607522, 8059.270908557731, 8065.07399862454, 0.9999998390874819, 0.9999950440660256, 0.9999998891909232, 60.02232966730234, 60.02075680680304, 60.02133825625651, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.4456, 3.505396, 2740.38, 793.4459, 3.462199, 2747.1, 593.9417, 4.623829, 2746.284, 607.6003, 9.036067, 5490.463, 601.2598, 9.139823, 5495.501, 594.128, 9.244668, 5492.583, 99.75009, 99.97597, 99.9504, 99.91009, 100.0, 99.95085
143405.13476000002, 285.396663490152, 285.39494103677583, 285.7532245123646, 28.093203738739447, 28.24183923656958, 28.250499499386486, 8008.996591855705, 8050.175181961749, 8060.946046293737, 150.13771436273782, 24.76534249123779, 6.856726056989828, 8008.368034163738, 8057.614959968797, 8059.701446833363, 0.9999997121208034, 0.9999918569161479, 0.9999997925528968, 60.023890346028104, 60.02388259186808, 60.022506105450965, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 779.0798, 3.514676, 2737.704, 789.7689, 3.478409, 2745.134, 599.1246, 4.586647, 2748.025, 613.4453, 8.928323, 5478.368, 595.2703, 9.228762, 5493.621, 600.2912, 9.154206, 5495.705, 99.63613, 99.93878, 100.0, 99.69093, 99.96755, 100.0
143407.45204, 285.400356173811, 285.4550250783269, 285.89518930044403, 28.106832167670046, 28.30802900493999, 28.261679574850962, 8003.70436610322, 8056.3593944016375, 8063.721284795481, 153.72060412471728, 22.223265114997048, 2.221757498829902, 8002.792439170806, 8052.4256011087045, 8058.789068311182, 0.9999999885882103, 0.999994113864212, 0.9999998036619145, 60.02374570428485, 60.02677732156605, 60.02672260243497, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.1301, 3.505396, 2740.156, 793.4654, 3.462199, 2747.218, 593.9028, 4.624382, 2746.51, 607.6585, 9.035516, 5490.58, 601.2598, 9.139823, 5495.444, 594.1081, 9.2454, 5492.583, 99.72744, 99.97828, 99.95662, 99.91009, 100.0, 99.94867
143409.81268, 285.49267157186404, 285.41551135495297, 285.9643027829269, 28.135637147348618, 28.282445618873822, 28.261089979662987, 8012.140239019831, 8055.240823643122, 8068.731357039696, 157.13370625314656, 27.247500291181495, 4.325214648056317, 8002.523421365791, 8054.818861911036, 8060.516659618458, 0.999999893607844, 0.9999953366645713, 0.9999996237547547, 60.02518221128721, 60.03319206305353, 60.03073869600294, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6624, 3.506289, 2740.343, 793.4265, 3.462199, 2746.988, 593.8834, 4.623645, 2746.401, 607.5614, 9.036067, 5490.574, 601.2216, 9.14037, 5495.502, 594.1081, 9.245034, 5492.582, 99.73217, 99.98217, 99.95653, 99.91211, 100.0, 99.94865
143412.14188, 285.4070126276782, 285.40392891706375, 285.82621505667225, 28.092329536739626, 28.281689160978523, 28.232029777873272, 8012.9017430607355, 8060.340230653744, 8064.264784663825, 154.56555098443891, 26.026183438016687, 0.21435786760366682, 8005.246155676027, 8055.3616010812775, 8060.176807763527, 0.9999998075920871, 0.9999961146001602, 0.9999999899085791, 60.03368238237434, 60.03342485838058, 60.03065661687568, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 787.9317, 3.483444, 2744.986, 799.7885, 3.435859, 2748.23, 587.6328, 4.665982, 2741.689, 601.231, 9.140318, 5495.529, 607.6307, 9.036274, 5490.519, 587.8455, 9.328537, 5483.388, 99.8996, 100.0, 99.78116, 100.0, 99.91111, 99.78033
143414.43916, 285.3648590812504, 285.4072465961699, 285.72336892812206, 28.124465810153193, 28.24612304365232, 28.258385599456062, 8010.319210617319, 8058.12213180635, 8064.412452090835, 155.43983176448864, 23.06842864118846, 5.015960401132361, 8013.915991293046, 8060.6057416359145, 8063.909051603508, 0.9999999688063325, 0.9999953843189777, 0.9999999227799538, 60.03642642178094, 60.03854913564848, 60.034830163016736, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6821, 3.506467, 2740.888, 793.4265, 3.462199, 2746.935, 593.9611, 4.623829, 2746.338, 607.542, 9.036618, 5490.404, 601.2979, 9.139092, 5495.502, 594.1479, 9.244485, 5492.65, 99.76367, 99.97208, 99.94649, 99.90902, 100.0, 99.94855
143416.75836, 285.3707830891985, 285.48246243621094, 285.88690338239303, 28.094193418989995, 28.25201878043918, 28.229409330575496, 7996.933199905811, 8046.0574615952555, 8051.875576630352, 156.53485564954872, 28.85869029667674, 2.1609298550931726, 8008.579374674868, 8055.929451926301, 8056.900097020159, 0.9999999148186364, 0.999993495742856, 0.9999999090434717, 60.03563762601686, 60.03296268840304, 60.03816928812886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.8596, 3.50611, 2740.285, 793.4459, 3.462199, 2747.212, 593.9222, 4.624198, 2746.561, 608.1052, 9.019336, 5488.604, 599.3523, 9.16886, 5495.389, 595.9769, 9.207678, 5495.028, 99.73006, 99.98217, 99.95848, 99.88619, 100.0, 99.99316
143419.09864, 285.37103814120667, 285.3920125815313, 285.8181831934318, 28.126950482445892, 28.27978849059437, 28.25943599779978, 8002.202559061216, 8059.569236338748, 8065.4582055767805, 160.20113429445678, 26.413205579297028, 0.18471076528112462, 8005.157014249684, 8062.573625930695, 8073.891716141491, 0.9999998258643034, 0.9999945297522997, 0.9999999246220044, 60.03523813693547, 60.03461375381738, 60.03534237672243, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 775.5508, 3.526277, 2736.015, 788.5042, 3.479146, 2746.014, 598.0764, 4.599348, 2747.518, 609.9693, 9.004075, 5488.233, 599.8864, 9.149685, 5495.646, 595.0425, 9.23716, 5492.745, 99.57467, 99.91749, 99.99329, 99.86951, 100.0, 99.95828
143421.42944, 285.3897192789488, 285.3889629943222, 285.87640048252365, 28.121125558378658, 28.293494729874332, 28.275612674976138, 8009.782758712942, 8052.54319194857, 8064.454773910619, 159.47912611175252, 24.900886192230928, 3.686146035153797, 8006.955865824514, 8060.362824239685, 8058.733417591059, 0.9999997214510471, 0.9999952419657798, 0.9999997840032405, 60.030775866599846, 60.0284658971462, 60.030384239306635, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.6624, 3.506467, 2740.443, 793.4459, 3.462199, 2747.046, 593.9417, 4.624013, 2746.453, 607.5614, 9.036986, 5490.625, 601.2789, 9.139458, 5495.516, 594.128, 9.244851, 5492.703, 99.73581, 99.97418, 99.95453, 99.90982, 100.0, 99.94878
143423.71244, 285.38784099466756, 285.4656308760093, 285.84895970046983, 28.114662893356325, 28.278219165997218, 28.248043925157198, 7997.365896269786, 8041.1141807104395, 8057.4660910574685, 154.7287375875876, 26.81637448617539, -1.2500244493430728, 8010.8076468875815, 8050.986400646874, 8053.947801591587, 0.9999999798830357, 0.9999953187015227, 0.9999999989108163, 60.03251697586482, 60.028558617054465, 60.02907413284872, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 787.0446, 3.484337, 2745.211, 799.6912, 3.436412, 2748.23, 587.5357, 4.665982, 2741.748, 601.2115, 9.139582, 5495.522, 607.6498, 9.035543, 5490.463, 587.8257, 9.328354, 5483.454, 99.90936, 100.0, 99.7833, 100.0, 99.91099, 99.78254
143426.02668, 285.4394915139369, 285.4550272833154, 285.87779237812055, 28.130219833455488, 28.29824091091244, 28.274276895914678, 8005.6919246966645, 8062.226726231384, 8068.168863812627, 154.53834769867774, 30.932412731944623, 3.2526405396679365, 8009.849539515481, 8054.641405699979, 8055.321001622115, 0.9999999812350879, 0.9999949430579186, 0.9999999293531985, 60.029221861784904, 60.02865665342915, 60.031556422480776, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.8004, 3.505574, 2740.716, 793.4654, 3.462199, 2747.155, 593.9805, 4.625486, 2746.454, 607.5614, 9.036618, 5490.632, 601.2789, 9.139458, 5495.444, 594.128, 9.245034, 5492.703, 99.74574, 99.97422, 99.95444, 99.91316, 99.99887, 99.94989
143428.35628, 285.3225557157564, 285.36633849064026, 285.7153001276809, 28.12149865290416, 28.259492534699707, 28.252333405431113, 7997.200957370003, 8060.271249532633, 8061.117160877484, 153.50136369313395, 24.444212103903396, 6.528253542460334, 8011.779934130351, 8060.74690876891, 8063.940191325935, 0.9999995333394387, 0.9999950319259261, 0.9999998147204613, 60.0243082650505, 60.027814685951896, 60.02635694014876, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.8201, 3.505039, 2740.343, 793.4265, 3.462199, 2747.328, 593.864, 4.624382, 2746.455, 607.6391, 9.035883, 5490.671, 601.2407, 9.140188, 5495.45, 594.1479, 9.245034, 5492.588, 99.729, 99.97597, 99.95249, 99.91115, 100.0, 99.94975
143430.6914, 285.2714520745344, 285.311229423042, 285.73526463599836, 28.103881075340933, 28.285889050121334, 28.248172933015926, 8002.183307013904, 8052.3765911870505, 8058.600560796202, 152.79602024445194, 32.83982345363984, 3.3000228574163657, 8007.661187378575, 8053.074846532121, 8055.022527320277, 0.9999999696456278, 0.9999947450342633, 0.9999995315902978, 60.02566505641758, 60.026025652777584, 60.022564138034724, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 775.5706, 3.527526, 2734.262, 787.1229, 3.487066, 2744.731, 600.0369, 4.578179, 2747.856, 613.5229, 8.927772, 5478.25, 595.0605, 9.231867, 5493.481, 600.152, 9.162264, 5495.446, 99.54689, 99.85817, 100.0, 99.69, 99.96501, 100.0
143433.06584000002, 285.3950705569698, 285.5210802943987, 285.8320764526967, 28.124991194405766, 28.307364067445945, 28.282375502978734, 8007.255561262752, 8055.897864026634, 8064.139274641812, 155.42341447206468, 23.512284281569464, 3.8442196690580204, 8007.289326200452, 8053.312073771573, 8060.992494827066, 0.9999997830882489, 0.9999966059203663, 0.999999461082496, 60.023992466542055, 60.02103002359043, 60.02161450575304, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 781.7413, 3.507716, 2740.763, 793.4459, 3.462015, 2747.275, 593.9417, 4.624566, 2746.34, 607.6003, 9.036067, 5490.442, 601.2407, 9.139275, 5495.56, 594.128, 9.244485, 5492.588, 99.74746, 99.97404, 99.95048, 99.90972, 100.0, 99.94876
143435.42872000003, 285.2454921088721, 285.3237459571478, 285.86208862451235, 28.115257181023864, 28.290390666133167, 28.255406526963288, 7998.731657964355, 8047.980492336069, 8056.340615086746, 157.32170620135673, 26.68824418120448, -0.9450940111364616, 8000.759918111654, 8054.049993006979, 8061.017657165421, 0.9999999956978952, 0.9999946972354679, 0.9999999345107905, 60.02463783293521, 60.022281109687086, 60.02517671669568, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 782.2341, 3.503968, 2742.152, 795.0997, 3.453358, 2747.8, 591.0687, 4.645366, 2743.543, 603.367, 9.113106, 5495.033, 607.192, 9.038282, 5490.669, 587.7859, 9.328537, 5483.333, 99.78085, 100.0, 99.86079, 99.99325, 99.91638, 99.78035
143437.74616, 285.35590305669473, 285.416305059125, 285.8328039388694, 28.119962002616962, 28.303690316568154, 28.26228320356225, 8004.831065371766, 8061.083843284074, 8056.154243408922, 159.36649036940116, 23.27739277659498, 1.8175621182163013, 8004.081178552623, 8053.980171774497, 8056.433653417066, 0.9999998729514573, 0.9999942524027225, 0.9999999613505612, 60.01820481799326, 60.02120653047009, 60.01783598882849, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 600], 5500.0, [], 784.2253, 3.499507, 2741.669, 795.0802, 3.458147, 2747.211, 593.6505, 4.623645, 2746.454, 607.542, 9.036986, 5490.671, 601.2407, 9.140005, 5495.558, 594.0883, 9.244851, 5492.648, 99.806, 99.98215, 99.95466, 99.91009, 100.0, 99.94768
