TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
143757.95592, 285.3086248094965, 285.363596624451, 285.7369103424825, 28.114402538739174, 28.282529485854564, 28.22067416401682, 8006.024235265044, 8057.012847613317, 8055.604007035296, 151.72762658368265, 38.73349751995511, 4.9355501649461075, 8007.743580608645, 8047.443473098578, 8053.962183506119, 0.9999999923868914, 0.999991046981187, 0.999999991514733, 60.020342997152056, 60.01832098837232, 60.01874136108842, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.7216, 3.507181, 2740.003, 793.4459, 3.462199, 2747.212, 587.6522, 4.665614, 2741.744, 607.6391, 9.036251, 5490.678, 601.2407, 9.140005, 5495.523, 814.3921, 6.737571, 5486.034, 99.7198, 99.98435, 99.77725, 99.909, 100.0, 99.8295
143760.26368, 285.2672929662272, 285.23757569171494, 285.76504489010284, 28.140880647098555, 28.30477434819391, 28.265567361953195, 8013.068806832661, 8054.872660877921, 8061.120270771033, 158.23976286445122, 30.892680015102542, 1.948785992480186, 8014.193145351774, 8050.034891052223, 8056.92853002576, 0.9999999859048051, 0.9999940326819771, 0.999999925385545, 60.01432420726083, 60.01694176154265, 60.015094312631554, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.2354, 3.526277, 2734.596, 787.0645, 3.485961, 2744.591, 581.3239, 4.703165, 2734.8, 612.9404, 8.947261, 5482.606, 596.5102, 9.204107, 5495.121, 811.4894, 6.760827, 5487.793, 99.52808, 99.88087, 99.51205, 99.76712, 99.99099, 99.8615
143762.62356, 285.24651156005, 285.25431419272866, 285.74417853245154, 28.1214681791995, 28.288103032058395, 28.27645514080457, 8005.749665440324, 8058.396922136006, 8057.198839846082, 156.85433487514933, 30.789746489240315, 3.000174908915369, 8012.225261116931, 8051.636982503975, 8061.708999175538, 0.9999998265005999, 0.9999913452394457, 0.9999999459621731, 60.01060138088171, 60.01529605059968, 60.012077415888015, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.7807, 3.505753, 2740.428, 793.5043, 3.462015, 2747.208, 587.6522, 4.665798, 2741.631, 607.6585, 9.035516, 5490.47, 601.2598, 9.140005, 5495.561, 814.5511, 6.733725, 5485.011, 99.73528, 99.98204, 99.77704, 99.91021, 99.99991, 99.81088
143765.01244000002, 285.2395977962035, 285.2561221456213, 285.7587978580602, 28.158005278657566, 28.305708335853684, 28.280104703527268, 8014.626361465932, 8062.832698991544, 8070.237256318284, 155.08760267282128, 31.72161950240252, -1.607689361766461, 8014.642919220819, 8059.525181573792, 8068.568206852403, 0.9999999752890255, 0.999992868505253, 0.9999997187390341, 60.01050636073327, 60.01548078003297, 60.0109695889653, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 784.6788, 3.494509, 2743.576, 797.2397, 3.445253, 2748.173, 593.3981, 4.626039, 2746.454, 601.4058, 9.137927, 5495.431, 607.5163, 9.0381, 5490.594, 820.754, 6.667985, 5472.871, 99.81858, 100.0, 99.94646, 100.0, 99.91442, 99.58793
143767.3622, 285.22713033084705, 285.2973751809789, 285.72633724408723, 28.172532986337185, 28.307544539841977, 28.257264256135645, 8018.3033935652065, 8052.8347712387185, 8065.728261793796, 156.5763366008705, 33.70307994021596, 1.7958665680353079, 8015.545328621006, 8060.658435592372, 8068.1696506054905, 0.9999999480232331, 0.9999913324371996, 0.9999999345187075, 60.01343021439063, 60.00982982239053, 60.012566847590094, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5244, 3.505931, 2740.821, 793.4654, 3.462015, 2747.155, 587.6133, 4.665614, 2741.693, 607.6391, 9.036435, 5490.456, 601.2407, 9.140005, 5495.493, 814.4517, 6.73519, 5485.185, 99.74956, 99.97404, 99.7813, 99.91092, 100.0, 99.81404
143769.70248, 285.2497319747642, 285.3130735159684, 285.8397165666355, 28.156136491358307, 28.308286694419095, 28.287271469801222, 8009.892843801537, 8060.025339582138, 8072.801504534729, 151.65629024140344, 33.19062723447155, 0.8822627678468962, 8010.905015002685, 8048.161795946645, 8063.006480378867, 0.9999999703851479, 0.9999928449745331, 0.999999982237954, 60.01344012303043, 60.00984728046405, 60.01276096151715, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.6821, 3.506467, 2740.783, 793.407, 3.462384, 2747.1, 593.9999, 4.623829, 2746.343, 607.6197, 9.036251, 5490.47, 601.2216, 9.141466, 5495.574, 820.8336, 6.667253, 5472.815, 99.74819, 99.98233, 99.95053, 99.91021, 100.0, 99.58893
143772.05704, 285.29692411158544, 285.35203072824777, 285.78333166166226, 28.136359988224743, 28.271523968762754, 28.26893371777039, 8011.706593164603, 8054.802316494382, 8059.056327606221, 158.57417621513605, 32.50986762292189, 4.346328634048859, 8012.13350367664, 8062.551491858108, 8065.757498667811, 0.9999997412342753, 0.9999909431321332, 0.9999996296416078, 60.0163854126746, 60.01463716012232, 60.016661245981055, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.4326, 3.527883, 2735.275, 787.2396, 3.485408, 2743.879, 600.134, 4.577995, 2747.969, 613.62, 8.927956, 5478.354, 595.0223, 9.232232, 5493.419, 827.1757, 6.595103, 5455.923, 99.53733, 99.87843, 100.0, 99.68786, 99.96588, 99.28157
143774.41304, 285.05740922640587, 285.0510952973814, 285.58594651627243, 28.146454972353773, 28.30249909109723, 28.29053278581125, 8001.198251569056, 8061.204756521787, 8062.009783102114, 157.8609523053292, 33.93828092250078, 1.438142539894443, 8009.110672970547, 8054.957070348904, 8068.452131699813, 0.9999999903513173, 0.999992334489492, 0.9999999951206379, 60.02525609101083, 60.021708967680624, 60.0215362591654, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5244, 3.505218, 2740.778, 793.4459, 3.462015, 2746.989, 593.9417, 4.624382, 2746.396, 607.5614, 9.035332, 5490.461, 601.2026, 9.139458, 5495.432, 820.754, 6.667802, 5472.876, 99.74801, 99.9864, 99.95261, 99.90818, 100.0, 99.59006
143776.69604, 285.19539088180335, 285.2310039537341, 285.7529559846107, 28.18093877012635, 28.342553312196483, 28.316750769427596, 8012.52368614841, 8067.860525992858, 8080.006091447451, 156.4827823397345, 29.205000509716683, 1.4876707345574687, 8012.929916982442, 8064.2056442582625, 8075.104668160284, 0.9999999885835517, 0.9999914673102763, 0.9999999990152018, 60.02541327576734, 60.02588875245256, 60.02664452327107, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5441, 3.506467, 2740.285, 793.4459, 3.462199, 2747.317, 593.2428, 4.631561, 2745.443, 605.5419, 9.070817, 5493.741, 604.2927, 9.0812, 5493.265, 816.5193, 6.718526, 5483.14, 99.75584, 99.97986, 99.9281, 99.96318, 99.9681, 99.76331
143779.12804, 285.1154896489213, 285.11337053195405, 285.6977658727534, 28.14246361872204, 28.304776622475025, 28.313231041924983, 8013.359863051243, 8051.901818689517, 8065.604123422959, 156.88618687518056, 32.574341223782994, 6.944688760293502, 8017.545138428666, 8064.999471688201, 8064.271358430524, 0.9999999762054365, 0.9999905949345841, 0.9999999417642345, 60.03678840794911, 60.032566628212955, 60.03320012326903, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 786.1179, 3.491654, 2742.909, 796.6172, 3.4517, 2747.401, 592.7381, 4.632297, 2746.227, 607.3672, 9.037354, 5490.521, 601.2407, 9.140188, 5495.54, 820.7739, 6.667985, 5472.988, 99.82571, 100.0, 99.94633, 99.91115, 100.0, 99.58999
143781.45640000002, 285.1235617769017, 285.2050439177239, 285.6091468468285, 28.16051904235896, 28.32703024279012, 28.31728991985822, 8018.140409314567, 8066.085784544495, 8070.054672979653, 157.258472316631, 27.224916040126118, 0.4930470247259109, 8006.533237987902, 8058.831366177724, 8067.046593136662, 0.9999998502126289, 0.9999929989237166, 0.9999999825500436, 60.03795695030667, 60.03875626993276, 60.040683479600084, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.50611, 2740.533, 793.4459, 3.462015, 2747.272, 587.5551, 4.66543, 2741.743, 607.5809, 9.036435, 5490.521, 601.2407, 9.140188, 5495.439, 814.5511, 6.734824, 5484.958, 99.71547, 99.98435, 99.78313, 99.91306, 100.0, 99.812
143783.80332, 285.2601381952555, 285.3010998356716, 285.7408445398422, 28.114280883266535, 28.284152087533442, 28.263253930187236, 7995.751295966811, 8050.086073050253, 8057.055252187153, 157.48653493450092, 30.576886611930604, -0.8319481561484281, 7988.04836506341, 8040.472418511652, 8053.90303426136, 0.99999990303517, 0.9999938176921828, 0.9999999936131627, 60.03350890546494, 60.03816491863182, 60.03674252230511, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.4128, 3.526991, 2734.974, 786.9867, 3.48504, 2743.898, 581.2075, 4.703717, 2734.014, 613.62, 8.927588, 5478.199, 595.0414, 9.231867, 5493.428, 808.209, 6.795986, 5492.643, 99.53679, 99.86399, 99.50183, 99.68691, 99.96405, 99.94336
143786.11272, 285.1535913296435, 285.19404902515976, 285.57664618015576, 28.16195161821438, 28.335663301136705, 28.30888067568292, 8008.038682183644, 8056.6663711733, 8062.025348676808, 157.38406379570915, 33.52389812727438, 3.5843998890632065, 8013.788370978194, 8051.714834587753, 8073.655812514097, 0.9999999892231395, 0.999992214665599, 0.9999996010344129, 60.03570490827145, 60.03571594052248, 60.03281837130068, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.3864, 3.507716, 2740.591, 793.4459, 3.462199, 2747.213, 587.5551, 4.665982, 2741.58, 607.6197, 9.035883, 5490.529, 601.2598, 9.139823, 5495.486, 814.5511, 6.735007, 5485.127, 99.7412, 99.97404, 99.78113, 99.90902, 100.0, 99.813
143788.39112000001, 285.1357433898954, 285.2557693018371, 285.62966006962023, 28.155658415105773, 28.32951677904346, 28.32178130451603, 8010.334137029524, 8064.225127038999, 8067.20393083843, 155.10170068522666, 31.2971115857149, 5.704680593098374, 8011.459183980957, 8065.7751187380345, 8062.653888052432, 0.9999998832219704, 0.9999916154178349, 0.9999999937638705, 60.02619053377876, 60.027650275045, 60.031963701046045, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.8793, 3.505574, 2741.122, 793.4459, 3.462199, 2747.102, 587.6133, 4.665798, 2741.688, 607.6391, 9.035699, 5490.56, 601.1835, 9.139823, 5495.594, 814.7101, 6.731894, 5484.557, 99.73737, 99.98644, 99.7813, 99.91185, 100.0, 99.80686
143790.71480000002, 284.97795963391945, 285.15480475072536, 285.66023133936557, 28.155026651663505, 28.338628573296965, 28.317091512683128, 8009.325956232662, 8058.874848500931, 8062.266936209623, 158.18741817666387, 30.8782611220513, 3.101350777031257, 8018.938330450805, 8060.299448593858, 8071.726958904876, 0.9999999842946093, 0.9999933610709342, 0.9999999992221091, 60.02019344038516, 60.02038421907194, 60.02326883010215, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 788.1091, 3.482552, 2745.091, 799.6717, 3.43678, 2748.295, 593.8834, 4.624382, 2746.508, 601.3863, 9.130756, 5495.338, 606.41, 9.066042, 5493.513, 818.3882, 6.699848, 5479.952, 99.90499, 100.0, 99.95653, 100.0, 99.95376, 99.71882
143793.04112, 285.0690115645159, 285.14291573061644, 285.63353324180065, 28.19228422561338, 28.331296561232552, 28.33128630498836, 8008.451643722774, 8059.719817656255, 8068.773492924683, 155.77210430840987, 32.64363856535374, 3.421409153566856, 8017.464452944487, 8063.376348336371, 8071.123430998267, 0.9999998153935468, 0.9999920120684216, 0.9999999846264129, 60.01923524404892, 60.02268297477511, 60.02288904163862, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.761, 3.506824, 2740.831, 793.4459, 3.462199, 2747.159, 589.2634, 4.653097, 2744.095, 607.6003, 9.036067, 5490.404, 601.2407, 9.140005, 5495.432, 814.3722, 6.73519, 5484.902, 99.71722, 99.97602, 99.84842, 99.91317, 100.0, 99.81308
143795.3566, 285.151785134673, 285.2287988297899, 285.6156624033553, 28.127632113315904, 28.303563362307816, 28.270560515335283, 8003.021012087082, 8051.683641059389, 8056.390783395469, 164.25524895460012, 32.04748114904078, -1.2262638082738704, 8001.924309969804, 8051.944345065925, 8060.48433769616, 0.9999998876316077, 0.9999930825822196, 0.999999999930789, 60.020401555964014, 60.025142839430316, 60.02016819067712, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 779.8683, 3.513784, 2737.862, 790.158, 3.475277, 2745.435, 598.2899, 4.588304, 2748.082, 613.2899, 8.929242, 5478.525, 595.1749, 9.230223, 5493.544, 808.1891, 6.797451, 5492.294, 99.64188, 99.91634, 100.0, 99.69272, 99.96522, 99.94342
143797.6618, 285.1411594358895, 285.19762254716494, 285.6842360225569, 28.160235887050533, 28.329472122101645, 28.296721489088114, 8009.438268219796, 8059.549903804771, 8064.273762220166, 158.47563327937678, 34.92390408398569, 1.95030536435479, 8013.111805498561, 8050.458519649647, 8060.216269231415, 0.9999997219014645, 0.9999922415437024, 0.9999997496319938, 60.022141152492175, 60.0236688670986, 60.02188527098521, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 780.4795, 3.507716, 2740.826, 793.0958, 3.462752, 2746.992, 593.9805, 4.623829, 2746.512, 607.6585, 9.035883, 5490.463, 601.2216, 9.14037, 5495.495, 814.6903, 6.735373, 5485.817, 99.71774, 99.97418, 99.95248, 99.91009, 100.0, 99.82555
143799.96976, 285.1222821966984, 285.1391687414009, 285.61491533168277, 28.155536191658367, 28.30176629352334, 28.288445321392953, 8006.614249527919, 8049.208440758835, 8063.749558899576, 154.05900511110667, 36.47789514055785, 5.52843064466839, 8020.2596731798, 8055.312905353805, 8073.878680919743, 0.9999997487868306, 0.9999903160549541, 0.9999998236669833, 60.021964801259614, 60.02225613756066, 60.02260525135826, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.7216, 3.505039, 2739.783, 793.4265, 3.462015, 2747.158, 593.9028, 4.624382, 2746.338, 607.6391, 9.035332, 5490.471, 601.2407, 9.140919, 5495.493, 814.5114, 6.733908, 5485.018, 99.76487, 99.9802, 99.95449, 99.91023, 100.0, 99.811
143802.30972000002, 285.1638294958005, 285.2632338908456, 285.6443902243242, 28.1696190874968, 28.316331275759644, 28.304389865709695, 8014.643190680647, 8063.352161445275, 8072.72873603178, 155.46248586625666, 32.955681352870215, 2.592594890116743, 8012.064481596994, 8067.1640848931675, 8069.582999106696, 0.9999999461988596, 0.9999925004565358, 0.9999999160276586, 60.02416057018159, 60.02318866189815, 60.023994163294, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 788.2866, 3.482017, 2744.791, 799.7106, 3.436412, 2748.456, 587.6716, 4.665798, 2741.634, 601.231, 9.140318, 5495.521, 607.5163, 9.037735, 5490.551, 820.754, 6.668351, 5472.821, 99.89243, 100.0, 99.78113, 100.0, 99.91169, 99.58906
143804.65592000002, 285.03623390754683, 285.15279749622283, 285.5895964803302, 28.16888467402287, 28.30026402603028, 28.318160350186208, 8014.617762923898, 8055.646353519769, 8073.405735682948, 160.45327424468405, 31.624702163190477, 3.2419538143340105, 8003.884035463869, 8063.75204563771, 8067.073560946797, 0.9999999948055989, 0.9999939104708119, 0.9999997380240842, 60.02212943475333, 60.02291844033636, 60.021492957215436, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5441, 3.505753, 2740.763, 793.4265, 3.462199, 2747.328, 593.864, 4.623645, 2746.397, 607.6003, 9.036251, 5490.457, 601.2407, 9.140188, 5495.484, 814.5313, 6.730612, 5483.762, 99.74592, 99.9864, 99.95252, 99.9121, 100.0, 99.78816
143807.00188000003, 285.0782357296947, 285.14653323823813, 285.6495646591782, 28.129216450296035, 28.27964821383901, 28.23289799165077, 7998.181564195747, 8041.256204019725, 8048.657648383849, 154.55712526143452, 32.92219132318064, -1.118821981694964, 7993.142859782699, 8041.273431169342, 8047.400157460038, 0.9999999908868107, 0.9999934509998569, 0.9999999896544546, 60.026075393187895, 60.02401508627055, 60.023327249784764, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.761, 3.506645, 2740.605, 793.4654, 3.462199, 2747.208, 587.6133, 4.665798, 2741.301, 607.8138, 9.022461, 5488.777, 599.6575, 9.164477, 5495.461, 823.6766, 6.628431, 5462.692, 99.74627, 99.98025, 99.78113, 99.89064, 100.0, 99.42344
143809.38656, 285.1489350517249, 285.1221946969641, 285.66551485426646, 28.14737342392322, 28.315203322893595, 28.31257772119225, 8010.750941717595, 8060.390982459259, 8065.332200576343, 158.3142016919287, 33.725055162404715, 3.196779331553188, 8009.46454659103, 8056.439260780698, 8055.997871929031, 0.9999999897089846, 0.9999908356204595, 0.9999998062714321, 60.02368892340224, 60.02334597404217, 60.025212270585776, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.5706, 3.525206, 2735.958, 788.9323, 3.480251, 2745.694, 583.304, 4.688255, 2738.16, 609.678, 9.006281, 5488.666, 599.9246, 9.16046, 5495.63, 820.933, 6.667069, 5472.76, 99.54495, 99.90471, 99.63441, 99.8583, 100.0, 99.59004
143811.75512000002, 285.1513547043424, 285.2074299907845, 285.64602243200517, 28.16476012594705, 28.306033987668528, 28.306727698825274, 8006.061611212796, 8053.814006969719, 8063.409318562849, 160.01794784321999, 31.507653634133476, 3.448319228123637, 8010.617805940202, 8060.822607129716, 8061.802738661004, 0.9999998341977047, 0.9999927969012076, 0.9999999946502186, 60.02843299330447, 60.02523637183004, 60.02166341640538, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5836, 3.507538, 2740.4, 793.4459, 3.462199, 2747.102, 587.6522, 4.665982, 2741.58, 607.6391, 9.035699, 5490.417, 601.317, 9.138727, 5495.501, 820.754, 6.667253, 5472.699, 99.73425, 99.98003, 99.77721, 99.90913, 100.0, 99.58793
143814.05284000002, 284.99572810936723, 285.046097691484, 285.5085774217161, 28.17785014991194, 28.339372942514945, 28.323279021539417, 8008.2256335255315, 8065.501861861198, 8072.958707941417, 164.4103109836342, 31.91128164817337, 3.096333264484201, 8020.084829317051, 8070.904043908473, 8075.938105988522, 0.9999999809559914, 0.9999933170783213, 0.9999999972589836, 60.02067181252142, 60.02552319349376, 60.0229636344924, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 787.774, 3.483266, 2744.383, 799.7301, 3.436412, 2748.184, 593.7863, 4.624013, 2746.453, 601.1921, 9.140134, 5495.523, 607.4972, 9.037917, 5490.792, 814.4517, 6.736289, 5485.185, 99.87922, 100.0, 99.95453, 100.0, 99.91608, 99.81403
143816.44372, 285.06949591337406, 285.1833741380546, 285.71506140467386, 28.13557856615684, 28.31867159594962, 28.308865989743556, 8005.897328589428, 8053.991092325227, 8064.930839069863, 156.49647097311527, 37.02661220966979, 1.9240946732479642, 8013.247914115541, 8070.358072775532, 8064.831149256615, 0.9999999732184345, 0.9999934774690732, 0.9999999443810104, 60.02379655125239, 60.02523471032382, 60.02447325854491, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.6033, 3.505753, 2739.835, 793.4654, 3.462015, 2747.159, 587.5357, 4.666166, 2741.633, 607.5809, 9.036802, 5490.613, 601.2407, 9.14037, 5495.444, 820.7739, 6.667802, 5472.988, 99.71371, 99.98209, 99.77713, 99.91009, 99.99961, 99.58896
143818.99836, 285.09889493023627, 285.06895255137874, 285.6032540288241, 28.148198383214552, 28.324711888052516, 28.296468844518966, 8008.145640735873, 8057.139823861149, 8060.717921232854, 160.34330073585625, 33.58986277614713, 1.2100017004644315, 8004.009748885565, 8048.458549170134, 8059.308054174237, 0.9999999632935324, 0.9999916816592381, 0.9999999301180863, 60.02055634714347, 60.021291841885045, 60.020758618391994, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.3076, 3.50611, 2740.241, 793.4265, 3.462199, 2747.217, 593.7863, 4.624013, 2746.343, 607.6391, 9.035699, 5490.515, 601.1835, 9.141831, 5495.421, 813.9547, 6.739402, 5486.375, 99.73026, 99.98233, 99.95457, 99.91116, 100.0, 99.83363
143821.38908000002, 285.07811028064157, 285.0520546205268, 285.54571367646025, 28.16797592232824, 28.31380325753613, 28.30083220735942, 8010.661918414316, 8047.775376173482, 8060.578943617982, 156.32894319545767, 30.97231662042259, -0.9925301265611779, 8002.719244431473, 8061.756509911866, 8063.48804624506, 0.9999999829215085, 0.9999921423978871, 0.9999999147891258, 60.0189832706734, 60.01980316006927, 60.01872504491874, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.4917, 3.52592, 2734.477, 787.1229, 3.486145, 2744.677, 599.2799, 4.585174, 2747.746, 611.2898, 8.970612, 5485.216, 597.6547, 9.184201, 5495.595, 813.398, 6.745445, 5485.013, 99.53698, 99.88989, 100.0, 99.81462, 100.0, 99.82319
143823.7074, 285.0438987653088, 285.07212418909893, 285.600751853402, 28.15497200083979, 28.318238712545458, 28.284842795099852, 8002.988551176707, 8055.008730391092, 8065.4359559218865, 157.2572126850041, 33.9257200344714, 2.8374541474422585, 8004.350252363638, 8058.343706648065, 8060.10565103093, 0.999999885247696, 0.9999915501599644, 0.9999999519160528, 60.01756591879668, 60.01697404792503, 60.018076116438365, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.8398, 3.505931, 2741.266, 793.4265, 3.462384, 2747.042, 593.9222, 4.624013, 2746.288, 607.6585, 9.035699, 5490.353, 601.2026, 9.140736, 5495.486, 814.571, 6.73281, 5485.079, 99.76577, 99.98233, 99.94853, 99.90809, 100.0, 99.81212
143826.06252, 285.1009194232482, 285.05886052306374, 285.5746581206354, 28.148092120082126, 28.338890716912093, 28.296813307578518, 8014.051534887936, 8058.337316271258, 8065.418203908182, 155.34506791888816, 33.22328401930375, -3.656493826680162, 8014.306163036982, 8060.026819572283, 8064.432967074427, 0.9999999845239125, 0.9999919068905765, 0.9999999921140039, 60.019456206626984, 60.01857680548595, 60.02046548827831, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 785.0928, 3.491654, 2743.896, 798.4655, 3.438807, 2748.142, 587.924, 4.664878, 2741.635, 601.2892, 9.139215, 5495.476, 607.5544, 9.037004, 5490.662, 820.754, 6.667985, 5472.874, 99.86148, 100.0, 99.78334, 100.0, 99.91378, 99.59103
143828.409, 285.08197589258566, 285.14382397476567, 285.65843636026915, 28.183090808211418, 28.350384887222106, 28.311703361267675, 8019.159783430307, 8059.079170307962, 8073.1184143663795, 159.5694371666027, 31.110164255794416, 2.257117464011344, 8010.836792482974, 8063.021505779491, 8075.637548791614, 0.9999998089797026, 0.9999918540402613, 0.9999999785754878, 60.01661238781125, 60.016929824546715, 60.018016011682704, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5638, 3.50611, 2740.71, 793.4265, 3.462384, 2746.935, 593.9028, 4.624198, 2746.341, 607.6003, 9.036067, 5490.515, 601.1835, 9.140736, 5495.651, 814.2728, 6.734824, 5485.184, 99.74555, 99.97208, 99.95643, 99.9108, 100.0, 99.814
143830.74708, 285.0642192163962, 285.09564491352234, 285.5365501029634, 28.158909430744046, 28.303783818222076, 28.279649225528715, 8008.473574237629, 8057.871655551137, 8066.086994580187, 162.5401174658191, 30.062914598848693, 5.718118801424552, 8010.453544197202, 8047.703925953044, 8061.485569132583, 0.9999995527302931, 0.9999889500785287, 0.9999996080601682, 60.01417018887665, 60.01153811896689, 60.017007116890106, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.7216, 3.505574, 2740.868, 793.4654, 3.462015, 2747.043, 587.5745, 4.665982, 2741.632, 601.231, 9.140134, 5495.53, 601.2407, 9.140188, 5495.486, 820.754, 6.668168, 5472.931, 99.75896, 99.97602, 99.77717, 100.0, 100.0, 99.58898
143833.10144, 285.10584080606094, 285.0612098816874, 285.5162125642324, 28.169827975579686, 28.294031827115838, 28.304464854734327, 7992.183591158306, 8056.737603757596, 8062.135164046686, 158.89394501377, 35.284660872423046, 7.609639919759502, 8014.816413396033, 8054.623371897179, 8063.110534200233, 0.9999998114953638, 0.9999891886078887, 0.9999999391009836, 60.010528812623875, 60.01050574431512, 60.008368460457774, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.3734, 3.527169, 2735.084, 787.1618, 3.486514, 2744.146, 581.2851, 4.703533, 2734.125, 594.9976, 9.2328, 5493.492, 595.0223, 9.232049, 5493.484, 827.0962, 6.602611, 5457.823, 99.5408, 99.88894, 99.50587, 99.96415, 99.96506, 99.30772
143835.43764000002, 285.0428229835795, 285.18737475952366, 285.71023282855015, 28.17054833638184, 28.30533138367213, 28.295527442428764, 8003.9620669761935, 8056.1280891741735, 8067.594144683227, 158.30172835884696, 31.531283343404994, 4.104129667096004, 8013.423474761562, 8052.977607205019, 8067.946956909549, 0.9999996778890378, 0.9999924826700675, 0.9999997406468212, 60.009749381546435, 60.01196638125924, 60.00919096461526, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.6624, 3.505396, 2740.831, 793.4654, 3.462015, 2747.208, 587.6133, 4.665614, 2741.689, 601.2504, 9.13995, 5495.529, 601.2026, 9.139458, 5495.437, 820.754, 6.668168, 5472.993, 99.74992, 99.98012, 99.7813, 100.0, 100.0, 99.59113
143837.82412, 285.0540601756011, 285.16279750884206, 285.6395109735119, 28.176683827927345, 28.313080478553296, 28.329679247662582, 8013.962855631974, 8056.173647470887, 8069.99454382808, 153.5017441244054, 35.90163021414901, 4.6254541985977085, 8016.316846160678, 8065.4088372135975, 8071.901124915751, 0.9999995585839597, 0.9999896969229404, 0.9999995282274587, 60.01300727822317, 60.00990496831951, 60.01058650470154, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.6033, 3.505574, 2739.865, 793.9713, 3.459805, 2747.51, 589.1469, 4.653649, 2744.327, 604.1049, 9.087181, 5493.378, 605.647, 9.059833, 5491.898, 815.4656, 6.729514, 5484.732, 99.71476, 99.99127, 99.86488, 99.96313, 99.93621, 99.7954
143840.21172000002, 285.0205104876149, 285.07089997845515, 285.6148702548902, 28.15175738676097, 28.311035762590866, 28.30417683767466, 8013.250821712758, 8055.742375600684, 8068.41205064465, 157.33051365026927, 34.39284569358233, 5.4483742751504, 8017.059996549897, 8049.525013803977, 8065.527792728013, 0.9999999751092048, 0.9999942167615172, 0.9999997670035118, 60.01021582527782, 60.011438529996774, 60.006681862555155, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 784.7773, 3.495045, 2742.284, 795.7806, 3.455569, 2747.547, 588.3316, 4.663958, 2741.689, 601.2892, 9.139582, 5495.536, 601.2789, 9.140188, 5495.382, 820.7938, 6.667619, 5472.761, 99.81827, 99.99437, 99.78516, 100.0, 100.0, 99.58898
143842.6252, 284.96262957859517, 285.09534084349133, 285.5890022147827, 28.132866077324408, 28.321742633357474, 28.287872087136037, 8008.104969942501, 8049.509432923492, 8064.323796231832, 153.4453732940392, 34.62103083991178, 5.049521776898473, 8007.61591206096, 8053.901776725932, 8066.772345316885, 0.9999999415726498, 0.9999928429653446, 0.99999928430123, 60.010845308085386, 60.00867950951351, 60.008996044077925, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.6033, 3.506467, 2740.543, 793.4459, 3.462199, 2747.159, 593.8834, 4.624382, 2746.449, 607.6779, 9.036067, 5490.455, 601.1644, 9.141284, 5495.476, 820.7938, 6.667985, 5472.815, 99.744, 99.98025, 99.9547, 99.90994, 100.0, 99.58896
143844.97168000002, 285.06527685189997, 285.07473196706036, 285.56652119861667, 28.117342478671357, 28.316898219060143, 28.275427192526795, 7995.222189749065, 8049.679919525947, 8059.721243668934, 155.12830142648772, 36.153492667804045, 3.366702859216275, 8008.471905855094, 8052.839539205196, 8054.080374438224, 0.9999998656978968, 0.9999932690424524, 0.9999999892752462, 60.01144539693247, 60.010936772007, 60.009544739755704, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 775.334, 3.526812, 2734.309, 787.084, 3.487066, 2744.461, 600.0758, 4.578179, 2747.915, 613.5618, 8.928691, 5478.479, 595.0032, 9.23278, 5493.526, 827.0763, 6.596202, 5455.815, 99.53107, 99.87672, 100.0, 99.69201, 99.96375, 99.2796
143847.27508000002, 285.0237318498064, 285.1098304736953, 285.59116628913813, 28.15886913887025, 28.335747452343902, 28.294915327844357, 8007.711283647657, 8060.2712944357245, 8065.3285361749095, 154.52723451385646, 31.96530254771028, 0.5190270694483843, 8011.384202341991, 8054.677127544568, 8071.196069552958, 0.999999977787933, 0.999990571782709, 0.99999997326143, 60.013700709339005, 60.01354631257648, 60.01580036667193, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.7018, 3.507359, 2740.855, 793.4265, 3.462384, 2747.271, 593.9222, 4.624382, 2746.343, 607.6197, 9.036251, 5490.581, 601.2026, 9.140553, 5495.432, 820.7739, 6.667802, 5472.757, 99.71771, 99.98037, 99.9504, 99.91223, 100.0, 99.58789
143849.62348, 285.10766796396086, 285.0457130713322, 285.5318914529201, 28.182068749803822, 28.31266895142728, 28.33847170872961, 8015.585903163594, 8052.983175583818, 8070.880265063532, 161.09326193671632, 29.72893695788298, 2.189506729267066, 8012.715731363963, 8059.200038788528, 8074.182241242543, 0.9999999767007227, 0.9999919558042857, 0.9999999521808385, 60.015106707798175, 60.013051257495476, 60.01290226167511, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5638, 3.506824, 2740.563, 793.4459, 3.462015, 2746.992, 593.8057, 4.623829, 2746.287, 607.6197, 9.036435, 5491.037, 602.0037, 9.121013, 5494.92, 818.5671, 6.691424, 5478.354, 99.75441, 99.97811, 99.95053, 99.92053, 99.99644, 99.68975
143851.94456, 285.0232829571959, 285.11211559144806, 285.5948352202469, 28.165962668349856, 28.33736445113089, 28.29599299707156, 8012.911882618023, 8056.779316569629, 8060.704728517277, 158.32891856089554, 31.960676945430805, -0.14843770307402337, 8012.931967817386, 8061.5052111734285, 8066.477122178676, 0.9999999335445804, 0.9999920935395176, 0.9999998753971109, 60.01271217858203, 60.01252579992098, 60.01295652528319, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 788.0894, 3.482731, 2744.92, 799.6523, 3.438807, 2747.995, 589.0693, 4.654017, 2743.872, 604.1826, 9.093432, 5493.339, 603.5869, 9.109141, 5495.028, 819.8594, 6.672746, 5473.102, 99.88741, 100.0, 99.84039, 99.97217, 99.99317, 99.60986
143854.23964, 285.0269561869084, 285.14884434946936, 285.5722416539238, 28.173442781084088, 28.320855139433576, 28.31525595937797, 8010.016435012203, 8063.989417511195, 8068.033182132176, 157.10307315947807, 36.4192595176155, 2.7399872916148524, 8014.673246188916, 8059.634257410695, 8065.554321104597, 0.9999999850874861, 0.9999917229593911, 0.9999998546760096, 60.012615517886594, 60.0114404105422, 60.01293208047661, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.9187, 3.506467, 2741.241, 793.4654, 3.462015, 2747.1, 589.3216, 4.657147, 2742.302, 607.6197, 9.036435, 5490.521, 601.2407, 9.14037, 5495.542, 814.6505, 6.733542, 5484.558, 99.76487, 99.97404, 99.80348, 99.91306, 100.0, 99.80996
143856.55140000003, 285.01643725728513, 285.1232643593052, 285.58726308935275, 28.110300212135346, 28.277938216814327, 28.245020300908017, 7995.92671318224, 8053.524522087391, 8048.208097514687, 159.31394941434303, 34.36493633696955, -0.9526185128711404, 7997.726662276186, 8047.110763094809, 8054.914338722005, 0.9999999999199746, 0.9999910129494248, 0.999999997358825, 60.01453026571768, 60.01459026830965, 60.01365468572321, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 777.5814, 3.52128, 2735.518, 788.0373, 3.484119, 2744.029, 581.3239, 4.702981, 2734.183, 613.6589, 8.927219, 5478.368, 595.0223, 9.232232, 5493.485, 808.2289, 6.797085, 5492.641, 99.58802, 99.86634, 99.50799, 99.68598, 99.96509, 99.95069
143858.9486, 284.96884908589715, 285.1246324375431, 285.5116594008178, 28.16530323337849, 28.311630980942102, 28.31110593382603, 8009.994047207739, 8058.713220984172, 8070.957755223993, 158.74499102923255, 32.491414493192906, 3.0999664234986994, 8010.376835833758, 8057.728811949968, 8069.702219007042, 0.9999997038722482, 0.9999917023789234, 0.9999999067800213, 60.01283998231276, 60.01662784959719, 60.012658527433906, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.8398, 3.505396, 2740.611, 793.4459, 3.462199, 2747.102, 587.5357, 4.666166, 2741.415, 607.5809, 9.036986, 5490.618, 601.2598, 9.14037, 5495.55, 814.571, 6.733176, 5485.24, 99.73354, 99.98221, 99.77726, 99.91291, 100.0, 99.81192
143861.35164, 284.9302051812794, 284.97342317039346, 285.3915548447802, 28.19249632320091, 28.345644251435633, 28.31328216634414, 8005.488533190968, 8059.495245426757, 8065.086703324629, 160.86483376590604, 36.557315252088415, 5.09241361082195, 8019.176445793942, 8053.936151190112, 8066.681839860456, 0.9999998245861855, 0.9999899520930299, 0.9999997624530965, 60.02129519426357, 60.01960277417021, 60.020921846855714, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5244, 3.506467, 2740.864, 793.4459, 3.462199, 2747.102, 587.6522, 4.665982, 2741.748, 607.6197, 9.035699, 5490.567, 601.2216, 9.13964, 5495.501, 814.5114, 6.733725, 5485.127, 99.75112, 99.96982, 99.78334, 99.91198, 100.0, 99.80677
143863.74672000002, 284.99846166898254, 285.02204930190373, 285.4765345321637, 28.180446171416403, 28.323610121690812, 28.3337617075083, 8012.76764512831, 8060.1579882143, 8073.579171647395, 158.02636033687259, 35.7439283731228, 0.9394440048814658, 8010.5330071166, 8065.055519981108, 8071.996644629367, 0.9999999681803203, 0.9999915060186816, 0.9999999683556031, 60.02122506946566, 60.01611344626939, 60.01616450352919, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 788.0894, 3.482731, 2744.638, 799.7106, 3.436412, 2748.349, 593.8834, 4.624382, 2746.506, 601.2698, 9.140685, 5495.581, 607.3446, 9.044675, 5491.724, 819.4618, 6.685565, 5477.727, 99.90744, 100.0, 99.95661, 100.0, 99.92154, 99.65762
143866.06272000002, 285.00463361486914, 285.1030281963111, 285.5245835898679, 28.209893325881524, 28.34045491522436, 28.335336412186624, 8009.090762434867, 8062.049057046976, 8065.978001603149, 154.7751872399126, 32.241738721973434, 2.2165888086747145, 8014.989782749946, 8062.0069933509985, 8072.219597434993, 0.9999998904526021, 0.9999917630401505, 0.9999996582959723, 60.018702804925994, 60.021358456082346, 60.02004255938874, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.899, 3.506467, 2740.796, 793.4654, 3.462384, 2747.266, 588.0792, 4.660276, 2743.204, 607.6003, 9.036986, 5490.462, 601.2216, 9.14037, 5495.542, 814.3722, 6.734274, 5484.953, 99.73636, 99.98414, 99.83631, 99.90982, 100.0, 99.80982
143868.4064, 285.02272966998237, 285.10280561883025, 285.5316205126168, 28.146996701836024, 28.280610314400608, 28.26608911136418, 8007.430271310707, 8059.338770964101, 8062.538759061771, 158.54043287547188, 30.9513512958888, 0.2251955876199645, 8006.967286103523, 8052.645820659982, 8061.748408662701, 0.9999999726369435, 0.9999919888532594, 0.999999988042345, 60.02140773344568, 60.01976786790438, 60.020582223583524, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.5047, 3.508787, 2739.905, 791.8117, 3.47012, 2745.953, 597.0475, 4.597691, 2747.913, 611.9112, 8.948548, 5480.071, 595.709, 9.222187, 5493.628, 807.712, 6.799465, 5492.631, 99.71623, 99.93636, 100.0, 99.74087, 99.96943, 99.94846
143870.77872, 284.9957666584622, 285.11933608995713, 285.5288251231323, 28.126911575205106, 28.29303880382915, 28.296951224331323, 8006.4984229554375, 8049.694886761904, 8066.281177528688, 152.3881505585191, 33.1405931622586, 2.459182573731141, 8007.138078971581, 8056.061511211497, 8062.37167588347, 0.999999972185561, 0.9999905797965207, 0.9999998663734233, 60.02378929347482, 60.02124472407897, 60.023315279792634, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 779.6515, 3.511286, 2740.373, 792.9012, 3.46441, 2747.109, 593.9611, 4.623829, 2746.455, 607.6585, 9.035148, 5490.513, 601.2026, 9.140919, 5495.49, 814.5114, 6.733176, 5484.728, 99.68406, 99.97665, 99.95252, 99.90713, 100.0, 99.8224
143873.1122, 285.1425531144355, 285.19411403151827, 285.6353910797261, 28.194906759791163, 28.324217512630234, 28.330169393556126, 8018.98107673983, 8048.239856432708, 8070.361128381888, 155.3501590297442, 28.809158258580283, 6.720467508570664, 8020.223674478184, 8061.990806166252, 8064.694411317461, 0.9999998093909577, 0.9999910856180951, 0.9999998843792761, 60.0277628454698, 60.026403498080256, 60.0284543471029, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 600 800], 5500.0, [], 781.3864, 3.505931, 2740.753, 793.4265, 3.462384, 2747.217, 593.8445, 4.624566, 2746.341, 607.5809, 9.035332, 5490.507, 601.1644, 9.140736, 5495.49, 814.3722, 6.734641, 5485.07, 99.74712, 99.97824, 99.95653, 99.91128, 100.0, 99.81196
