TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
144514.96740000002, 285.3295853879658, 285.4279284926169, 285.7997536985859, 28.13851106679412, 28.29610977949682, 28.27819684445591, 8015.157794827034, 8070.698072384277, 8063.522927374744, 148.1389371061457, 23.45898209817642, 2.3279178751972722, 8015.851960260449, 8062.357251791153, 8068.705249894669, 0.9999995430243334, 0.9999967625657852, 0.9999999367304845, 60.002740856272574, 60.00627739541595, 60.00619611079584, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.1826, 3.486479, 2744.434, 793.5432, 3.461463, 2747.203, 593.8251, 4.624566, 2746.229, 607.5809, 9.035883, 5490.507, 794.5823, 6.914889, 5494.308, 594.1479, 9.244485, 5492.59, 99.88907, 99.98196, 99.9464, 99.91009, 99.98005, 99.95098
144517.30488, 285.4426758733122, 285.3944626536305, 285.67332807568914, 28.164806456666952, 28.310504135620658, 28.294936277473152, 8015.275229684525, 8066.222156519656, 8057.0879786392, 152.46729361706787, 19.186944509879595, 3.3135663391258277, 8016.495453689229, 8065.995247101197, 8061.369512969658, 0.9999999359486801, 0.9999963211516764, 0.9999999790231527, 60.01353369124048, 60.010824379268534, 60.01237728200059, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 793.6293, 3.461672, 2747.411, 787.4926, 3.485224, 2744.292, 587.6133, 4.665982, 2741.802, 601.3087, 9.139215, 5495.528, 800.8769, 6.861562, 5495.72, 588.3227, 9.314254, 5486.309, 99.98558, 99.89609, 99.77717, 100.0, 100.0, 99.81821
144519.61116, 285.43070983494806, 285.4516552346409, 285.76286130781943, 28.13683421386516, 28.312700498262583, 28.279071702896534, 8011.502320053992, 8057.254153738027, 8064.3866907871525, 151.58282697274842, 20.60154211139161, 5.933035814984578, 8003.003037300621, 8058.776308379022, 8066.190014591615, 0.9999999943282039, 0.9999967048959575, 0.9999999888763804, 60.01462527542161, 60.01685180901316, 60.01403156156168, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.222, 3.486479, 2744.591, 793.5627, 3.461647, 2747.095, 593.9417, 4.624382, 2746.339, 607.6197, 9.035883, 5490.521, 794.5632, 6.914524, 5494.144, 594.1479, 9.244302, 5492.71, 99.88295, 99.98183, 99.95467, 99.91198, 99.97697, 99.94867
144521.92456, 285.4019587010494, 285.47174321251225, 285.8189545583901, 28.09636253879861, 28.29927393846254, 28.269412803849807, 8001.6731757731395, 8061.7168573359095, 8052.01150322192, 157.5266215768561, 23.338968155014754, 3.5219299260184016, 8003.678344951243, 8065.139721332966, 8063.63177228498, 0.9999999727488286, 0.9999965956923093, 0.9999999804764972, 60.02353959722641, 60.02372854975194, 60.02010266940343, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.222, 3.4863, 2743.804, 794.73, 3.457042, 2747.777, 596.0964, 4.604318, 2747.685, 610.3771, 8.975576, 5483.854, 789.8135, 6.954884, 5489.706, 599.0784, 9.162264, 5495.628, 99.87322, 100.0, 99.99952, 99.78982, 99.90783, 100.0
144524.26312000002, 285.28544416550585, 285.4102075741588, 285.656022004455, 28.15010130044181, 28.298772357541086, 28.290661789535086, 8010.198472092247, 8048.812156640103, 8059.914070450487, 156.17958122121718, 24.107760766559295, 2.128562291792605, 8010.604500740846, 8051.91359457869, 8071.615647993038, 0.9999998453709169, 0.9999960618234464, 0.9999999614971269, 60.031910363276026, 60.03274145134333, 60.03231065540515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 784.0282, 3.49683, 2742.712, 795.5861, 3.453727, 2747.623, 594.7569, 4.621437, 2746.456, 607.6585, 9.035332, 5490.626, 794.5823, 6.914889, 5494.257, 594.128, 9.244851, 5492.582, 99.82491, 99.99895, 99.96051, 99.91103, 99.97811, 99.94865
144526.60836, 285.30620007281266, 285.3858915198021, 285.742971018449, 28.127694143956564, 28.275072002572173, 28.27084172758701, 8012.301436427293, 8062.611076988027, 8070.22798566878, 153.55355672409473, 23.13203734297258, 2.015016551324152, 8012.938014754625, 8060.0391312878355, 8070.544499790459, 0.9999999998726818, 0.9999966201064167, 0.9999998168224213, 60.03779947921802, 60.03518310794443, 60.033913333223616, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.507895, 2739.803, 793.5627, 3.461831, 2747.313, 593.7669, 4.62475, 2746.453, 607.6197, 9.035699, 5490.456, 794.5441, 6.914707, 5494.25, 594.1081, 9.244851, 5492.649, 99.72857, 99.97999, 99.95228, 99.91212, 99.97901, 99.94977
144529.05004, 285.34823314439916, 285.40810247413395, 285.78414676922984, 28.147701256975513, 28.283915388844594, 28.250392497551545, 8010.2144560848965, 8049.520688367116, 8057.6754972350445, 149.4083145714003, 14.811990514746185, 4.768875172672324, 8007.976894190908, 8057.968783317163, 8064.85670232897, 0.9999999263543723, 0.999998408679231, 0.9999996280195694, 60.038241084187845, 60.03920862490549, 60.03704145417116, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 774.7425, 3.528954, 2733.039, 787.2202, 3.485593, 2743.891, 587.7104, 4.666166, 2741.525, 601.2698, 9.139215, 5495.528, 800.8578, 6.86211, 5495.458, 587.7859, 9.329086, 5483.32, 99.51317, 99.85792, 99.78125, 100.0, 100.0, 99.78019
144531.42012000002, 285.4192320622524, 285.4940994107231, 285.83461103533745, 28.13588200492341, 28.33304085767545, 28.279515555712823, 8011.94463826024, 8062.6488905007445, 8062.3026116267, 151.50955005929245, 20.966914604133308, 6.015209708698478, 8007.713001196305, 8054.722681429293, 8074.700912376724, 0.9999997839947965, 0.999996529598886, 0.9999998671816251, 60.03799058241004, 60.03690431351391, 60.037189421451785, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.8738, 3.508609, 2740.296, 793.5432, 3.461831, 2747.259, 593.7863, 4.624934, 2746.119, 607.6003, 9.036435, 5490.626, 794.5632, 6.914889, 5494.416, 594.1081, 9.244668, 5492.583, 99.73048, 99.98388, 99.95061, 99.91009, 99.978, 99.94867
144533.7422, 285.4512741677837, 285.52315790751027, 285.8427405259776, 28.16847253205307, 28.317855675778063, 28.31206563906917, 8020.898523151248, 8064.8317421777465, 8067.299034079465, 152.24348362280972, 19.02864963946695, 6.580255088373633, 8014.184226185375, 8061.338748411674, 8065.09194410789, 0.9999996614851037, 0.9999968872842947, 0.9999999003206597, 60.03631804148008, 60.03651809426362, 60.03413750771037, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.933, 3.508073, 2740.249, 793.5627, 3.461831, 2747.09, 593.8834, 4.624382, 2746.344, 601.2504, 9.13903, 5495.483, 793.8002, 6.923655, 5493.128, 595.8974, 9.219947, 5494.392, 99.72875, 99.97982, 99.95058, 100.0, 99.9661, 99.98092
144536.06152000002, 285.4132414971948, 285.4495356064355, 285.80973948387043, 28.16857827394294, 28.319692828535064, 28.29149227247764, 8006.98683832433, 8065.749138409141, 8063.435229097249, 155.0872541349595, 23.84851573193174, 3.1704520993885126, 8014.392995174524, 8061.921164084324, 8070.691432645966, 0.9999999307493421, 0.9999969473618759, 0.9999999599429439, 60.031070375514204, 60.02996322234019, 60.03312282636089, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.3008, 3.485943, 2744.711, 799.4772, 3.437333, 2748.179, 598.251, 4.593274, 2747.803, 597.4832, 9.19327, 5495.136, 792.5222, 6.93096, 5493.656, 596.3149, 9.220862, 5493.193, 99.87286, 100.0, 100.0, 99.99703, 99.96393, 99.95977
144538.34656, 285.2561107118045, 285.38908549973576, 285.61267290288345, 28.156436120412007, 28.271369704572336, 28.299338262507977, 8022.146044168477, 8070.59801613018, 8072.253618740411, 154.43686419083906, 19.318559369144168, 4.43935763652722, 8005.196875145724, 8065.577046851915, 8069.113458290132, 0.9999999506692162, 0.9999977155753937, 0.9999999225840681, 60.03389012876169, 60.03178857111618, 60.033782422214145, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.0118, 3.50843, 2739.751, 793.5822, 3.461647, 2746.977, 593.9611, 4.625302, 2746.396, 601.3087, 9.139215, 5495.535, 794.5441, 6.914524, 5494.033, 594.128, 9.244668, 5492.535, 99.7343, 99.98162, 99.95053, 100.0, 99.978, 99.94986
144540.72896, 285.37785528411285, 285.3777891165623, 285.6122736192897, 28.1213762174023, 28.276428327986725, 28.26663065144618, 8005.618732423204, 8055.126312098018, 8061.874683289051, 147.74270091969075, 20.975232699168373, 6.260006707347657, 8003.2431625650015, 8047.820536386663, 8055.290856438352, 0.9999995747764415, 0.999998680969459, 0.9999996504620843, 60.0289312547913, 60.028694284169546, 60.02718187786806, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 777.0491, 3.523243, 2734.339, 787.6871, 3.484303, 2743.973, 587.5745, 4.665614, 2741.691, 607.5614, 9.036435, 5490.678, 800.8006, 6.861745, 5495.506, 587.7263, 9.329269, 5483.205, 99.53729, 99.86429, 99.775, 99.914, 100.0, 99.77801
144543.0748, 285.3576624412178, 285.4161799591444, 285.77783668277516, 28.171061435827873, 28.327373071739153, 28.29501786396415, 8013.571168463757, 8057.307786682593, 8059.2099272910855, 147.18176643287643, 18.95024736698292, 4.963292614373586, 8016.53500941593, 8061.638718327247, 8060.469948381366, 0.9999999710041619, 0.9999959350809136, 0.999999987103887, 60.02896142904608, 60.02689926931962, 60.027688695710395, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.0118, 3.508609, 2740.344, 793.5627, 3.461647, 2747.147, 593.8834, 4.624013, 2746.399, 601.2698, 9.13903, 5495.596, 794.5632, 6.914707, 5494.36, 594.1081, 9.244485, 5492.65, 99.72419, 99.98607, 99.95258, 100.0, 99.97901, 99.94989
144545.35592, 285.33526005792595, 285.3040428621265, 285.63902678991235, 28.153563125686933, 28.311449902999428, 28.27014564941839, 8007.224237885453, 8062.166031172394, 8057.841955228112, 153.91925295968258, 21.36213499779933, 4.588223771921548, 8015.912261982532, 8055.059372249496, 8069.069921402023, 0.9999998287623104, 0.9999970670254662, 0.9999999938019675, 60.026839167274424, 60.02502695959792, 60.02262606463204, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.508252, 2740.128, 793.5432, 3.461647, 2747.143, 593.9222, 4.624013, 2746.451, 607.5226, 9.036251, 5490.507, 794.5632, 6.914524, 5494.308, 594.128, 9.244668, 5492.589, 99.72437, 99.97773, 99.95449, 99.91103, 99.98005, 99.95096
144547.70440000002, 285.2953689295601, 285.4010412538029, 285.7986793605011, 28.157364693019954, 28.306833097971776, 28.28246101399974, 8016.423797040336, 8056.088834374394, 8071.789160028161, 156.5218312027282, 26.68331080341477, 0.46723039765402063, 8011.68019654883, 8060.694673466383, 8065.287532860206, 0.9999999465040769, 0.9999943657634255, 0.999999808089307, 60.0262655065781, 60.025679462133084, 60.02578068797131, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.2417, 3.485943, 2744.261, 799.8273, 3.435859, 2748.333, 600.2505, 4.578179, 2748.075, 613.5618, 8.928691, 5478.354, 788.2876, 6.963468, 5489.191, 600.3508, 9.156221, 5495.544, 99.87478, 100.0, 100.0, 99.68975, 99.88995, 100.0
144550.07608, 285.23717407758943, 285.44457845345255, 285.7931294169971, 28.11362885438753, 28.333013751293922, 28.240631788784206, 8012.464634609094, 8058.473030452016, 8060.408017885582, 150.2693517528504, 21.18672714051263, 1.7691954027259271, 8006.039076551616, 8061.045956192279, 8067.0228130416035, 0.9999999979837181, 0.9999967436333231, 0.9999998111039753, 60.02517985675428, 60.02626772762639, 60.02640359975431, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9133, 3.508252, 2740.186, 793.5432, 3.461831, 2747.26, 593.9222, 4.625118, 2746.233, 607.6197, 9.036618, 5490.566, 794.5632, 6.914889, 5494.359, 594.1081, 9.244485, 5492.644, 99.72647, 99.97986, 99.9544, 99.91116, 99.97697, 99.94879
144552.40476, 285.3261350484298, 285.34613139723683, 285.7884883641781, 28.12031228417932, 28.29699289938738, 28.251726557709574, 8002.895059308186, 8053.492734957744, 8048.696121096688, 148.89434166255296, 16.233344278022344, 10.02383273957048, 8005.291159098856, 8056.1036221308805, 8046.279459202241, 0.9999996393601681, 0.9999982230259576, 0.9999998765029746, 60.026255837542045, 60.02627784723632, 60.02661112473524, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.507716, 2739.593, 793.193, 3.464594, 2746.602, 592.0392, 4.637083, 2744.717, 604.4351, 9.089204, 5494.321, 798.9313, 6.873433, 5495.692, 588.2034, 9.327805, 5483.445, 99.70489, 99.96599, 99.90142, 99.9803, 100.0, 99.78157
144554.72780000002, 285.1915978332293, 285.3004193291857, 285.6929263891245, 28.154794900957015, 28.27112407553565, 28.28576242687414, 8015.042129601095, 8052.277717018671, 8060.996751112367, 150.09318968658636, 17.103255102435014, 4.8061486950736025, 8011.163667771528, 8058.328591862444, 8063.449710957256, 0.9999999317369911, 0.999997604919673, 0.9999997157122902, 60.035647590784095, 60.029584579728656, 60.02660239776541, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 777.2068, 3.519674, 2737.57, 791.2086, 3.468647, 2746.771, 592.5828, 4.630272, 2746.392, 607.4255, 9.03717, 5490.56, 794.5823, 6.914524, 5494.252, 594.128, 9.244668, 5492.529, 99.63127, 99.96107, 99.95233, 99.91186, 99.98098, 99.94768
144557.0358, 285.1459695546249, 285.40009974455876, 285.7689004089108, 28.139891798644072, 28.276495107033032, 28.287155061777227, 8006.079406550835, 8058.881697226881, 8068.1619304454625, 156.8191764189096, 20.75050422341883, -1.6392531727437927, 8006.787520167906, 8057.2116893182465, 8070.298313283918, 0.9999998926885612, 0.9999974950893669, 0.9999998258348156, 60.033527502392246, 60.03077289244329, 60.03230427687937, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.8738, 3.508787, 2739.913, 793.5432, 3.461647, 2747.095, 593.864, 4.62475, 2746.449, 607.5809, 9.036435, 5490.461, 794.5632, 6.914524, 5494.365, 594.128, 9.244851, 5492.584, 99.72664, 99.9797, 99.95236, 99.91199, 99.97705, 99.94879
144559.40268, 285.3512280221346, 285.4104439458491, 285.80648193430045, 28.127487724272022, 28.27051810555256, 28.28296683564238, 8014.546835663189, 8060.224026333386, 8068.905671304245, 157.07267255546822, 26.874005203534807, 1.3814989125139618, 8007.417468521443, 8054.891117972392, 8065.507080597923, 0.9999999974914601, 0.9999931603216715, 0.9999999816495404, 60.03085474660192, 60.030563464184006, 60.03077299440832, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.222, 3.485943, 2744.198, 799.8273, 3.435859, 2748.116, 600.2117, 4.578732, 2747.907, 613.6006, 8.928691, 5478.368, 788.2876, 6.963468, 5489.189, 600.3309, 9.154023, 5495.639, 99.88088, 100.0, 100.0, 99.68999, 99.88692, 100.0
144561.70504, 285.29613869959223, 285.40511521030595, 285.88244338993366, 28.15345650171918, 28.277600353229165, 28.266679709322037, 8017.812539543293, 8054.070387941694, 8070.826056079697, 150.00852660891132, 23.28249663499537, 3.7058435387641566, 8016.63254829712, 8057.486111115284, 8061.730439524419, 0.9999999774634103, 0.9999957544556176, 0.9999999940494907, 60.029613062982534, 60.02980930168336, 60.031440549143376, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.933, 3.50843, 2739.985, 793.5627, 3.461463, 2747.036, 593.8251, 4.624566, 2746.229, 607.5614, 9.036435, 5490.514, 794.5823, 6.914341, 5494.308, 594.128, 9.244485, 5492.709, 99.71916, 99.97965, 99.9464, 99.91306, 99.98005, 99.95098
144564.04584, 285.19056093076847, 285.4203998479314, 285.883303049236, 28.148456916516523, 28.287395905435066, 28.276044124074538, 8010.973841281452, 8058.002441621937, 8063.437469089576, 152.37995670174996, 22.520271399488593, 4.827754451755027, 8011.330442241487, 8059.878460715655, 8059.011844208547, 0.999999955088536, 0.9999955472359996, 0.9999999924065207, 60.03044915264435, 60.028860279268386, 60.02681235923075, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9724, 3.508787, 2739.693, 793.5627, 3.461831, 2747.149, 593.8834, 4.624013, 2746.23, 607.5809, 9.035883, 5490.462, 794.5632, 6.914707, 5494.198, 593.79, 9.249429, 5491.155, 99.70853, 99.98393, 99.94841, 99.91009, 99.98109, 99.93438
144566.40936000002, 285.35327699369435, 285.4851755011251, 285.8290359648546, 28.156554370763413, 28.307228380756587, 28.290587364381587, 8007.778916310395, 8058.650661946338, 8059.307499531413, 144.82131222479188, 16.76497822848978, 2.9674799204094597, 8012.007512255403, 8050.9190243024705, 8070.399338044964, 0.999999887690519, 0.9999974426003674, 0.9999998315839008, 60.02361025920478, 60.022011561243836, 60.02349318283565, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 774.7819, 3.528418, 2733.67, 787.3369, 3.486145, 2744.258, 587.6328, 4.66543, 2742.422, 601.8912, 9.120276, 5494.996, 798.4926, 6.882382, 5495.416, 591.2253, 9.278912, 5491.118, 99.51489, 99.87467, 99.79559, 99.99257, 100.0, 99.91184
144568.72376000002, 285.2155480671643, 285.4051647309746, 285.7643999291124, 28.135310254159972, 28.31430630890224, 28.2895951051044, 8016.596380526563, 8056.982629357733, 8063.558061734899, 152.07157801837093, 25.223198668615943, 1.2192213277726296, 8010.040847745456, 8056.126217392374, 8061.321570304234, 0.9999999624146116, 0.999995551703094, 0.9999999746182349, 60.01603246539146, 60.017142868913794, 60.01930663542293, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9724, 3.50843, 2740.019, 793.5627, 3.461831, 2747.372, 593.9028, 4.624566, 2746.448, 603.1729, 9.116048, 5495.265, 794.5632, 6.914524, 5494.193, 594.128, 9.244485, 5492.643, 99.71272, 99.98196, 99.95457, 99.99748, 99.97601, 99.94975
144571.07248, 285.34810280083116, 285.50605257102256, 285.85977347138464, 28.16112325201009, 28.319816174597502, 28.287409812355314, 8011.274286344995, 8055.47063488829, 8072.332032336744, 150.47314110400066, 27.7508398158825, 2.493134915927385, 8018.008032695705, 8060.667874541769, 8071.565091519909, 0.9999999991374696, 0.9999941967126448, 0.9999999760949015, 60.01470368090575, 60.01755602370858, 60.011536847808806, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 784.3239, 3.494866, 2743.415, 798.1153, 3.443043, 2748.062, 599.4934, 4.58002, 2747.964, 595.1918, 9.229675, 5493.499, 788.2876, 6.963285, 5489.132, 600.311, 9.154572, 5495.572, 99.80728, 100.0, 100.0, 99.9655, 99.88588, 100.0
144573.47828, 285.2007522262776, 285.3449623049571, 285.7828845628615, 28.145377422375, 28.307466368968146, 28.292158783849473, 8010.77322381102, 8055.811097884038, 8072.718328616965, 154.26485263436234, 27.1761686192076, 3.791112535460883, 8013.436182532547, 8056.3782965842065, 8068.097506904008, 0.9999998656348199, 0.9999951942315736, 0.9999999125185266, 60.01513452800394, 60.01372313815429, 60.01356710715347, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.50843, 2740.344, 793.5627, 3.461647, 2747.095, 593.7669, 4.624566, 2746.4, 601.3087, 9.139399, 5495.646, 794.525, 6.914524, 5494.249, 594.128, 9.244485, 5492.65, 99.72002, 99.97559, 99.9484, 100.0, 99.978, 99.94989
144575.86828000002, 285.37328106516634, 285.3174549687826, 285.90771609418374, 28.11228894052281, 28.306950783219715, 28.277632381833186, 8014.8447311816335, 8070.157435955446, 8066.3449065385375, 146.53725817101076, 22.06005565014948, 6.381005064350575, 8010.0203736799085, 8057.8330962755745, 8066.251478250757, 0.999999883797555, 0.9999963341132904, 0.9999999924116766, 60.01683066114298, 60.01711547179546, 60.017583970236814, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.508787, 2739.808, 793.5627, 3.461647, 2746.977, 593.8445, 4.625302, 2746.456, 601.2892, 9.139215, 5495.482, 794.5823, 6.914524, 5494.25, 594.1081, 9.244851, 5492.589, 99.72683, 99.97986, 99.94645, 100.0, 99.97601, 99.94878
144578.2366, 285.2073170374691, 285.4086046922644, 285.84534167393645, 28.11309745381848, 28.305751198290174, 28.273039305624312, 8009.713967804239, 8057.04287216014, 8064.209888690005, 147.26511958359498, 15.708928843233025, 2.758450941907995, 8014.796599048836, 8063.424426833932, 8057.9940303946505, 0.9999999877459058, 0.9999985126451074, 0.9999995380819025, 60.0169638619086, 60.01792704388637, 60.018818651105526, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 774.7622, 3.528418, 2734.603, 787.4342, 3.485408, 2743.752, 587.5745, 4.665982, 2741.525, 607.6003, 9.036067, 5490.404, 800.915, 6.862293, 5495.559, 587.766, 9.323593, 5485.932, 99.47748, 99.85625, 99.78108, 99.91116, 100.0, 99.81551
144580.60080000001, 285.36997381889614, 285.4186781392373, 285.7669228976862, 28.140227693615646, 28.277416401472166, 28.288084131751024, 8010.240881226453, 8052.927853446648, 8064.261979647618, 152.83229890958137, 22.093823916120755, 7.224922775029427, 8010.4925643940915, 8060.167452158358, 8065.499638290668, 0.9999999927489871, 0.9999974183128245, 0.9999999080605394, 60.01558139104581, 60.01689418943341, 60.017566923413625, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.071, 3.507895, 2739.951, 793.5822, 3.461463, 2747.095, 593.864, 4.624566, 2746.4, 602.0077, 9.118622, 5494.931, 794.5823, 6.914707, 5494.308, 594.128, 9.244668, 5492.59, 99.71845, 99.98376, 99.95261, 99.99139, 99.98005, 99.94879
144583.00084000002, 285.23792655194427, 285.3639862301233, 285.754500266054, 28.13123919900595, 28.293678798295232, 28.267921658106573, 8009.408435603633, 8046.719739150274, 8059.373558290726, 153.54590335859803, 30.30126619343764, -2.4229504762033685, 8009.709253772671, 8051.817664115586, 8065.468967553166, 0.9999999794084377, 0.9999913071775812, 0.9999999836106455, 60.01550683641351, 60.01895753873524, 60.01881431992341, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.50843, 2740.385, 794.3798, 3.455937, 2747.974, 596.8922, 4.602845, 2747.803, 611.9888, 8.958293, 5479.922, 789.1269, 6.961641, 5489.414, 600.1918, 9.154756, 5495.691, 99.73373, 100.0, 100.0, 99.74856, 99.891, 100.0
144585.38416000002, 285.29030941491357, 285.4553796803489, 285.80773903130324, 28.137442506810224, 28.28171173266748, 28.271584940519, 8001.219723776243, 8063.143250664961, 8060.208838569622, 154.20565438185213, 28.421563496733143, 4.055856432690234, 8014.367473140163, 8061.4077018953385, 8060.1566882852185, 0.9999999988364662, 0.9999956563106243, 0.9999999562107822, 60.02202126233143, 60.01723918046585, 60.01389248581501, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 783.2593, 3.501113, 2740.949, 794.8662, 3.459068, 2747.144, 593.8445, 4.624198, 2746.506, 607.6003, 9.036251, 5490.567, 794.5632, 6.914707, 5494.302, 594.1081, 9.244668, 5492.71, 99.76883, 99.98919, 99.94849, 99.91103, 99.98106, 99.94879
144587.85564000002, 285.2939242513266, 285.3656046018772, 285.8777609534601, 28.15240121229248, 28.315058358920606, 28.305220040626946, 8006.200862954025, 8050.591361259054, 8066.418610781416, 150.77172374012935, 21.959935485569986, 0.9907157551365344, 8007.246548504674, 8062.678931342386, 8067.30746937342, 0.9999995893575249, 0.9999953454251719, 0.9999999679110734, 60.019383473717916, 60.02008597524541, 60.01735230463998, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.508787, 2740.071, 793.5627, 3.461831, 2747.09, 593.8834, 4.62475, 2746.509, 607.6003, 9.036251, 5490.567, 794.5632, 6.914707, 5494.2, 594.1479, 9.244668, 5492.583, 99.72511, 99.98196, 99.95262, 99.90985, 99.97901, 99.94991
144590.23876, 285.27634965522014, 285.3537386018154, 285.778311020311, 28.11006429186525, 28.293475833168664, 28.285116911335134, 8001.4413682185195, 8060.048617679871, 8063.097691715655, 146.86009112600715, 17.809104672435296, 4.286217315836893, 8007.721511219307, 8047.324121032355, 8058.635117128494, 0.9999999973910303, 0.9999971928853193, 0.9999998883432571, 60.016063674854315, 60.01787301078266, 60.0196049219505, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 774.7031, 3.529668, 2734.793, 787.6677, 3.485593, 2744.817, 587.5745, 4.665614, 2741.636, 601.2892, 9.139582, 5495.535, 800.8197, 6.861928, 5495.837, 587.7462, 9.329086, 5483.265, 99.51389, 99.89501, 99.78734, 100.0, 100.0, 99.77921
144592.57432, 285.2215662566738, 285.37207398687815, 285.8096778208099, 28.138897450408017, 28.298516003163495, 28.268581640622273, 8008.276056658729, 8055.804351841072, 8068.651690378249, 151.9782603020376, 25.15151099847867, 3.199059423853214, 8012.736302072115, 8053.692193217491, 8068.715496592371, 0.9999997655433808, 0.9999962609441764, 0.9999999149290784, 60.02240053240495, 60.01984920438491, 60.01694992426715, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.933, 3.50843, 2739.813, 793.5432, 3.461647, 2747.031, 593.864, 4.624198, 2746.284, 607.5226, 9.036618, 5490.448, 794.5632, 6.914889, 5494.363, 594.128, 9.244302, 5492.59, 99.72227, 99.97559, 99.9484, 99.911, 99.9791, 99.94879
144594.86048, 285.1931790620963, 285.3502227814418, 285.8493986888444, 28.134442889962024, 28.300433170555316, 28.305437830372473, 8010.418284221739, 8055.938632228735, 8067.838764540824, 151.39817382019373, 24.826460712514347, 1.8781825775581638, 8012.134079244132, 8062.780223044789, 8068.801508763702, 0.9999998892473654, 0.9999952071377781, 0.9999997619350484, 60.0187588141334, 60.01838911283775, 60.01990201734171, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9133, 3.508609, 2739.693, 793.5627, 3.461647, 2747.09, 593.8251, 4.623277, 2746.677, 600.6096, 9.14951, 5495.429, 792.1407, 6.9337, 5492.194, 596.4541, 9.202916, 5495.197, 99.70854, 99.97559, 99.9567, 100.0, 99.94159, 99.99623
144597.22364, 285.26716980675445, 285.42686819143586, 285.8724113050245, 28.151250716123396, 28.32485554002588, 28.282773593306604, 8007.8263258170045, 8064.461215154417, 8063.610391734802, 152.27261495577613, 23.812787356660465, 3.236751268911803, 8011.819305309027, 8062.935073538228, 8067.025527666107, 0.9999999860226878, 0.9999941811504176, 0.9999999810679489, 60.018918283322506, 60.0196264677525, 60.01802162651259, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 786.6306, 3.487906, 2743.347, 798.3098, 3.44378, 2747.965, 597.0475, 4.60487, 2747.41, 598.3376, 9.184261, 5495.666, 793.8002, 6.91635, 5494.249, 594.2473, 9.243752, 5492.59, 99.8552, 100.0, 99.9914, 100.0, 99.97994, 99.95122
144599.55784000002, 285.3139160388515, 285.3826158988585, 285.87942005071426, 28.157377251172328, 28.32510575344616, 28.28059298979818, 8007.010494849475, 8056.577721978934, 8061.805897290429, 146.99468284372915, 19.89020430573919, 6.452670550198945, 8017.448368425485, 8059.570623571829, 8070.414137772286, 0.9999997512966797, 0.9999962338383734, 0.9999998706481963, 60.01673413431178, 60.01697837593786, 60.017937551841584, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.507716, 2739.803, 793.5627, 3.461831, 2747.202, 593.8251, 4.62475, 2746.393, 601.2115, 9.139766, 5495.529, 794.5632, 6.914889, 5494.308, 594.128, 9.244668, 5492.764, 99.70263, 99.98602, 99.95049, 100.0, 99.98005, 99.9477
144601.90504, 285.3351972896385, 285.4025559624338, 285.98159520077354, 28.106960026435836, 28.278662526332162, 28.24902773762234, 7992.947563482428, 8053.972027646165, 8047.998843948101, 148.09918033035598, 18.580385068920805, 8.812197093531722, 8000.2679729397105, 8051.047365148084, 8055.273868134207, 0.9999997133625901, 0.9999969587697574, 0.9999998653218524, 60.019003433640535, 60.018568305257396, 60.020382177260956, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 774.4271, 3.529489, 2733.642, 787.1813, 3.486145, 2744.69, 587.6133, 4.665982, 2741.691, 607.5614, 9.036251, 5490.461, 800.8769, 6.86211, 5495.561, 587.7462, 9.329269, 5483.379, 99.47364, 99.8904, 99.78125, 99.91307, 100.0, 99.77801
144604.35744000002, 285.29963613300407, 285.4419066989193, 285.91746455805503, 28.14803697934777, 28.31830138333344, 28.28106979186249, 8004.499046821463, 8062.950766261937, 8068.4288510138485, 150.18281258367665, 25.146917497721915, 0.42737258085844587, 8014.166694416499, 8057.83999552423, 8067.517738298294, 0.9999999347012741, 0.9999961548079721, 0.9999999999999079, 60.01434873254118, 60.01615213296179, 60.013996105550284, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.933, 3.508787, 2740.391, 793.5822, 3.461831, 2747.203, 593.8445, 4.625302, 2746.456, 601.2892, 9.139399, 5495.588, 794.5632, 6.914707, 5494.411, 594.0883, 9.245217, 5492.589, 99.71272, 99.97965, 99.95053, 100.0, 99.97702, 99.94867
144606.68924, 285.3344410610385, 285.4280323373686, 285.8514741158622, 28.153756111659916, 28.31078899341858, 28.271005134276024, 8009.501552042523, 8062.097862875479, 8066.463456764106, 148.2579327206795, 21.086634023360716, 3.792144591805936, 8005.141706014326, 8061.746484603533, 8064.654581786889, 0.9999996812230924, 0.999994894021652, 0.9999999842807372, 60.014725797963855, 60.014494376017645, 60.01176167916234, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 781.1498, 3.50843, 2740.196, 793.5627, 3.462015, 2747.147, 593.8057, 4.62475, 2746.282, 607.6003, 9.036435, 5490.626, 794.5632, 6.914707, 5494.198, 594.2274, 9.243203, 5493.478, 99.72838, 99.97982, 99.95244, 99.91199, 99.97809, 99.95765
144609.01196, 285.25363196986984, 285.39761242900363, 285.9118991084821, 28.15473031018999, 28.307564943194127, 28.271623395666936, 8011.692908636459, 8062.441848315636, 8068.52400027725, 151.7682732295848, 24.295342615417212, 1.5193944011934946, 8010.478135538464, 8051.952137318386, 8065.299367407937, 0.9999999991037827, 0.9999937325999939, 0.9999998894846284, 60.01544316520392, 60.01829513484051, 60.013436905037416, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.2023, 3.485943, 2744.428, 799.8273, 3.436044, 2748.057, 600.2311, 4.578547, 2747.915, 613.0181, 8.938804, 5482.183, 789.7372, 6.947762, 5491.612, 597.7464, 9.192845, 5494.715, 99.87879, 100.0, 100.0, 99.73022, 99.92463, 99.99256
144611.33164000002, 285.2062248187336, 285.32717226037647, 285.84820583194806, 28.13473787210374, 28.299138750073215, 28.273351641248173, 8016.32899442561, 8057.081752517507, 8071.300523107271, 151.83972230888367, 22.70345119955391, 1.6401322161493397, 8011.078070897194, 8064.824320913473, 8060.609737978844, 0.9999999993499626, 0.9999955124147558, 0.999999882016646, 60.01532665796125, 60.01525768990608, 60.01417072946395, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9724, 3.50843, 2740.358, 793.5237, 3.461463, 2747.089, 593.8251, 4.624198, 2746.341, 607.5809, 9.036251, 5490.396, 794.5632, 6.914707, 5494.249, 594.1479, 9.244485, 5492.71, 99.73274, 99.97367, 99.95048, 99.91103, 99.97694, 99.94879
144613.65652000002, 285.18088513288933, 285.3335957912177, 285.85200157779246, 28.1197870191747, 28.29107565934353, 28.24270695885293, 8005.595952708948, 8052.931884674552, 8056.416666554881, 149.2505570185267, 21.281764170093084, 5.58743283044123, 8008.739610614135, 8052.207247238531, 8055.992713439153, 0.9999998163237046, 0.9999970926987133, 0.9999999481634387, 60.01416580698951, 60.016505235084416, 60.01052330819822, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 778.9418, 3.517353, 2737.227, 790.5471, 3.476014, 2745.133, 589.438, 4.658988, 2742.195, 601.7358, 9.132411, 5495.556, 800.7816, 6.862658, 5495.838, 587.766, 9.329269, 5483.32, 99.62955, 99.90651, 99.81186, 99.99992, 100.0, 99.78011
144616.00664, 285.23856628397874, 285.36422885613524, 285.7113625744741, 28.142879159632965, 28.279789375818474, 28.28315296409684, 8011.044619370894, 8058.325739680393, 8067.095118537324, 152.92714261576782, 22.5738956074656, 5.087383913964459, 8003.513871261599, 8063.684976175313, 8064.938258269363, 0.9999999802387166, 0.9999962713094294, 0.9999999393126235, 60.011136440675564, 60.01344857838847, 60.01225953228507, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.4795, 3.509679, 2739.713, 793.5237, 3.461647, 2747.254, 593.864, 4.624382, 2746.395, 607.6003, 9.036251, 5490.515, 794.5632, 6.914707, 5494.25, 594.128, 9.244485, 5492.589, 99.70334, 99.97594, 99.94649, 99.91104, 99.97901, 99.95206
144618.32572000002, 285.22889371948094, 285.33807499086015, 285.754483445606, 28.159074614123586, 28.306892003826658, 28.28834911417204, 8013.541461723009, 8060.132867621483, 8061.3899627604715, 149.6135998779065, 18.694651750866797, 3.611646551611102, 8011.732056588464, 8059.546414025199, 8057.023195639384, 0.9999997585094668, 0.999996581223515, 0.9999999716315464, 60.0151015542575, 60.015402047702295, 60.01214143729073, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9724, 3.50843, 2739.588, 793.5627, 3.461647, 2747.149, 593.8834, 4.624566, 2746.343, 601.231, 9.139399, 5495.417, 794.5823, 6.914707, 5494.2, 594.1081, 9.245034, 5492.649, 99.70471, 99.97986, 99.95053, 100.0, 99.97997, 99.94988
144620.69344, 285.32007454284354, 285.3667433317486, 285.81758519897295, 28.165816015715077, 28.33679021872748, 28.305642952350972, 8012.674072824762, 8065.274595450528, 8073.662153249875, 153.36899559093536, 25.779194897263096, 1.3439523461779572, 8014.704712567392, 8066.921923382278, 8067.312673061611, 0.9999999099519967, 0.9999949077872077, 0.9999999956429144, 60.014964640413, 60.01679948721785, 60.01338719228411, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 787.1826, 3.485408, 2744.691, 799.8663, 3.436044, 2748.052, 600.1923, 4.578363, 2747.965, 595.017, 9.2328, 5493.427, 788.2685, 6.96365, 5489.189, 600.3309, 9.153657, 5495.585, 99.89043, 100.0, 100.0, 99.96617, 99.8888, 100.0
144623.02448000002, 285.3061030026934, 285.43174185561077, 285.89163390464915, 28.130080288771765, 28.305684772541127, 28.284348639506597, 8011.418533004477, 8055.1027208324485, 8063.764562510982, 149.05529185670594, 25.29849365765324, 3.332100207968324, 8014.214032189606, 8056.01424574452, 8073.093523175017, 0.9999997678366714, 0.9999946026741495, 0.9999998835106233, 60.01663706308864, 60.01492108402135, 60.01587767929847, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.8541, 3.507895, 2739.573, 793.5432, 3.461831, 2747.147, 593.8057, 4.624934, 2746.451, 601.231, 9.139399, 5495.529, 794.5632, 6.914889, 5494.465, 594.1081, 9.244851, 5492.709, 99.73186, 99.98179, 99.95449, 100.0, 99.98005, 99.95096
144625.35848000002, 285.24180404028397, 285.36966763500936, 285.7744049704134, 28.126426024842523, 28.275294388116315, 28.25196665906269, 8000.631313307689, 8052.557697654145, 8056.998827179811, 148.31738158556345, 23.48050811360781, 2.1262256231784704, 7988.027151242257, 8051.310190648056, 8051.198444226807, 0.9999998774114837, 0.9999964367457469, 0.9999998381877759, 60.01503903657143, 60.0158184943797, 60.010977442693616, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.50843, 2739.866, 793.5627, 3.461831, 2747.26, 593.7475, 4.625486, 2746.17, 602.1631, 9.116048, 5494.862, 796.6995, 6.893522, 5495.594, 590.4897, 9.301802, 5486.222, 99.7108, 99.98179, 99.94425, 99.99372, 100.0, 99.84605
144627.70648000002, 285.2617046017651, 285.3628553094615, 285.7534612010481, 28.1517174339996, 28.302176115361057, 28.29484897145169, 8011.98665096234, 8053.092964134081, 8070.014260707704, 147.17595663248676, 18.217657278533807, 4.066978877395229, 8011.79293814853, 8059.996194825573, 8063.078344626209, 0.9999998393519465, 0.9999962037569206, 0.9999999951867834, 60.010866926621844, 60.012045401747876, 60.01339716308356, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 774.7228, 3.526098, 2735.408, 789.0879, 3.476383, 2745.839, 590.7192, 4.643342, 2745.331, 603.6194, 9.112555, 5495.031, 795.1736, 6.913611, 5494.311, 594.0485, 9.244851, 5492.59, 99.56269, 99.91936, 99.89531, 99.99321, 99.9801, 99.94768
144630.04708000002, 285.315422987406, 285.3921378926032, 285.91852043823576, 28.150667796209238, 28.299514963320394, 28.297277861602105, 8008.135265492278, 8054.620141105648, 8071.643245909202, 150.1312439383023, 24.418853223210135, 4.817665287428326, 8006.470781440185, 8061.896552502041, 8058.822903472321, 0.9999998922895174, 0.9999958415099505, 0.9999997912503004, 60.009190341260364, 60.00622249747627, 60.00613923258232, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 600], 5500.0, [], 780.9527, 3.509322, 2739.65, 793.5627, 3.461831, 2747.152, 593.8057, 4.624566, 2746.343, 607.5614, 9.036618, 5490.678, 794.5441, 6.914524, 5494.033, 594.1479, 9.244485, 5492.591, 99.70697, 99.97982, 99.95267, 99.914, 99.97601, 99.94878
