TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
145707.35612, 285.18240562568826, 285.1517889473397, 285.62782503229306, 28.163070788231096, 28.306554169977844, 28.31873944353266, 8005.610512634468, 8053.078338446729, 8059.568210483662, 157.0064036388915, 30.199696365421914, 0.11469801146540703, 8009.425997745481, 8055.303996131654, 8062.99931273433, 0.9999999917765023, 0.9999931588513428, 0.999999753747363, 60.011537935999556, 60.0118101432782, 60.015075366431276, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 774.6833, 3.528418, 2733.77, 802.1815, 3.425729, 2748.04, 587.5357, 4.666166, 2741.584, 794.368, 6.916122, 5494.251, 607.5735, 9.037187, 5490.617, 587.8058, 9.328354, 5483.561, 99.49297, 100.0, 99.77734, 99.98114, 99.91289, 99.78352
145709.68860000002, 285.06451870287754, 285.196985130907, 285.6404006111595, 28.196385103975818, 28.357373978819822, 28.33060026427322, 8007.7277692984435, 8062.306793245226, 8063.733382014128, 154.24118578472735, 27.47963985957358, 2.1039095909645766, 8017.320381232743, 8067.06713635977, 8069.410411272527, 0.9999995422418931, 0.9999923640392697, 0.9999998196876821, 60.01018899357978, 60.00885243316427, 60.00801488813424, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0316, 3.508252, 2739.703, 795.9363, 3.452069, 2747.765, 593.8834, 4.624382, 2746.398, 788.0958, 6.964846, 5489.165, 601.2979, 9.139275, 5495.618, 594.1479, 9.244668, 5492.704, 99.72246, 100.0, 99.94423, 99.88646, 100.0, 99.95087
145712.02192, 285.10389040644486, 285.0390600241323, 285.6547269814995, 28.18853913060217, 28.318521787657986, 28.326223716748895, 8009.61401700086, 8064.674909810456, 8066.702993493278, 158.3275285478735, 29.17829412749893, 1.0807599041631875, 8007.739623294051, 8059.264596862596, 8060.269479522966, 0.9999998773018204, 0.9999944533930288, 0.9999999828825086, 60.002158753338705, 60.00766006424012, 60.007800724116926, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9527, 3.508073, 2740.348, 795.9752, 3.452069, 2747.585, 587.4193, 4.667823, 2740.627, 786.7947, 6.974407, 5486.261, 599.009, 9.180366, 5495.17, 597.6868, 9.18845, 5495.508, 99.73237, 99.99574, 99.76288, 99.83986, 99.99574, 100.0
145714.33792000002, 285.07580843125635, 285.0862262188402, 285.60542280354207, 28.189188792437033, 28.33173110699846, 28.344893612233843, 8008.094193357846, 8060.673883377425, 8066.966146752233, 160.058319840075, 30.415911821530017, 2.592894694450024, 8006.79520447281, 8062.104295534404, 8068.5098061550325, 0.9999999959016334, 0.9999955828162063, 0.9999998207330795, 60.00744196056138, 60.009526261847135, 60.00689295351624, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 786.808, 3.489869, 2742.629, 791.7144, 3.467357, 2746.887, 583.8087, 4.686414, 2738.776, 786.1539, 6.97459, 5488.138, 600.802, 9.14731, 5495.649, 594.1479, 9.244485, 5492.878, 99.81537, 99.97626, 99.67515, 99.8544, 100.0, 99.95404
145716.70532, 285.15721753099984, 285.11901599001385, 285.49393165405723, 28.187138832129865, 28.335517021953034, 28.325544087183367, 8013.60745925459, 8062.261350664131, 8070.414416844799, 162.43946154419928, 31.574570697820718, 5.114855240721681, 8014.228912450952, 8061.028277327744, 8071.132684228479, 0.9999999874473555, 0.9999925372205775, 0.9999999696156493, 60.004792946382956, 60.00975462315293, 60.01037454286778, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0118, 3.508252, 2739.746, 795.9752, 3.451885, 2747.648, 587.5357, 4.666166, 2741.524, 788.0958, 6.96503, 5488.942, 601.2979, 9.139458, 5495.618, 594.1479, 9.244851, 5492.763, 99.71045, 100.0, 99.77509, 99.88242, 100.0, 99.95415
145719.10732, 285.1620396190939, 285.2090364108024, 285.5769539454398, 28.1853209222081, 28.3147256115379, 28.3112085692078, 8007.143531353632, 8057.92935189678, 8059.699141622459, 158.7534543785855, 28.15357192617512, 1.4248909213299612, 8010.558570969695, 8054.653441245632, 8061.121290429488, 0.9999999861191571, 0.9999922587671735, 0.9999999985183224, 60.012379351280934, 60.0141014034564, 60.011950933898916, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 774.8411, 3.528775, 2734.22, 802.2009, 3.42536, 2747.933, 593.7863, 4.624382, 2746.228, 794.368, 6.916306, 5494.198, 607.5544, 9.03737, 5490.77, 587.8257, 9.32872, 5483.446, 99.51142, 100.0, 99.94636, 99.97805, 99.91567, 99.78557
145721.4426, 285.08766211470265, 285.1467790593297, 285.64343549469316, 28.1976162293551, 28.34005795062015, 28.336085916261425, 8019.646868550984, 8060.850419420137, 8072.516130767291, 155.68841811192306, 31.557958138253525, 3.0217520703343723, 8015.193701355623, 8060.561197322367, 8069.075992186291, 0.9999992502819833, 0.9999926892100279, 0.9999999521772563, 60.012589959518145, 60.014127515647154, 60.015990068184564, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9921, 3.508252, 2740.023, 795.9946, 3.451885, 2747.985, 587.5939, 4.665614, 2741.41, 788.0958, 6.96503, 5489.054, 601.317, 9.139275, 5495.468, 594.1479, 9.244851, 5492.703, 99.72055, 100.0, 99.77295, 99.88549, 100.0, 99.95085
145723.78932, 285.08727614564214, 285.17941017890865, 285.6370207345955, 28.204432121694254, 28.33084136976204, 28.34649797764355, 8013.495243679161, 8060.014637054125, 8072.342038854008, 160.66650485099126, 32.29851779308365, 3.79487016920757, 8018.035064160964, 8068.7530156544835, 8070.708339040535, 0.9999997514951916, 0.9999930096004642, 0.9999999735644636, 60.01590118644688, 60.01722846632158, 60.02232532840057, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9133, 3.50843, 2740.134, 795.9557, 3.452069, 2747.588, 593.8057, 4.624566, 2746.173, 788.0958, 6.964846, 5488.995, 601.2407, 9.139823, 5495.56, 594.128, 9.244485, 5493.19, 99.72265, 100.0, 99.95036, 99.88347, 100.0, 99.95972
145726.1372, 285.09504078726826, 285.0184011040261, 285.62450991532165, 28.200187540698895, 28.342199310480293, 28.324068364985852, 8014.424049308007, 8056.638387209832, 8073.356408447018, 160.9679552712046, 23.755634566817207, -2.853546134777389, 8016.3249234421455, 8055.2335691805965, 8070.12684249492, 0.9999999939402359, 0.9999961816939194, 0.9999999998356478, 60.018745530880786, 60.01865659868074, 60.01705725493652, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2811, 3.485765, 2744.094, 789.6327, 3.476014, 2745.992, 600.0952, 4.579284, 2748.08, 782.0566, 7.004376, 5483.358, 596.2813, 9.204656, 5495.174, 598.0844, 9.188267, 5494.426, 99.86868, 99.90302, 100.0, 99.7621, 99.99178, 99.99517
145728.4694, 285.0479176042256, 285.05114608397747, 285.57886064015884, 28.18146054766004, 28.362778640662807, 28.338781840372263, 8023.609676609819, 8067.456725227675, 8075.877174116588, 159.41953588482193, 29.261988201421673, 5.121038560552279, 8015.449751643443, 8065.862796972067, 8071.456765657223, 0.9999995763404383, 0.999993772913003, 0.9999998304421652, 60.0224435996797, 60.02090090765146, 60.02168146793072, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0316, 3.507895, 2740.739, 795.9557, 3.452069, 2747.819, 593.8834, 4.62475, 2746.455, 788.0569, 6.96503, 5488.995, 601.2789, 9.139275, 5495.568, 594.1479, 9.244668, 5492.818, 99.73498, 100.0, 99.95244, 99.88338, 100.0, 99.95305
145730.75224, 285.07563400539277, 285.1773661782416, 285.599522495672, 28.188805841702962, 28.343813480781368, 28.324265334407077, 8010.050691725467, 8056.908708413188, 8068.000725262119, 160.4163583282625, 27.403822855361113, 3.7123156225097773, 8007.835417842248, 8052.967934166029, 8070.15966033752, 0.999999999999263, 0.9999944649714817, 0.9999998783340366, 60.02530960489819, 60.0274152390345, 60.02377721299737, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 789.3512, 3.47702, 2745.281, 798.8157, 3.437701, 2748.269, 589.4575, 4.658251, 2742.419, 794.1349, 6.918328, 5494.139, 607.5926, 9.036456, 5490.726, 587.8058, 9.328537, 5483.441, 99.94418, 100.0, 99.80774, 99.97899, 99.91291, 99.7835
145733.05792000002, 285.0811164262026, 285.09554777171275, 285.62659138375994, 28.188381335654178, 28.375327455000765, 28.357866830367573, 8017.907822925122, 8067.805492327247, 8070.32912653306, 161.19070993152036, 30.143003524521646, 4.045314647488794, 8020.275985564273, 8063.621968239809, 8068.870687295605, 0.999999999179856, 0.9999922259052743, 0.9999999391654616, 60.024949063252436, 60.026736928819375, 60.024210005851714, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 788.4443, 3.481481, 2744.414, 796.0141, 3.4517, 2747.927, 593.9028, 4.625118, 2746.34, 788.0764, 6.96503, 5489.106, 601.2979, 9.139458, 5495.603, 594.1479, 9.244851, 5492.703, 99.89142, 100.0, 99.94649, 99.88541, 100.0, 99.95413
145735.45856, 285.1458545702551, 285.1913159357779, 285.65035270510225, 28.17994168227465, 28.345891316457518, 28.309121460836735, 8019.059893538224, 8062.49091282553, 8071.667194075425, 157.92886953282965, 31.15589013896033, 4.962300546120787, 8012.402506441544, 8059.076229990517, 8068.63536144489, 0.9999997630489916, 0.9999912831945876, 0.9999998109347346, 60.02269523405687, 60.02524571426045, 60.02413524699463, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.3797, 3.485408, 2744.586, 796.0141, 3.452069, 2747.868, 587.5745, 4.665798, 2741.524, 788.0764, 6.964846, 5489.223, 601.317, 9.138909, 5495.458, 594.128, 9.245034, 5492.871, 99.87233, 100.0, 99.77517, 99.8824, 100.0, 99.95085
145737.82456, 285.1025017571377, 285.20968403204967, 285.73105280178646, 28.195684016721952, 28.32277041588404, 28.339366222646333, 8008.445528210072, 8052.095775116225, 8061.682332820921, 158.66269782664222, 20.46415014954175, -5.448824169158343, 8015.650290467652, 8046.340254761469, 8075.499735920806, 0.9999996692393386, 0.9999976437454888, 0.9999998971166256, 60.026887696774274, 60.023250959864356, 60.02351074031715, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9724, 3.508252, 2739.971, 789.5743, 3.476751, 2745.279, 581.1298, 4.704269, 2733.788, 781.7459, 7.010076, 5480.401, 594.9842, 9.232597, 5493.527, 600.3906, 9.153291, 5495.712, 99.71846, 99.93957, 99.49575, 99.727, 99.96585, 100.0
145740.13836, 285.0319479051412, 285.0649538810644, 285.59751415933954, 28.19383443888673, 28.345811863508445, 28.326143735182377, 8016.320597567505, 8061.8590881717055, 8070.4101516857845, 163.17457575774824, 28.202145945857865, 1.0980874095171202, 8018.48954819551, 8057.267985520937, 8069.052760836666, 0.9999999224326075, 0.9999932576338353, 0.999999703204099, 60.02184005118408, 60.01758777159353, 60.020019970006366, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.3206, 3.485586, 2744.203, 795.9752, 3.451885, 2747.755, 587.5551, 4.666166, 2741.691, 788.0764, 6.96503, 5488.831, 601.2979, 9.138909, 5495.516, 594.1479, 9.244851, 5492.763, 99.87496, 100.0, 99.77304, 99.88039, 100.0, 99.95195
145742.4954, 284.94444134911936, 285.17719261709, 285.5751590440119, 28.18167060111787, 28.333543693705895, 28.330321917426744, 8009.255813756697, 8057.692536658033, 8059.89999035324, 159.8927827843563, 25.91948956285205, 2.6109051857260965, 8004.102380332045, 8055.46406357877, 8058.698852883401, 0.9999999959336308, 0.9999939121552317, 0.9999999729361532, 60.02414126078174, 60.02259108450341, 60.02241948325286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9527, 3.508073, 2739.846, 795.9752, 3.451885, 2747.926, 587.5551, 4.665982, 2742.527, 789.0084, 6.955101, 5491.619, 603.8158, 9.092888, 5493.799, 590.112, 9.298688, 5485.683, 99.71409, 100.0, 99.79137, 99.91977, 99.98074, 99.83819
145744.84272000002, 285.2152812400346, 285.2544622314635, 285.76695193171867, 28.208398320692773, 28.34007719484031, 28.336431696189482, 8014.8991805131445, 8051.38531446736, 8063.426927221343, 156.89672537996194, 26.735968530122136, 2.1187023287957345, 8009.950128552797, 8064.702590747252, 8064.1249200505445, 0.9999999855041722, 0.999993954495884, 0.9999999876869478, 60.02563725611044, 60.02554451885281, 60.025063965020955, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 775.334, 3.525563, 2735.57, 800.2165, 3.434017, 2747.947, 590.7192, 4.648863, 2743.091, 789.8629, 6.956204, 5489.793, 601.6031, 9.137449, 5495.644, 594.1081, 9.244851, 5492.818, 99.55847, 100.0, 99.85472, 99.90724, 100.0, 99.95294
145747.22252, 285.2287542938141, 285.3434340554931, 285.73801455054866, 28.1743452160222, 28.357113109583658, 28.33008200675993, 8012.394853396771, 8053.034193513937, 8067.226428202292, 160.6670241546708, 31.420696562882426, 2.079437769080414, 8014.279792118476, 8064.154168075677, 8068.898452536382, 0.9999999742570066, 0.9999928372559744, 0.9999997524431568, 60.028825884609525, 60.028652574531215, 60.02632677127831, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9724, 3.508073, 2739.971, 795.9557, 3.451885, 2747.765, 593.7475, 4.625486, 2746.343, 788.0764, 6.964846, 5489.282, 601.2407, 9.14037, 5495.618, 594.1678, 9.244668, 5492.818, 99.7242, 99.99805, 99.95058, 99.88435, 100.0, 99.95294
145749.50468, 285.2040457857215, 285.25864278954424, 285.7873415039648, 28.192226491536537, 28.34569941780688, 28.32789125256644, 8013.662927014961, 8068.038351349305, 8060.96028119242, 162.68040700639722, 22.754542818227947, -5.5495518491359235, 8015.478559037426, 8058.993108358025, 8068.560335863531, 0.9999998517065425, 0.9999966114891754, 0.9999996942089718, 60.021367369778474, 60.02006388303367, 60.02205621242727, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.3206, 3.485943, 2744.256, 789.6521, 3.47583, 2745.594, 600.134, 4.5791, 2748.023, 781.7653, 7.010444, 5480.29, 594.9842, 9.232963, 5493.583, 600.3707, 9.153657, 5495.765, 99.88261, 99.92328, 100.0, 99.72488, 99.96687, 100.0
145751.86288, 285.1815928111348, 285.22217332480994, 285.76212243025617, 28.1908453734512, 28.34757677676607, 28.332574807326385, 8014.749221289021, 8059.302450946052, 8072.5853072725895, 157.44097404564718, 28.908628477962793, 2.3277332596326232, 8019.385184292467, 8055.913576711652, 8072.051149890334, 0.9999997255236801, 0.9999950215438715, 0.9999997129362599, 60.019988151622464, 60.019868705983754, 60.02134809202174, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9527, 3.50843, 2739.971, 795.9363, 3.452069, 2747.706, 593.8445, 4.624934, 2746.342, 788.0764, 6.96503, 5488.941, 601.2598, 9.139275, 5495.61, 594.1479, 9.244851, 5492.824, 99.72456, 100.0, 99.95049, 99.88549, 100.0, 99.95305
145754.15864, 285.0616119444534, 285.14091742276537, 285.7852249661622, 28.20717628736495, 28.349713721167067, 28.342534069657574, 8010.196105831198, 8063.727710889199, 8066.069224967016, 155.15806072578062, 31.805308776054062, 1.8414479565849433, 8014.178322639568, 8064.181794791541, 8072.477434151833, 0.9999999707966837, 0.999993249230717, 0.9999998876748127, 60.01766917699568, 60.01781959181901, 60.0177600437733, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2417, 3.485943, 2744.596, 795.9557, 3.452253, 2747.755, 593.8445, 4.62475, 2746.229, 788.0764, 6.964846, 5488.994, 601.2979, 9.139275, 5495.561, 594.1479, 9.244668, 5492.763, 99.87478, 100.0, 99.95031, 99.88336, 100.0, 99.95292
145756.61128, 285.1526148901436, 285.1311841508974, 285.6742284242081, 28.212345359659, 28.346944938020805, 28.353967860494453, 8022.041932200329, 8058.72122454824, 8072.208030942456, 160.2143010161003, 25.036621132134314, 5.960707823477151, 8015.575063239293, 8069.389353590326, 8072.383490184006, 0.9999999849458694, 0.9999928006611694, 0.9999999301865117, 60.01045043776814, 60.01598036056375, 60.01563413170375, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 793.5307, 3.461493, 2746.98, 802.2204, 3.425729, 2747.812, 587.5357, 4.665798, 2741.522, 794.232, 6.919799, 5493.395, 605.9521, 9.069329, 5493.483, 590.8277, 9.281292, 5490.133, 99.98366, 100.0, 99.77509, 99.9687, 99.96504, 99.8963
145758.95352, 285.0987112861122, 285.2101874020716, 285.6490955164188, 28.196306054168275, 28.332077728994932, 28.34555041473705, 8008.1816125648875, 8063.113306307687, 8067.532926480742, 154.28484500637933, 33.66876748869265, 6.072441347110271, 8016.096515528518, 8057.359745663152, 8071.492237025424, 0.9999999971990142, 0.9999927272563043, 0.9999999876674587, 60.01593432413789, 60.01425017391642, 60.01218027564758, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.3008, 3.485586, 2744.299, 795.9557, 3.451885, 2747.594, 591.0881, 4.646102, 2743.82, 788.0764, 6.964846, 5489.054, 601.3361, 9.138727, 5495.568, 594.1479, 9.244851, 5492.883, 99.87633, 99.99382, 99.85871, 99.88336, 100.0, 99.95195
145761.29864000002, 285.17847857229356, 285.2644534649288, 285.71000251284283, 28.172886517688255, 28.280843689671176, 28.309379519356845, 8007.165705899123, 8052.424229430737, 8062.662975540326, 162.62372767612305, 24.48974105052571, -1.7970578821632444, 8007.393352498653, 8047.26413498038, 8059.834710707077, 0.9999999570518011, 0.999994555663907, 0.9999999834432632, 60.0158925385766, 60.01713910646643, 60.01198488460279, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 784.8562, 3.494866, 2741.935, 792.1813, 3.466989, 2746.073, 582.5469, 4.69617, 2734.633, 781.9207, 7.010076, 5480.401, 595.2512, 9.229857, 5493.671, 600.3309, 9.154206, 5495.766, 99.80346, 99.96397, 99.53863, 99.72999, 99.96875, 100.0
145763.62408, 285.18164277190857, 285.2938598694108, 285.74286388387566, 28.194999496485664, 28.34587721743914, 28.33104435122144, 8018.431782662546, 8065.964316815193, 8075.000788552916, 158.77287416929903, 26.79379768118997, 0.5793382648612351, 8013.805379904848, 8060.592646477659, 8070.086415951024, 0.9999999368866228, 0.9999927678825895, 0.9999997194458176, 60.01577461517922, 60.015825570539384, 60.01502416001418, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 786.7488, 3.4863, 2744.094, 795.9168, 3.452069, 2747.76, 587.6133, 4.66635, 2741.521, 788.0958, 6.96503, 5488.942, 601.2979, 9.138909, 5495.675, 594.1479, 9.244851, 5492.878, 99.88315, 100.0, 99.77922, 99.88242, 100.0, 99.95196
145765.9696, 284.96475323010753, 285.1591553255248, 285.64500280409794, 28.146045186120563, 28.314039169562104, 28.34163359886206, 8004.535562658637, 8063.1264224284805, 8070.52128419184, 157.5250458964556, 34.361391951279984, 2.036179870931619, 8013.8580894865745, 8054.065320883634, 8071.643776679282, 0.9999999822303982, 0.999993555207563, 0.9999998646043441, 60.01398196031422, 60.01450207310529, 60.01590966660448, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0118, 3.50843, 2739.851, 795.9752, 3.451885, 2747.532, 587.4775, 4.666166, 2741.577, 788.0958, 6.964846, 5489.054, 601.3361, 9.138909, 5495.627, 594.1479, 9.244851, 5492.824, 99.71428, 99.99968, 99.77709, 99.88445, 100.0, 99.95195
145768.3468, 285.15563068479406, 285.179692890717, 285.6319157871248, 28.16249379565581, 28.322913951436387, 28.341500505305955, 8012.949741396553, 8064.069346831347, 8059.958883900904, 161.75504352053224, 27.407984946615215, -2.5990659359940764, 8009.621824997634, 8054.503152201182, 8070.260513179465, 0.999999997266035, 0.9999949504853265, 0.9999999999140001, 60.00649746872034, 60.00770941843559, 60.00581469220635, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 774.7622, 3.529132, 2734.12, 802.2009, 3.425544, 2748.104, 593.8251, 4.62475, 2746.342, 794.368, 6.916674, 5494.251, 607.5735, 9.037004, 5490.711, 587.8058, 9.328537, 5483.561, 99.50569, 100.0, 99.94854, 99.97902, 99.91472, 99.78437
145770.68744, 285.017549074859, 285.16810207871475, 285.582673189951, 28.191356264048657, 28.343673394718973, 28.32650213542884, 8014.835285054449, 8058.066846128655, 8068.179334853436, 159.28966013210206, 30.910521265832813, 3.700872678756241, 8015.526738797858, 8063.3140869556055, 8071.217133403149, 0.9999997822074379, 0.999992891921516, 0.9999995888778518, 59.99931947054458, 60.000291737249036, 59.99866423989546, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0118, 3.508073, 2740.029, 795.9752, 3.452069, 2747.873, 587.5163, 4.666903, 2741.524, 788.0764, 6.96503, 5489.111, 601.3361, 9.139092, 5495.625, 594.1479, 9.244668, 5492.878, 99.7242, 100.0, 99.77695, 99.88549, 100.0, 99.95195
145773.02124, 285.00578422699897, 285.1136675584843, 285.57451365417035, 28.174560114245363, 28.364583065291193, 28.346526963573623, 8012.700231203764, 8060.66140736296, 8066.916806379068, 156.21255593403725, 24.72273145115514, -0.1061391580246891, 8013.916808804872, 8060.057946564025, 8069.513470023594, 0.9999999423121203, 0.9999937231431414, 0.9999999252819427, 59.99579445531663, 59.99681427485764, 59.99734265820136, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9724, 3.50843, 2740.134, 795.9557, 3.452069, 2747.701, 593.9999, 4.623461, 2746.903, 786.5811, 6.976061, 5486.544, 598.7419, 9.183653, 5495.283, 597.8259, 9.187534, 5495.568, 99.72456, 99.99997, 99.96488, 99.83878, 99.9978, 100.0
145775.33064, 285.0740296437389, 285.14308128572003, 285.58612804383006, 28.180675871045793, 28.340590632118438, 28.351890585192287, 8009.074489126586, 8060.555504077545, 8069.575278102091, 157.12059167937807, 28.697149733283823, 1.1259318426755272, 8018.37897945029, 8055.262139742779, 8073.81118026068, 0.999999999006691, 0.9999948495076133, 0.9999999988197719, 59.99476723144921, 59.99438698637465, 59.996079180028815, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 786.1376, 3.489869, 2743.362, 791.8701, 3.466252, 2746.995, 596.2128, 4.607815, 2747.181, 786.3287, 6.973671, 5488.367, 600.8783, 9.142745, 5495.588, 594.1678, 9.245034, 5492.763, 99.84204, 99.96729, 99.98105, 99.87194, 100.0, 99.95195
145777.68148, 284.95915973571573, 285.1286374955065, 285.6322365142506, 28.201222733357245, 28.363993875461187, 28.32440270714135, 8018.448636381816, 8060.726221507313, 8075.066626969785, 158.73568026334203, 30.499754255582502, 1.3214063708564936, 8015.871435089298, 8067.711238795904, 8065.344874467201, 0.9999995619089401, 0.9999930209539806, 0.9999997538647153, 59.99474180774379, 59.99077191336611, 59.99186170225551, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 785.8222, 3.491654, 2744.152, 795.9363, 3.452253, 2747.822, 593.7863, 4.625118, 2746.344, 788.0764, 6.964846, 5489.106, 601.2979, 9.13964, 5495.561, 594.128, 9.245034, 5492.883, 99.84594, 100.0, 99.95253, 99.88347, 100.0, 99.95413
145780.00884000002, 285.18937394569184, 285.2098571721774, 285.751607935429, 28.186339405213566, 28.33853446097067, 28.325481558676625, 8010.91592018954, 8058.4166046678265, 8069.967556040418, 158.54668637585883, 33.15463306848642, 2.2323599441033366, 8011.567746791066, 8059.716228472573, 8070.2943194044765, 0.9999999346971506, 0.9999936696911633, 0.9999999999945741, 59.99027235245236, 59.98799984351335, 59.990898970068585, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 793.5504, 3.462029, 2747.028, 802.2009, 3.42536, 2747.879, 587.4387, 4.666718, 2741.527, 794.3485, 6.91649, 5494.256, 607.5735, 9.036821, 5490.719, 587.8058, 9.328537, 5483.502, 99.97548, 100.0, 99.77292, 99.97912, 99.91173, 99.78657
145782.35904, 285.2074149437202, 285.1865780105083, 285.68471191754924, 28.19343899331447, 28.352198551850282, 28.334983266913348, 8011.815623782532, 8060.252803164694, 8075.703736092323, 159.59453327376696, 30.8999322448567, 2.462625442174158, 8011.441737453262, 8066.626959668086, 8076.690553674966, 0.9999997857338724, 0.999992796843967, 0.9999997808805046, 59.98917189186343, 59.988987425157134, 59.99149332476916, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2811, 3.485408, 2743.979, 795.9752, 3.451885, 2747.585, 593.7087, 4.625486, 2746.339, 788.0764, 6.964846, 5489.112, 601.2979, 9.139275, 5495.558, 594.1479, 9.244851, 5492.704, 99.88278, 99.99608, 99.95045, 99.88347, 100.0, 99.95404
145784.72368000002, 285.1118388334749, 285.19791727897257, 285.6917436944252, 28.188719697687066, 28.354749948713764, 28.32897281167082, 8009.095480220053, 8062.894667320532, 8066.389069178153, 158.95019021412236, 29.537298206529158, 4.252423009063023, 8015.822610543496, 8057.02693730162, 8065.8283707045675, 0.9999999999612179, 0.9999925010767179, 0.9999999368183832, 59.99422918350072, 59.99388290610179, 59.99216534635669, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2811, 3.485765, 2744.199, 795.9946, 3.451885, 2747.761, 587.6133, 4.666534, 2741.466, 788.0764, 6.964846, 5489.223, 601.3361, 9.138727, 5495.518, 594.1479, 9.244668, 5492.952, 99.86831, 100.0, 99.77722, 99.88338, 100.0, 99.95538
145787.06040000002, 285.14724942987243, 285.19738038131976, 285.6429340900861, 28.192246344080555, 28.346170551276014, 28.33086355515092, 8004.152409205222, 8061.033346030494, 8069.586000376542, 157.475145448509, 22.749707441749706, -3.4484508349315206, 8017.977333108833, 8060.997181161266, 8071.0463310990735, 0.9999999739884358, 0.9999959349882865, 0.9999998654548188, 59.991896482333296, 59.99527989688473, 59.99413597778521, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9527, 3.508252, 2739.914, 789.5938, 3.476383, 2745.933, 581.1104, 4.704269, 2733.96, 781.8624, 7.009341, 5481.934, 595.4992, 9.217804, 5494.605, 598.4621, 9.18259, 5495.264, 99.71656, 99.90542, 99.49596, 99.74135, 99.98265, 100.0
145789.383, 285.1566602897305, 285.1722684525916, 285.6945865597575, 28.187106446946515, 28.342048837907296, 28.313501094020285, 8015.178808159138, 8054.795049855374, 8070.03625506024, 156.76245748514566, 28.020122939933117, 3.2063745796572505, 8008.249800442345, 8062.6324869084, 8070.543925245494, 0.9999999412292483, 0.9999922798014219, 0.9999999981215064, 59.9973940731893, 59.99928593134011, 59.99606675048409, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2614, 3.485408, 2744.343, 795.9946, 3.451885, 2747.707, 587.5163, 4.666166, 2741.465, 788.0958, 6.964846, 5488.831, 601.3361, 9.139823, 5495.683, 594.128, 9.244851, 5492.65, 99.87776, 100.0, 99.78122, 99.88039, 100.0, 99.94989
145791.78432, 285.09448563224623, 285.18759064983306, 285.66520197643825, 28.156637612489256, 28.331054197300023, 28.31754244181107, 8007.889860121439, 8052.38921648914, 8063.299811250292, 159.7937590711408, 29.250818113141122, 0.8592389174304742, 8000.758302063794, 8054.39843796635, 8064.949293145117, 0.9999999934083306, 0.999993873413463, 0.9999998832128818, 59.996855643310575, 59.99949038016689, 60.00458597354102, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 779.3952, 3.516104, 2737.183, 798.9713, 3.439543, 2748.151, 592.4081, 4.63469, 2746.226, 794.1932, 6.916857, 5494.145, 607.5353, 9.037735, 5490.776, 587.8257, 9.328354, 5483.446, 99.65562, 100.0, 99.92202, 99.97708, 99.91455, 99.7824
145794.11216000002, 285.1153296971815, 285.2160993753605, 285.67976445365946, 28.182692896032993, 28.339247693997724, 28.298829637293498, 8008.242580427001, 8063.905768971302, 8064.010206220724, 155.2293396661721, 26.466762323721923, 6.045807292180712, 8017.598368344402, 8064.2003185750955, 8068.822608767534, 0.9999998203644372, 0.9999936224700166, 0.9999997145968781, 60.00261563100175, 60.001743622175866, 60.00260822476427, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.4598, 3.509858, 2739.914, 796.0141, 3.451885, 2747.644, 587.5551, 4.666166, 2741.527, 788.0958, 6.96503, 5489.048, 601.2979, 9.139092, 5495.684, 594.1479, 9.244485, 5492.817, 99.73082, 99.99788, 99.78122, 99.88134, 100.0, 99.95098
145796.47448, 285.01032880838864, 285.2348438218338, 285.69236097955144, 28.198764770421423, 28.36317840797095, 28.344566041161666, 8016.577008359956, 8063.875856643405, 8069.018353917718, 157.71691498640985, 32.58118043255536, 3.839561116746836, 8019.647986461386, 8059.198751677463, 8070.131113157007, 0.9999996434543675, 0.9999921887078502, 0.9999999256140953, 60.004345652035695, 60.003260032427995, 60.00252485865215, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9133, 3.50843, 2739.861, 795.9557, 3.452069, 2747.702, 593.7669, 4.625302, 2746.451, 788.0958, 6.964662, 5488.995, 601.2979, 9.13964, 5495.725, 594.1678, 9.244851, 5492.764, 99.71464, 99.99801, 99.94654, 99.88646, 100.0, 99.95404
145798.86052000002, 285.0809526415628, 285.1042466493958, 285.63868824152115, 28.197763889764587, 28.351733478651827, 28.350506901372164, 8012.30997426813, 8061.371107448303, 8069.297223070036, 161.93329888338167, 21.481906323244857, -6.43376436393396, 8018.9876830070725, 8061.923854452764, 8070.674735323743, 0.9999999419858857, 0.9999975992615994, 0.9999999809179054, 60.009619250032166, 60.00903732144422, 60.00744327192515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2614, 3.485765, 2744.481, 789.4965, 3.476383, 2745.982, 600.1534, 4.578732, 2747.969, 781.7653, 7.010076, 5480.571, 595.0032, 9.233328, 5493.461, 600.4304, 9.152558, 5495.713, 99.88279, 99.93739, 100.0, 99.73009, 99.96558, 100.0
145801.22352, 285.06627627269586, 285.10568626778405, 285.72574967137376, 28.19082628107857, 28.351507687719344, 28.332788884083584, 8014.662655212053, 8061.571235032498, 8074.230691752377, 159.58681909604616, 30.05989540874043, 2.726722546889505, 8019.199940811646, 8060.386162230038, 8074.591395186116, 0.9999995646681522, 0.9999931355738785, 0.9999999764757581, 60.015065041600224, 60.018510035688166, 60.016946755118674, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.9921, 3.508252, 2739.583, 795.9557, 3.452069, 2747.759, 593.7475, 4.625118, 2746.342, 788.0958, 6.964846, 5488.995, 601.2789, 9.139823, 5495.669, 594.1081, 9.245034, 5492.816, 99.70453, 100.0, 99.95049, 99.88445, 100.0, 99.95292
145803.56144000002, 284.9717738579594, 285.0261451373632, 285.47050748637986, 28.18256672913133, 28.318117127664003, 28.333910898791906, 8002.0112816355995, 8062.28829901285, 8069.150548049582, 157.76964431865576, 31.361258492530396, 3.054597144491254, 8012.0879918486135, 8065.065570265015, 8070.5483495043245, 0.9999998238051322, 0.999993268663413, 0.9999999142625426, 60.01919837120368, 60.02035252336127, 60.02027320429382, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.222, 3.485943, 2744.156, 795.9363, 3.452069, 2747.867, 593.1652, 4.631929, 2745.273, 790.1153, 6.949953, 5492.192, 604.3117, 9.080652, 5493.267, 589.3962, 9.313521, 5484.483, 99.87879, 100.0, 99.91162, 99.93217, 99.96111, 99.82261
145805.87288, 285.01447580617264, 285.1095151797939, 285.6675882120599, 28.206358758559073, 28.37255127671499, 28.34070360284493, 8015.611248650574, 8063.115207554681, 8071.181262550619, 158.50901347182753, 31.406024630022614, 0.5653478035051194, 8012.013473794594, 8064.059629847744, 8072.767054707449, 0.9999999554988818, 0.999991786484791, 0.9999997400237267, 60.01514005754376, 60.01988881946439, 60.022299088063995, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 792.4464, 3.468275, 2746.59, 799.4772, 3.437149, 2747.961, 591.2045, 4.640212, 2745.559, 789.1638, 6.956756, 5489.223, 601.5268, 9.138544, 5495.681, 594.128, 9.245034, 5492.763, 99.96257, 100.0, 99.90155, 99.89487, 100.0, 99.95195
145808.21224000002, 285.1118498716878, 285.2056189204233, 285.65332157948825, 28.211355102203328, 28.353943990430494, 28.34479150887868, 8018.297295922981, 8068.368036411847, 8067.156429240164, 156.52652557704914, 26.678760193753078, 0.6397571377096938, 8010.343569522668, 8057.775107190203, 8067.991739283636, 0.9999998638337724, 0.9999944900714168, 0.9999999989088483, 60.02493639689267, 60.02510242789074, 60.025696489305815, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2614, 3.486122, 2744.419, 795.9946, 3.452069, 2747.873, 587.6133, 4.665798, 2741.578, 788.0569, 6.964846, 5488.941, 601.317, 9.138909, 5495.627, 594.1479, 9.245034, 5492.884, 99.87287, 100.0, 99.77721, 99.8824, 100.0, 99.95184
145810.5338, 284.9589788127724, 285.16179662039235, 285.51743526633265, 28.187482601253443, 28.339231856488365, 28.318215285948295, 8005.5670094450315, 8057.861894177855, 8069.1532865852805, 161.66353654469003, 25.67402442587172, -2.801892891751322, 7995.773536048561, 8058.097029799673, 8060.2295452162725, 0.999999989022015, 0.9999945194690645, 0.9999999903044056, 60.023843353638085, 60.02366374848256, 60.02360158727912, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 780.933, 3.508609, 2740.076, 789.6521, 3.477672, 2745.225, 581.1686, 4.704269, 2733.957, 781.7459, 7.01026, 5480.343, 595.0414, 9.232049, 5493.533, 600.3707, 9.153657, 5495.646, 99.72666, 99.90986, 99.50187, 99.72593, 99.96601, 100.0
145812.85548, 284.99641155192313, 285.0037373749474, 285.5233865702851, 28.199289975206497, 28.356548010790597, 28.35212624337066, 8014.917245443231, 8061.558781104575, 8068.311896662454, 158.13916402407972, 26.00856166914491, 1.5430649837676356, 8015.7717058097915, 8066.163499514193, 8074.324230283756, 0.9999999726805043, 0.9999927905652676, 0.9999999565984468, 60.02189838742371, 60.02143418901328, 60.02504450800642, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 787.2811, 3.485408, 2744.533, 795.9946, 3.451885, 2747.533, 587.5745, 4.666166, 2741.574, 788.0764, 6.96503, 5489.0, 601.2979, 9.13964, 5495.567, 594.1479, 9.244668, 5492.763, 99.87233, 99.99387, 99.77517, 99.88347, 100.0, 99.95294
145815.15276000003, 285.0787056111774, 285.277026207551, 285.7194431016566, 28.2008438772898, 28.33616561734721, 28.338391761731515, 8007.055371001132, 8065.498048297768, 8066.337496352293, 163.0586276547824, 28.78731573934016, 4.50884445064321, 8009.329407710969, 8059.49607180369, 8064.40637447145, 0.9999998876439968, 0.9999938106176308, 0.9999999337037291, 60.023622222380716, 60.02006060909525, 60.02195620377653, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0118, 3.507716, 2740.076, 795.9946, 3.4517, 2747.639, 587.4969, 4.666166, 2741.523, 788.0764, 6.96503, 5488.936, 601.2979, 9.139458, 5495.511, 594.1479, 9.244851, 5492.757, 99.71602, 100.0, 99.77512, 99.88434, 100.0, 99.95303
145817.50544, 285.0423140986636, 285.1783654068632, 285.6175293727995, 28.1859385254576, 28.33773340508547, 28.330586157645087, 8013.400780004546, 8062.358830727341, 8070.74393471795, 159.33407273678404, 28.422799324451262, 2.6303081251330696, 8008.337166991602, 8059.116087367448, 8071.430686924189, 0.9999998857847479, 0.9999922286674388, 0.9999999992642642, 60.02020331455492, 60.02043489351443, 60.01926392683691, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 774.8805, 3.528597, 2733.728, 802.2204, 3.425544, 2747.937, 593.7863, 4.62475, 2746.234, 794.368, 6.916122, 5493.685, 606.8868, 9.054719, 5492.528, 590.0722, 9.299604, 5489.052, 99.49141, 100.0, 99.94427, 99.97697, 99.93363, 99.87041
145819.8812, 285.1489579279529, 285.1546803386807, 285.7318332133727, 28.20500172634488, 28.31908732954005, 28.33457559195028, 8009.15539528609, 8066.731495629632, 8072.343343205517, 158.1974815499898, 30.57215051700132, 2.216734249345677, 8023.551341086388, 8060.704786171292, 8071.068336889897, 0.9999997226054986, 0.999991567502695, 0.9999998421131729, 60.01476994377283, 60.01450195675929, 60.014765144801835, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 781.0118, 3.508252, 2739.904, 795.9946, 3.451885, 2747.873, 589.1857, 4.655859, 2743.988, 788.0764, 6.96503, 5489.054, 601.317, 9.139092, 5495.526, 594.1479, 9.244668, 5492.878, 99.72037, 100.0, 99.84252, 99.88338, 100.0, 99.95404
145822.27564, 285.15729458552255, 285.2424933125321, 285.7591995400413, 28.193286109461788, 28.36070926144214, 28.33204822337285, 8013.2036649885695, 8060.685147846483, 8068.757149269672, 161.82227228273314, 22.997591747801835, -2.7548099354849, 8018.104753045391, 8064.144671966867, 8066.43424176311, 0.9999994866304409, 0.9999970690748899, 0.9999998956285608, 60.021756684547746, 60.01821588693689, 60.01717945831713, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 600], 5500.0, [], 782.7467, 3.500577, 2742.222, 792.5316, 3.46791, 2747.122, 598.1928, 4.58812, 2748.022, 782.1149, 7.009708, 5480.46, 595.3085, 9.230223, 5493.671, 600.3508, 9.153291, 5495.827, 99.77937, 99.96253, 100.0, 99.72807, 99.96861, 100.0
