TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
146900.1814, 285.6737465027509, 285.9699814654983, 286.3467390351332, 28.168156986245073, 28.311784457328876, 28.318520145918892, 8020.476328845727, 8068.653287037007, 8079.372571036561, 160.1984121850346, 21.272072674982155, -5.725008554240958, 8019.323857562192, 8077.088521334275, 8079.686018813158, 0.99999979187939, 0.9999959639641102, 0.9999999472767498, 60.0228236418516, 60.02442833952597, 60.01569452667709, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.5836, 3.507538, 2740.615, 800.0997, 3.43457, 2748.367, 593.7863, 4.625486, 2746.234, 788.0375, 6.964846, 5488.829, 795.2689, 6.909045, 5494.661, 594.0485, 9.245767, 5492.575, 99.74209, 100.0, 99.9505, 99.88143, 99.9896, 99.95169
146902.58260000002, 285.74991825933614, 285.8951314585672, 286.2965934846553, 28.148921489127982, 28.309280509298354, 28.272984155592113, 8004.376487942936, 8060.275912202933, 8066.839156623881, 154.12113196517384, 23.53769624090637, -5.408725246036056, 8019.360651043719, 8056.582683213586, 8067.855826267119, 0.9999997314045488, 0.9999957645763441, 0.9999993469719084, 60.02689572132354, 60.01380253354043, 60.01918032102668, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.6427, 3.506645, 2740.868, 799.555, 3.436965, 2747.956, 591.6316, 4.639476, 2744.212, 785.0665, 6.99169, 5482.734, 790.7482, 6.949406, 5490.219, 587.8654, 9.329086, 5483.198, 99.73233, 100.0, 99.89326, 99.79012, 99.91112, 99.77788
146904.95964000002, 285.75733089304754, 285.79083352681926, 286.2571199689366, 28.17612134568763, 28.339635079244605, 28.321709328766353, 8018.03525945816, 8064.4838158923685, 8074.836803712476, 160.8500366521501, 19.269308465710765, -1.8428458743637748, 8019.554204834476, 8069.45924327328, 8071.446143642316, 0.9999998446307693, 0.9999951323581989, 0.9999999559051115, 60.020640218943775, 60.02071375706197, 60.02166639976116, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 784.6393, 3.4979, 2741.993, 798.5044, 3.438991, 2748.217, 593.6699, 4.624934, 2746.228, 788.0375, 6.96503, 5488.882, 795.288, 6.909228, 5494.56, 594.0485, 9.245767, 5492.689, 99.79224, 100.0, 99.95258, 99.88336, 99.98657, 99.94952
146907.25572000002, 285.7068153249413, 285.74814026395103, 286.121950985723, 28.186801497861506, 28.328309344172137, 28.318277925215945, 8015.094747397623, 8065.250816634953, 8074.317981426236, 157.18540098651965, 24.035930026148435, -7.750126871226712, 8018.019089979172, 8069.389311057381, 8072.228785164633, 0.9999996975732152, 0.9999955765051816, 0.9999997077861907, 60.01797556143315, 60.01718206623424, 60.01761035918417, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.8923, 3.483802, 2744.385, 800.1192, 3.434754, 2748.023, 587.5939, 4.666166, 2741.522, 788.0958, 6.96503, 5489.053, 795.3071, 6.908863, 5494.726, 594.0684, 9.24595, 5492.749, 99.87927, 100.0, 99.77717, 99.88346, 99.98455, 99.95169
146909.63988, 285.75744262774833, 285.77513400500084, 286.2055946123173, 28.177922905608327, 28.319101505038628, 28.32515505725543, 8023.823916602256, 8071.289358819087, 8079.633348089402, 159.81982912417106, 26.289211837701828, -1.6660346859998754, 8024.770098849413, 8067.7124342260395, 8066.965641982024, 0.9999999345029376, 0.9999959647504697, 0.999999802613883, 60.016914775290985, 60.01846222953152, 60.01596349810712, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 794.2601, 3.460065, 2747.337, 806.4811, 3.405835, 2747.108, 581.1298, 4.704453, 2734.071, 794.3485, 6.91649, 5494.42, 801.5255, 6.856449, 5495.369, 600.3309, 9.154939, 5495.692, 99.99564, 99.98652, 99.50387, 99.97901, 99.99937, 100.0
146911.98216, 285.6414080358101, 285.7434111709103, 286.1489078637531, 28.173538698398964, 28.34226315855917, 28.306116868773834, 8020.084019731336, 8068.950357163459, 8075.172720706229, 162.95888486853255, 19.94686940891097, -6.41579361858976, 8026.838127974128, 8070.203296655439, 8066.65386210004, 0.9999997867265438, 0.9999961977904157, 0.9999999063686492, 60.01878853360524, 60.0125892069859, 60.00361471183891, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.8923, 3.483266, 2744.963, 800.1192, 3.43457, 2748.251, 587.4969, 4.666166, 2741.634, 788.0569, 6.965213, 5489.052, 795.288, 6.909045, 5494.663, 594.0684, 9.245767, 5492.743, 99.90031, 100.0, 99.77917, 99.88239, 99.98755, 99.95158
146914.28276, 285.5522557285233, 285.59687222603293, 286.12328809073546, 28.153828532663198, 28.25735360833683, 28.321240566437464, 8013.995057741989, 8066.677070672311, 8070.124169685711, 161.33667157235095, 25.20300044454416, -3.682601568155917, 8016.384868851318, 8065.477990916249, 8069.167165366414, 0.9999997456143344, 0.999997569810832, 0.9999998305665181, 60.01243726171097, 60.015505357760446, 60.01562586126141, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.8331, 3.483444, 2743.992, 800.1192, 3.43457, 2748.31, 587.4969, 4.66635, 2741.469, 788.0569, 6.965213, 5488.994, 795.1163, 6.910141, 5493.958, 592.9749, 9.266459, 5490.04, 99.91215, 100.0, 99.77083, 99.88335, 99.98119, 99.90239
146916.62012, 285.8033218495062, 285.69799840143855, 286.0492913511927, 28.17059451476256, 28.33226085250557, 28.32740996773946, 8020.448445734979, 8058.584832527233, 8072.150448305432, 160.07748471265268, 23.239663596486025, -6.122439591808643, 8022.115196832559, 8068.077479726753, 8078.741747664952, 0.9999999990921823, 0.9999970952951863, 0.9999994003723983, 60.00910153228174, 60.0118978655069, 60.00998781806849, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.6624, 3.50611, 2740.763, 793.7378, 3.461463, 2747.383, 593.5146, 4.629536, 2745.331, 783.4159, 6.995919, 5484.61, 792.1597, 6.930778, 5493.528, 592.3785, 9.26884, 5492.086, 99.74747, 99.97564, 99.92615, 99.78498, 99.96142, 99.92952
146918.96484, 285.7102398381557, 285.8209833604135, 286.23133975846235, 28.20169406124465, 28.298974210493842, 28.34745017674999, 8018.166923803382, 8067.435873155591, 8071.827157179445, 161.09453967244872, 27.100755892668985, -3.8929385835222092, 8023.5354440362025, 8067.919065414424, 8077.50247364084, 0.9999999871747293, 0.9999968009848705, 0.999999886078101, 60.00815540290794, 60.009031357010635, 60.009784292182445, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 786.5714, 3.491119, 2743.294, 800.1387, 3.434386, 2748.363, 591.8646, 4.638371, 2745.834, 788.0569, 6.965213, 5488.831, 795.288, 6.909228, 5494.56, 594.0684, 9.245584, 5492.749, 99.85053, 100.0, 99.91792, 99.88039, 99.98856, 99.9507
146921.2812, 285.6588584147324, 285.7006100801304, 286.21230071242843, 28.181635417828033, 28.33374529894354, 28.33749425128261, 8017.123320533773, 8067.489652107752, 8071.150582078389, 164.43912787516146, 16.996954440362515, -4.359714552145306, 8021.792571112665, 8076.825087683375, 8078.015309755265, 0.9999999855109579, 0.9999968851705592, 0.9999995231595453, 60.01190166148132, 60.010337492161455, 60.00763898379998, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 777.542, 3.520923, 2735.781, 805.5084, 3.410809, 2747.058, 600.1729, 4.578547, 2748.019, 794.3485, 6.91649, 5494.139, 801.5063, 6.856631, 5495.749, 600.2713, 9.155488, 5495.792, 99.58977, 99.99063, 100.0, 99.97795, 100.0, 100.0
146923.61892, 285.72329462970845, 285.90384183305815, 286.35368062007353, 28.176921062507564, 28.328700540022485, 28.31389940984399, 8019.64835651353, 8070.170495175292, 8079.918253173175, 158.47373511772093, 22.33596058579542, 0.33735391540813, 8019.796894935727, 8069.745303241582, 8069.940910071567, 0.9999999810241667, 0.9999963252938504, 0.9999999159570061, 60.005623621203675, 60.00132402161965, 60.005985158192686, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.5244, 3.507002, 2740.438, 800.0997, 3.434938, 2748.256, 593.8834, 4.624198, 2746.287, 788.0569, 6.965397, 5488.941, 795.2689, 6.909045, 5494.61, 594.0684, 9.245767, 5492.75, 99.73564, 100.0, 99.95236, 99.88239, 99.98556, 99.95158
146926.02036000002, 285.78621846547276, 285.7578439111523, 286.2838958261526, 28.165212017837856, 28.316555894773852, 28.323400300164025, 8026.947106766937, 8068.300650929218, 8073.935955155861, 153.455603741701, 27.684966248340743, -2.3393247376397994, 8018.005534524206, 8067.335452754165, 8073.964320538132, 0.9999997103363818, 0.9999935586853039, 0.9999999980828211, 60.008774378786654, 60.003434466638275, 60.00311134951039, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.485, 3.506467, 2740.252, 800.0803, 3.434754, 2748.25, 593.864, 4.625118, 2746.45, 788.0569, 6.965213, 5488.941, 795.2689, 6.908863, 5494.669, 594.0485, 9.246133, 5492.743, 99.72923, 100.0, 99.94845, 99.88239, 99.98663, 99.95171
146928.35704, 285.8096608034045, 285.81290830661845, 286.3708602093208, 28.1660841958259, 28.317198199336598, 28.30617258596584, 8010.900592962364, 8074.9051479749, 8076.986675392014, 156.95941944381093, 25.137301016061087, -10.67422835393154, 8022.3043249223765, 8064.2013834097825, 8073.599424080934, 0.9999992976250803, 0.9999965544294813, 0.9999995216699571, 60.003007399853104, 60.00876764547464, 60.009820203834636, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7937, 3.484337, 2744.69, 793.66, 3.461278, 2747.485, 587.5163, 4.66635, 2741.576, 781.7653, 7.009892, 5480.402, 789.0506, 6.957806, 5490.05, 587.925, 9.327072, 5485.641, 99.89056, 99.99209, 99.77704, 99.72701, 99.90452, 99.80552
146930.7232, 285.71914690514376, 285.80974769226384, 286.16039756109546, 28.177204256391743, 28.336661172591512, 28.295662300500343, 8021.249197160255, 8076.230250296776, 8073.211339555164, 159.71943870663517, 25.05406264441656, -7.580317530918364, 8026.410300234421, 8070.591951202945, 8069.169912191822, 0.9999993891777423, 0.9999972877043093, 0.999999441172073, 59.9989049386009, 60.00250350888699, 59.998435925383646, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.6624, 3.505931, 2740.118, 800.1192, 3.434938, 2748.304, 593.8057, 4.624934, 2746.115, 788.0569, 6.964846, 5488.941, 795.2689, 6.908863, 5494.666, 594.0684, 9.246133, 5492.688, 99.75393, 100.0, 99.94654, 99.8824, 99.98657, 99.95157
146933.132, 285.76279162513896, 285.9020587907057, 286.32242217792424, 28.175483091726463, 28.310675682256456, 28.321805391096674, 8024.5931328134775, 8062.1339611995245, 8077.912767358701, 161.18563996752027, 22.97202483612287, -2.7921911522930714, 8018.3391807431135, 8068.522051035972, 8072.508225595994, 0.9999999970323262, 0.9999964271364497, 0.999999999169498, 59.997610106568665, 59.9949433208914, 59.99114772020304, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.912, 3.48398, 2745.562, 801.7145, 3.427755, 2748.043, 585.0316, 4.684758, 2737.824, 792.1931, 6.933589, 5493.455, 800.9723, 6.861197, 5495.531, 599.655, 9.159151, 5495.71, 99.9227, 100.0, 99.64049, 99.96247, 100.0, 100.0
146935.49628000002, 285.79252596426255, 285.8225040515996, 286.1881121903599, 28.180166626979762, 28.309974867274974, 28.34387073259811, 8017.505451737623, 8071.292271104672, 8082.121583221569, 158.51091349466242, 17.639015936913268, -6.0953495083394955, 8019.3028977666245, 8071.318048976585, 8077.6794273719215, 0.9999999721055408, 0.9999977701311074, 0.9999999081895151, 59.99601874495092, 59.99850545110122, 60.00408932298262, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 790.2581, 3.475235, 2745.311, 801.6756, 3.430702, 2748.143, 587.3028, 4.667639, 2741.524, 788.0764, 6.96503, 5488.771, 795.288, 6.909045, 5494.445, 594.0485, 9.24595, 5492.742, 99.91298, 100.0, 99.77517, 99.88336, 99.9866, 99.95157
146937.86196, 285.8031266454539, 285.80072172059107, 286.20093025840066, 28.176318143560223, 28.287214514319604, 28.33270746946971, 8016.612466290004, 8073.988835627323, 8077.362396855653, 157.5544574207147, 24.167582607922157, -10.253847017408589, 8025.662920504334, 8077.251843728068, 8077.779855574023, 0.9999999623370288, 0.9999983972798269, 0.9999996640801095, 60.00130740970894, 59.99892828856132, 60.005938042023615, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.8134, 3.484159, 2744.916, 800.0997, 3.434938, 2748.197, 587.5357, 4.666166, 2741.524, 794.368, 6.91649, 5494.139, 795.288, 6.90868, 5494.561, 594.0485, 9.245767, 5492.743, 99.89859, 100.0, 99.77726, 99.97699, 99.98559, 99.94938
146940.18148, 285.8174336481196, 285.9502548624855, 286.27117821588644, 28.151288652821627, 28.290417844957148, 28.30147373149949, 8019.583544020306, 8069.311140822804, 8072.9202028355285, 161.22377310419915, 24.0913221105626, -3.563437135469485, 8019.027889544408, 8073.082746336233, 8075.069350171629, 0.9999998390972521, 0.99999518572941, 0.9999998161022936, 59.99886747560587, 60.000256439326726, 59.99534672660446, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.623, 3.507181, 2741.046, 793.9129, 3.46091, 2746.971, 593.7863, 4.625118, 2746.343, 800.679, 6.863905, 5495.833, 789.0696, 6.957806, 5489.935, 587.7263, 9.329453, 5483.379, 99.72121, 99.97341, 99.95449, 100.0, 99.90059, 99.78118
146942.48516, 285.6551422307989, 285.9235532267234, 286.3684924221735, 28.181732972829405, 28.320505475669307, 28.313000080921622, 8018.433706446605, 8071.666562216242, 8077.152632926125, 158.13523393717287, 20.68466581746884, -8.214287725499162, 8025.560232856914, 8073.371890655019, 8078.188466710458, 0.9999996078492431, 0.999997261848876, 0.9999999475438466, 60.00502454821717, 59.99828074565301, 60.00156356741837, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.6754, 3.48398, 2744.915, 800.0997, 3.434938, 2748.143, 587.5357, 4.666166, 2741.462, 794.368, 6.91649, 5494.192, 795.2689, 6.908863, 5494.667, 594.0684, 9.245767, 5492.689, 99.90223, 100.0, 99.78122, 99.97496, 99.98455, 99.95061
146944.78748, 285.8043170877858, 285.89411692215396, 286.25863954257966, 28.20439886877732, 28.32688805372388, 28.335945981310765, 8021.859598385547, 8074.405695692401, 8084.006040661768, 162.5906674537141, 16.72600138839016, -9.98183177049441, 8025.401430868071, 8075.319270004722, 8077.521442963881, 0.9999990513116004, 0.9999967830231827, 0.9999998006558547, 60.00746600149934, 60.00558574570617, 60.00386158632044, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7148, 3.484337, 2744.973, 800.0997, 3.434754, 2748.367, 593.864, 4.62475, 2746.396, 794.368, 6.91649, 5494.256, 795.4788, 6.907402, 5495.099, 595.1022, 9.22544, 5494.462, 99.90068, 100.0, 99.95249, 99.97901, 99.99203, 99.9742
146947.14048, 285.87349397290126, 285.8272938956845, 286.4070611370981, 28.191124177705323, 28.350629924153868, 28.308034279401916, 8020.115585682606, 8065.752916636482, 8078.974946567805, 158.38703930803376, 18.011037196695042, -6.59485712679907, 8026.805978921683, 8073.200810530344, 8080.946593203235, 0.9999997569130745, 0.9999972413276991, 0.9999997725945682, 60.000435248625806, 59.99973950284697, 60.00522267215533, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 794.0433, 3.460065, 2747.036, 806.4228, 3.406388, 2747.294, 598.9499, 4.587751, 2747.965, 790.1153, 6.944805, 5492.077, 797.8631, 6.887678, 5495.229, 595.5793, 9.224341, 5493.336, 99.99564, 99.99184, 100.0, 99.93945, 99.9981, 99.96238
146949.52852000002, 285.83925434204264, 285.94549389280485, 286.2701138421956, 28.164741634905326, 28.31731486273699, 28.305329867514455, 8021.237092055736, 8069.260058955197, 8080.589338523984, 157.8936437878133, 21.657336243855752, -9.106735548379902, 8026.274853078446, 8069.517893288977, 8078.460611638469, 0.9999997189890536, 0.9999959305676096, 0.9999991035703512, 60.00785405839013, 60.0095954162729, 60.011031366558484, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.8134, 3.484694, 2745.135, 800.0803, 3.434754, 2748.197, 593.7863, 4.624934, 2746.565, 788.2899, 6.963375, 5489.053, 795.2689, 6.909045, 5494.502, 594.0684, 9.245767, 5492.635, 99.89129, 100.0, 99.95045, 99.88648, 99.9866, 99.95169
146951.87528, 285.8867460639129, 285.92900337978114, 286.43177953838995, 28.12643142872247, 28.268414614347492, 28.281259726422572, 8013.867862900948, 8052.039412592402, 8065.359623689416, 156.45033708653864, 21.184953808392493, -8.657465006237373, 8018.007751108956, 8062.596887060826, 8067.243687808579, 0.999999816441555, 0.9999977453439082, 0.9999990195689417, 60.0097169261207, 60.00965869348053, 60.00388865951086, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 783.2396, 3.50147, 2740.974, 793.621, 3.461463, 2747.066, 587.5551, 4.666166, 2741.687, 781.7653, 7.010076, 5480.514, 789.0506, 6.957806, 5489.995, 587.7462, 9.329269, 5483.372, 99.7408, 99.96521, 99.78108, 99.72788, 99.9005, 99.78009
146954.21604, 285.8847003153363, 285.88744819203316, 286.39086153485886, 28.182107073300884, 28.337700340141666, 28.339618295499687, 8021.042708934713, 8066.000187187908, 8077.867863905318, 155.74002760463054, 21.93386820566502, -3.6268518857950767, 8026.487891747435, 8057.62930504605, 8082.96190442655, 0.9999999466508603, 0.9999964338991304, 0.999999836638213, 60.00964007366876, 60.008888095370416, 60.00731403504998, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7543, 3.484515, 2744.595, 800.0997, 3.434754, 2748.197, 593.8057, 4.624934, 2746.394, 788.0764, 6.965397, 5489.054, 795.288, 6.909045, 5494.72, 594.0684, 9.245767, 5492.695, 99.88692, 100.0, 99.9524, 99.88445, 99.98455, 99.94962
146956.61800000002, 285.84744435466234, 286.015375257569, 286.40008947861196, 28.165566783841903, 28.31651219619042, 28.300329358775766, 8024.010463167777, 8070.765838763315, 8071.573687279385, 157.86537052254164, 20.7629314026708, -8.662847799374049, 8002.897993156954, 8069.1662154330725, 8073.844705073759, 0.9999999191484173, 0.9999962776091103, 0.9999998169394508, 60.01019845765563, 60.00756752379154, 60.01426519886877, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.774, 3.483444, 2744.485, 800.0997, 3.434754, 2748.14, 587.4775, 4.666534, 2741.517, 788.0569, 6.96503, 5488.994, 795.288, 6.908863, 5494.726, 594.0684, 9.245767, 5492.748, 99.90503, 100.0, 99.77722, 99.88336, 99.98767, 99.95169
146958.959, 285.90134829256294, 285.9845844462487, 286.3935040573717, 28.186307272871705, 28.328660552763914, 28.319200480760788, 8018.521645938332, 8071.293453422955, 8077.751850951861, 156.95814424325738, 24.910215058974245, -0.7649701375376026, 8024.662077386292, 8071.276343500355, 8070.741061076381, 0.9999999342063399, 0.9999958050466504, 0.999999907287843, 60.01517812344768, 60.01240638867962, 60.012673814253596, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 794.0236, 3.459708, 2747.352, 806.4617, 3.406019, 2747.162, 581.188, 4.704085, 2733.955, 794.3485, 6.916306, 5494.139, 801.5255, 6.85791, 5495.733, 599.5158, 9.166658, 5495.454, 99.98726, 99.97207, 99.50192, 99.98009, 100.0, 100.0
146961.26188, 286.04349121786186, 286.01187377236937, 286.40101211678024, 28.169008474135342, 28.315170642123707, 28.27290728056843, 8021.245203989465, 8062.031743057605, 8075.1517175482495, 157.86554156020156, 19.387368908607414, -8.906671337251737, 8029.490194888969, 8069.281903808837, 8079.593730100771, 0.9999996385883971, 0.9999951533694885, 0.9999996002432551, 60.017684923402044, 60.02186622390337, 60.02073557771181, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7346, 3.484159, 2744.59, 800.0997, 3.434754, 2748.14, 587.5357, 4.665982, 2741.408, 789.0861, 6.952711, 5490.939, 795.2689, 6.908863, 5494.72, 594.0087, 9.24595, 5492.741, 99.88675, 100.0, 99.77095, 99.91863, 99.98755, 99.94839
146963.58132, 285.93427312312133, 286.09124324748325, 286.44535278503145, 28.128213380984764, 28.29415462146434, 28.28581900597876, 8013.414031203611, 8066.698342575085, 8075.602871393885, 161.78568765470845, 23.217075866546566, -4.062902899779601, 8021.64621734819, 8073.860377533562, 8075.059899643412, 0.9999999019336352, 0.9999936573741095, 0.999999874320142, 60.02302594610925, 60.01958053414881, 60.01827767114411, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7543, 3.484337, 2744.133, 798.8546, 3.439543, 2747.863, 589.7875, 4.649416, 2744.378, 798.1351, 6.885417, 5495.586, 790.5956, 6.949954, 5490.219, 587.8257, 9.328903, 5483.258, 99.86916, 100.0, 99.86084, 100.0, 99.90892, 99.77899
146965.8848, 285.94957570076025, 286.0908838333739, 286.4687739426653, 28.144607003802946, 28.313916145680302, 28.298773400141037, 8018.695789712923, 8061.402785968869, 8075.3399953153175, 155.78948869284932, 25.891811731340113, -2.487099032816616, 8026.666718113004, 8074.503229040254, 8070.598657548795, 0.9999996947526548, 0.9999944948115794, 0.999999953247717, 60.02171767395105, 60.020587751107506, 60.02063315992829, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 784.3633, 3.495402, 2743.046, 798.232, 3.440833, 2748.056, 588.021, 4.663037, 2741.69, 794.4068, 6.916306, 5494.139, 795.288, 6.909045, 5494.555, 594.0286, 9.246499, 5492.63, 99.83054, 100.0, 99.78121, 99.97699, 99.98455, 99.94952
146968.2582, 285.9810387654857, 286.0372920765684, 286.3810370752597, 28.1823625513747, 28.341920194264898, 28.312202692049784, 8023.345343494178, 8076.433142000221, 8074.958508080114, 159.20291614484404, 23.964769990598597, -3.0927082841044466, 8022.966966302838, 8060.882618896144, 8074.7241086457825, 0.9999999875360314, 0.9999964042921031, 0.9999997927627509, 60.013263858856945, 60.013768431915395, 60.00997007456431, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.774, 3.483444, 2744.38, 800.0997, 3.435122, 2748.367, 593.864, 4.624934, 2746.284, 794.368, 6.916306, 5494.139, 795.2689, 6.909045, 5494.667, 594.0485, 9.245767, 5492.749, 99.87839, 100.0, 99.95449, 99.97699, 99.98556, 99.95048
146970.62512, 285.9857037045535, 286.01943786296977, 286.355699239279, 28.182809767257933, 28.332311185229347, 28.333349881214097, 8027.945742822845, 8074.888060183361, 8076.213539564085, 158.72303975407243, 18.650029891154645, -10.861585723333064, 8027.107410683504, 8065.904686417574, 8078.789555002578, 0.9999997474973413, 0.9999974477709437, 0.9999994746023063, 60.00999715112463, 60.00804192803257, 60.00950137976158, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 793.9644, 3.459887, 2747.194, 806.4617, 3.406204, 2747.279, 600.0564, 4.578916, 2748.137, 788.0764, 6.96503, 5488.994, 801.4873, 6.856449, 5495.48, 600.2713, 9.154756, 5495.638, 99.99809, 99.98459, 100.0, 99.88443, 100.0, 100.0
146973.02756000002, 285.84178125411, 286.01179174643374, 286.48358239073866, 28.137134223231453, 28.347602355325474, 28.309464001349866, 8023.442221544582, 8073.351967319718, 8079.539318258274, 159.69712249980944, 20.79143843407519, -7.594663350475457, 8019.883214178558, 8070.304615040032, 8077.539390909627, 0.9999995462774182, 0.9999966814783692, 0.9999997252735722, 60.0052297772732, 60.00716865329392, 60.00883264474523, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7937, 3.48398, 2744.59, 800.0803, 3.434938, 2748.255, 593.8251, 4.624934, 2746.512, 794.368, 6.91649, 5494.25, 795.288, 6.908863, 5494.725, 594.0485, 9.24595, 5492.63, 99.89684, 100.0, 99.9544, 99.98008, 99.98455, 99.95158
146975.45152, 285.95776695592986, 286.1642707482981, 286.4294056623736, 28.14648398958613, 28.281314733863216, 28.258164947564552, 8015.361606302522, 8062.498724016252, 8065.474307503679, 158.2103382008022, 24.327063151639777, -11.514579364846213, 8014.833413802369, 8064.95822615706, 8068.3851449735275, 0.9999993755571328, 0.999997337678099, 0.9999998570935227, 60.0104382139187, 60.013142290359504, 60.01280849367081, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.774, 3.484159, 2744.858, 800.0803, 3.434754, 2748.084, 593.7863, 4.62475, 2746.229, 787.9016, 6.970178, 5487.744, 793.6857, 6.921829, 5493.066, 591.4043, 9.289899, 5487.732, 99.88847, 100.0, 99.95462, 99.86062, 99.96376, 99.86039
146977.78156, 285.8203431301875, 285.99378848499833, 286.39898702399694, 28.1544534954752, 28.349290236918225, 28.288446332768046, 8026.448285286978, 8070.607722641385, 8081.942148349646, 159.16846457233578, 21.620585828738854, -6.576005946806163, 8028.067179518895, 8068.300701306103, 8084.6028093481455, 0.9999997094219505, 0.9999977357712948, 0.9999996522799094, 60.014862958433746, 60.01144611473856, 60.01605133030155, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.6427, 3.505218, 2740.555, 795.4304, 3.452806, 2747.83, 590.2534, 4.648863, 2744.83, 785.5714, 6.981026, 5487.286, 794.2961, 6.913428, 5494.606, 593.8696, 9.247231, 5492.576, 99.73991, 100.0, 99.88498, 99.85227, 99.98414, 99.94854
146980.10996, 286.0252796951606, 286.02628356362845, 286.37829493371714, 28.148566672150242, 28.307516050926292, 28.301837309094573, 8017.260939202564, 8066.890577906584, 8069.060314742461, 159.49205307109878, 19.495036759474715, 0.32911981303345783, 8028.1287399916, 8074.414704122876, 8074.230165796884, 0.9999998976551169, 0.9999970859252373, 0.9999999758935202, 60.01263873987353, 60.01111350680995, 60.00998099090356, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 784.8562, 3.495937, 2741.801, 800.1192, 3.434754, 2748.138, 588.4481, 4.662669, 2741.635, 788.0569, 6.96503, 5488.941, 795.288, 6.908863, 5494.612, 594.0485, 9.246133, 5492.629, 99.78524, 100.0, 99.77921, 99.88142, 99.98856, 99.95061
146982.45012000002, 285.8158460630162, 285.98155838523957, 286.48262985858906, 28.137034797720556, 28.32741208239328, 28.269750955046025, 8018.404024095547, 8070.790248127297, 8059.410163267449, 159.04374687612471, 20.74354493090459, -1.0974521677548381, 8023.120475298512, 8066.195154201696, 8066.045761261356, 0.9999998526248783, 0.9999963534439271, 0.9999998260820129, 60.018836423010406, 60.01450714884058, 60.018324120895784, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 776.0043, 3.526991, 2734.448, 806.3644, 3.406204, 2747.051, 581.2851, 4.704085, 2734.069, 794.3485, 6.91649, 5494.192, 801.5446, 6.856449, 5495.757, 600.3309, 9.154572, 5495.745, 99.53489, 99.9784, 99.49992, 99.97901, 100.0, 100.0
146984.82972, 285.9187695981723, 285.8649325981259, 286.2817815603521, 28.172553138378134, 28.313981825847982, 28.29786480710685, 8015.3157235819945, 8063.24189276237, 8074.138578480018, 161.67152544152736, 15.724136504915805, 0.017312958753109342, 8031.242586501085, 8065.345638261372, 8063.12442816019, 0.9999999084948624, 0.999996271804276, 0.9999999373268762, 60.01697660839453, 60.01768695081244, 60.01765738480315, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.6624, 3.506289, 2741.133, 800.0997, 3.434754, 2748.256, 587.4775, 4.66635, 2741.521, 788.0375, 6.96503, 5488.882, 795.2689, 6.909045, 5494.718, 594.0684, 9.245767, 5492.623, 99.74191, 100.0, 99.77095, 99.88344, 99.98752, 99.9494
146987.10644, 285.9108630171063, 285.7467126932564, 286.1760361577459, 28.143165158136373, 28.323518011273645, 28.30565084891729, 8018.667380170774, 8069.988756590086, 8066.442621039255, 157.42849627752884, 20.49914975782076, -10.408830353362191, 8020.412193099494, 8070.314548408044, 8074.836360950239, 0.999999831956912, 0.9999963430704323, 0.999999511560354, 60.01807022381251, 60.02156203269733, 60.02223270995762, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.7807, 3.506645, 2740.505, 800.1192, 3.43457, 2748.194, 587.5163, 4.666166, 2741.583, 788.0569, 6.964846, 5488.882, 795.2689, 6.909045, 5494.667, 594.0684, 9.245767, 5492.688, 99.74226, 100.0, 99.77517, 99.88238, 99.9866, 99.94952
146989.58288, 285.89516628378163, 285.87328740763286, 286.4133599580354, 28.147640715668384, 28.307642576867096, 28.303249433154843, 8023.581003885732, 8069.840879117208, 8073.363907083514, 159.2151123270669, 18.956875990128992, -4.901998429674222, 8016.362487897143, 8066.415245880666, 8073.862787341762, 0.9999993936092129, 0.9999959007533844, 0.9999993333637321, 60.01546958163411, 60.02196690171013, 60.01338157727955, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.774, 3.483802, 2744.925, 793.7961, 3.460726, 2747.076, 593.7475, 4.625118, 2746.233, 781.7653, 7.008605, 5481.541, 789.6991, 6.94831, 5492.072, 590.0325, 9.29411, 5488.979, 99.89895, 99.98129, 99.94654, 99.73525, 99.92991, 99.86934
146991.89148000002, 285.8938573331502, 285.724465378206, 286.2767528709133, 28.168924237430364, 28.318083155788706, 28.34122207623401, 8026.311690207607, 8066.926653199996, 8076.730741367771, 157.21120357370455, 19.71785118709829, -6.293788681226943, 8030.666410337821, 8068.478736804506, 8071.585243045165, 0.9999995728807375, 0.9999951924027433, 0.9999996922616161, 60.01566894254397, 60.015771083786824, 60.016680928245506, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.7216, 3.506289, 2740.974, 800.0997, 3.43457, 2748.256, 589.1469, 4.651993, 2744.21, 788.0375, 6.96503, 5488.888, 795.2499, 6.909045, 5494.558, 594.0485, 9.245767, 5492.683, 99.74747, 100.0, 99.85259, 99.88142, 99.98755, 99.95048
146994.21776, 285.7685790342329, 285.9171283406513, 286.3383414867085, 28.191132645496992, 28.341037086269534, 28.349596213437245, 8023.603247679821, 8070.676831542083, 8084.5319369796525, 155.87310686304954, 21.9997514843094, -4.360367181962829, 8029.947618749837, 8074.408297332375, 8082.587588605142, 0.9999992923083778, 0.9999970397853699, 0.9999995144983185, 60.0133801713458, 60.0189284079666, 60.02249959681453, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 788.7794, 3.47934, 2745.068, 802.4344, 3.422597, 2747.976, 597.7852, 4.596771, 2747.911, 793.3776, 6.924396, 5493.967, 801.3729, 6.856814, 5495.588, 600.152, 9.156404, 5495.724, 99.90414, 100.0, 100.0, 99.97386, 100.0, 100.0
146996.5656, 285.9137689467148, 285.85997584285803, 286.2746927197241, 28.162503795902897, 28.356027326745853, 28.321754818724152, 8019.904717750125, 8065.3634748437435, 8074.798574298759, 156.59711529866627, 20.73062539216562, -3.5561469383114854, 8020.0131745921935, 8067.858642343253, 8074.323396653013, 0.9999994544485139, 0.999994726405481, 0.9999992037971389, 60.02248668406528, 60.02091507247981, 60.020233673110376, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 789.5286, 3.479875, 2745.358, 800.5278, 3.432728, 2748.023, 593.8251, 4.624934, 2746.234, 788.0764, 6.96503, 5488.994, 795.288, 6.908863, 5494.612, 594.0684, 9.245767, 5492.689, 99.91468, 100.0, 99.94658, 99.88336, 99.98464, 99.95062
146998.85772, 285.7976514678413, 285.71599386522036, 286.19914786733773, 28.154577533700458, 28.328524431546636, 28.339826892766272, 8028.252716705398, 8073.5212899372145, 8079.430187313137, 156.5708061156621, 20.10492497064024, -6.446609711349993, 8031.206147871804, 8070.098897996788, 8075.837909667488, 0.9999995065840611, 0.99999750426139, 0.9999995908728851, 60.02432227434998, 60.02215607188134, 60.02231674585741, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7937, 3.484159, 2744.758, 800.0997, 3.43457, 2748.372, 593.9028, 4.624382, 2746.397, 788.0569, 6.965213, 5489.111, 795.288, 6.909045, 5494.667, 594.0485, 9.245767, 5492.695, 99.89284, 100.0, 99.95058, 99.88549, 99.98556, 99.95061
147001.22068, 285.81807048148187, 285.785989612552, 286.0319890225596, 28.15115364304162, 28.30147420536333, 28.30277076188675, 8015.682222461729, 8056.211027104056, 8063.397065388432, 158.34451469811984, 18.597560803007582, -4.180918683537129, 8017.723691010763, 8064.865070936442, 8071.130830704793, 0.9999999968550967, 0.9999974555117943, 0.9999995700854702, 60.0213921044586, 60.021405373914604, 60.02099706401863, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.5047, 3.506289, 2740.74, 793.7572, 3.460173, 2747.245, 587.5357, 4.66635, 2741.577, 781.7847, 7.010076, 5480.396, 789.0315, 6.957989, 5490.214, 587.7064, 9.329269, 5483.145, 99.74663, 99.98048, 99.77709, 99.72799, 99.90556, 99.78204
147003.53144000002, 285.8208930716223, 285.8627900125253, 286.20155264315315, 28.15595931941466, 28.297016564725475, 28.32952451115698, 8024.725226924962, 8065.088958913629, 8072.196717908469, 157.75895460715765, 17.30796793523382, -7.62437606459298, 8026.673380877737, 8064.913208245553, 8072.094148438918, 0.9999996257043025, 0.9999973554587981, 0.9999996504114297, 60.016918354324275, 60.01974552765545, 60.02337625901306, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 787.7937, 3.485051, 2744.46, 800.0997, 3.434754, 2748.363, 593.8057, 4.624934, 2746.455, 788.0764, 6.965397, 5488.994, 795.2689, 6.909045, 5494.667, 594.0684, 9.245584, 5492.635, 99.88203, 100.0, 99.95031, 99.88538, 99.98556, 99.94962
147005.89052000002, 285.8461688156105, 285.6474979813885, 286.19390999254557, 28.12181515145231, 28.316453941832343, 28.27535747028907, 8022.726622115788, 8062.647907886132, 8067.437371568933, 158.870030975389, 20.27613807539774, -3.770271595220777, 8024.840672616916, 8058.421548378351, 8074.441900472449, 0.999999987622823, 0.9999964164153525, 0.9999999933810658, 60.02783487968703, 60.019296042942855, 60.01380073674457, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.623, 3.50611, 2740.094, 800.1192, 3.434754, 2748.192, 587.4969, 4.66635, 2741.522, 788.0764, 6.96503, 5489.853, 795.9938, 6.898453, 5495.179, 596.2354, 9.209326, 5494.972, 99.72695, 100.0, 99.77922, 99.88852, 99.9959, 99.99214
147008.2086, 285.89904266389277, 285.8035132494525, 286.0713877915159, 28.169423972599287, 28.328557949050587, 28.327122846783773, 8010.900669063369, 8069.700161071835, 8067.206290236823, 157.97024052543657, 18.167419051831985, -3.638415263074421, 8026.43682071449, 8061.818472828435, 8065.5551178292835, 0.9999994768131624, 0.9999974556336014, 0.999999792714433, 60.01451649872705, 60.01715338394886, 60.01513473330974, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 775.2946, 3.527169, 2734.774, 806.0531, 3.40823, 2747.757, 582.1974, 4.69617, 2736.706, 791.494, 6.941863, 5491.338, 797.1192, 6.897357, 5494.759, 594.7045, 9.23661, 5492.763, 99.5295, 99.98554, 99.5998, 99.93431, 99.98827, 99.95454
147010.53284, 285.94249103129994, 285.95916725988315, 286.3857380565925, 28.16151892912629, 28.325078671035534, 28.293786205220552, 8023.7263984482615, 8071.224168408222, 8076.862853298075, 156.50698778915478, 18.827339165242392, -3.6705090129280507, 8023.601332831042, 8064.049253082032, 8071.951089877241, 0.9999992144133246, 0.999995398920556, 0.9999992494553613, 60.01612312755665, 60.01732739316539, 60.0153615060442, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.5047, 3.507716, 2739.917, 800.0997, 3.434754, 2748.197, 587.4775, 4.66635, 2741.635, 788.0569, 6.96503, 5489.0, 795.288, 6.908863, 5494.447, 594.0684, 9.245584, 5492.576, 99.74142, 100.0, 99.77922, 99.88346, 99.98559, 99.95279
147012.84672, 285.919945750218, 285.87066309499403, 286.266711217838, 28.141392031758397, 28.298446906509845, 28.277702604341503, 8016.089768234289, 8060.6144547531185, 8066.209819155449, 156.42883065178717, 22.906342270427103, -8.28560019863653, 8015.613591724931, 8065.794800814751, 8066.633275515063, 0.9999987065172765, 0.9999977903467726, 0.9999997750524724, 60.015088063654424, 60.01279056225709, 60.01283081293907, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 785.8419, 3.488799, 2744.295, 793.7378, 3.460542, 2746.778, 593.8057, 4.625486, 2746.287, 781.7847, 7.010076, 5480.626, 789.0315, 6.957806, 5490.042, 587.7462, 9.329086, 5483.38, 99.87602, 99.98313, 99.94849, 99.73002, 99.9035, 99.77999
147015.2158, 285.8559413973719, 285.96708911325476, 286.2717692663848, 28.13357060498669, 28.304280319464887, 28.31011739393881, 8022.300953538814, 8068.242486884464, 8067.521276765638, 156.01870046986687, 21.935963183866306, -7.659878155791375, 8020.33866576031, 8059.393251158245, 8074.016649649607, 0.999999657829152, 0.9999960240111789, 0.9999989001720405, 60.01809847537369, 60.00879633993601, 60.01334057149164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 600], 5500.0, [], 781.6033, 3.506824, 2741.041, 800.0997, 3.43457, 2748.086, 587.4969, 4.66635, 2741.462, 788.0569, 6.965213, 5488.941, 795.288, 6.909228, 5494.777, 594.0485, 9.24595, 5492.742, 99.73652, 100.0, 99.77292, 99.88443, 99.98859, 99.95169
