TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
148091.82408000002, 285.51990029480515, 285.4574876389574, 286.01505455995937, 28.16355373859529, 28.303268196979477, 28.30251479121269, 8012.208962372691, 8062.7365566803, 8065.76357937407, 153.73198975092737, 18.953897356486777, 9.85306141782553, 8007.043378482447, 8050.54495116792, 8059.869267670497, 0.9999987808584249, 0.9999968758002888, 0.9999994514954313, 59.991560913598654, 59.988801453723646, 59.98908432010409, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.4346, 3.513606, 2739.104, 794.9635, 3.455016, 2747.488, 830.9217, 3.275126, 2721.569, 607.4255, 9.038825, 5490.767, 601.2026, 9.140736, 5495.553, 594.0883, 9.245584, 5492.755, 99.6871, 99.99221, 99.04847, 99.91562, 100.0, 99.94863
148094.14304000002, 285.40750161559276, 285.46294729163753, 286.0125467842797, 28.153066395874205, 28.296981493256077, 28.298987353475432, 8008.702397920993, 8061.081093207833, 8057.875824670466, 150.835816252727, 12.74096391821331, 9.983823161347573, 8012.976843878752, 8048.3801402704, 8063.445112963752, 0.9999998013899677, 0.9999983860529476, 0.9999992336165922, 59.98977739633424, 59.99134033281926, 59.99002555914336, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 773.1062, 3.534308, 2732.295, 789.1852, 3.478777, 2745.318, 824.7292, 3.312125, 2731.638, 601.2115, 9.14142, 5495.684, 607.4972, 9.038282, 5490.758, 587.6865, 9.329636, 5483.197, 99.43928, 99.89915, 99.41749, 100.0, 99.91534, 99.77787
148096.53508, 285.5225003757588, 285.4720504895668, 285.9420249705998, 28.162309092040957, 28.309535629249638, 28.28800909930254, 8011.141009997626, 8055.087185447903, 8058.052788839163, 145.84646314756628, 18.843613579418616, 7.3089196046953475, 8016.775766109291, 8057.332872140489, 8061.707963319361, 0.9999996501145081, 0.9999978822215863, 0.9999997884522671, 59.99017566674858, 59.99280786069268, 59.993375881974245, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.5923, 3.513784, 2739.199, 795.4499, 3.454095, 2748.162, 830.9217, 3.273654, 2721.578, 607.4644, 9.039009, 5490.768, 601.2216, 9.14037, 5495.644, 594.0286, 9.246133, 5492.576, 99.6627, 100.0, 99.02337, 99.91563, 100.0, 99.94839
148098.86848, 285.5036226968023, 285.4707472156633, 285.96989322467607, 28.123417332941525, 28.305731835974285, 28.264700246584905, 8002.904804152841, 8053.66416964508, 8054.03662168399, 151.55040289360613, 27.883124706156877, 12.749214474981727, 8002.736003009683, 8052.942787552388, 8053.173990327878, 0.9999996068375061, 0.9999949531391569, 0.9999994346603817, 59.99220548097181, 59.99111856524314, 59.99405165254846, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.4543, 3.512892, 2738.894, 795.2942, 3.453727, 2747.43, 832.1446, 3.266843, 2719.074, 609.2703, 8.99672, 5486.244, 597.7881, 9.192237, 5494.583, 597.9452, 9.180759, 5495.751, 99.67944, 100.0, 98.95813, 99.84511, 99.99397, 100.0
148101.2214, 285.3734948097265, 285.4489965760981, 285.93715299991754, 28.143943383393044, 28.293963351497563, 28.307921399385386, 8011.952924967845, 8061.2522621365715, 8061.0649740215595, 153.55360068506343, 25.165452117559937, 6.441259356795854, 8014.115303743071, 8053.727409760291, 8063.153748010743, 0.9999999169978394, 0.999995573468435, 0.9999996915793417, 59.99336596147746, 59.99304141456632, 59.99558865207205, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 784.1071, 3.498614, 2741.215, 798.5433, 3.441017, 2747.937, 833.3676, 3.260952, 2717.614, 607.9498, 9.03, 5490.656, 601.1263, 9.141101, 5495.649, 594.963, 9.233131, 5492.874, 99.79746, 100.0, 98.87991, 99.91116, 100.0, 99.96024
148103.52076, 285.465080450617, 285.45654471226857, 286.0129012952675, 28.15888480793913, 28.300743719040526, 28.301242864094068, 8011.791104585886, 8052.50377442325, 8067.13982938317, 152.93123715669526, 20.285497393398174, 7.209101544528949, 8014.299049416223, 8054.767031798287, 8062.7520603524845, 0.9999995940216385, 0.9999958719076059, 0.9999995114687535, 59.995518640844786, 59.995462274626526, 59.9992491327504, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 784.6591, 3.493082, 2743.782, 801.5784, 3.428307, 2748.045, 830.9799, 3.27439, 2722.152, 607.4255, 9.039009, 5490.709, 601.2598, 9.13964, 5495.649, 594.0883, 9.245584, 5492.635, 99.85734, 100.0, 99.07013, 99.91658, 100.0, 99.94962
148105.84292000002, 285.637627120088, 285.4537147107872, 285.9922382928766, 28.154314055025733, 28.308807656485506, 28.289166612283417, 8010.25859751783, 8055.440497757115, 8062.708146259309, 149.08660618833665, 21.26994167738883, 8.60863547495137, 8016.8933317305955, 8057.67687038141, 8066.690183703391, 0.9999995537427956, 0.9999951972968103, 0.9999999258808449, 60.00416347625054, 60.00509065801098, 60.00258944166381, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 791.9141, 3.467204, 2746.937, 808.0181, 3.398836, 2746.495, 824.7875, 3.311757, 2731.679, 601.1921, 9.141237, 5495.566, 607.4972, 9.037917, 5490.6, 587.7064, 9.329819, 5483.132, 99.97215, 99.96223, 99.41288, 100.0, 99.91643, 99.77669
148108.20164, 285.50622533100534, 285.425333764866, 285.9461684617134, 28.16375522736903, 28.299469532392642, 28.28854143347058, 8011.62615161229, 8061.680818324999, 8064.79351054706, 153.0766649121174, 18.984931382011382, 7.57513954304568, 8016.617693752038, 8056.687408594101, 8061.502037655077, 0.9999995220804581, 0.9999966898257338, 0.9999997540189649, 60.001394366826744, 60.003532411261766, 60.00242212917587, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.5856, 3.492011, 2743.38, 801.6562, 3.428123, 2748.216, 831.077, 3.275126, 2720.926, 607.4449, 9.038825, 5490.709, 601.2407, 9.14037, 5495.651, 594.0485, 9.24595, 5492.695, 99.8483, 100.0, 99.0509, 99.91659, 100.0, 99.9507
148110.57332000002, 285.421882778499, 285.4339949273826, 285.9725524429441, 28.15526338599386, 28.298234023303674, 28.29145807901906, 8003.372780826451, 8057.53682632192, 8065.565826855543, 154.22891250730163, 21.79360325827065, 3.7685237198302275, 7992.632929682813, 8041.983979214517, 8043.002180626332, 0.9999992555899552, 0.9999956213241166, 0.9999993869426618, 60.00543496017591, 60.005698787282306, 60.009722504612114, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.9208, 3.492725, 2743.93, 801.6367, 3.428123, 2747.929, 831.1546, 3.273469, 2721.631, 607.4449, 9.038641, 5490.762, 601.2407, 9.140736, 5495.606, 594.1479, 9.241555, 5493.354, 99.86271, 100.0, 99.05117, 99.91658, 100.0, 99.95493
148112.91696, 285.48170319031885, 285.4537301457772, 286.0255345636545, 28.165580973119386, 28.330496531476754, 28.299645916455788, 8012.875006917274, 8053.892986810421, 8065.663445932742, 157.23322078930005, 27.021269592303724, 2.4295340337569087, 8008.460188014877, 8055.430310129222, 8061.0787111487, 0.999999708526056, 0.99999521271322, 0.9999995567641934, 60.00843495165757, 60.007310505300175, 60.00666299955349, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.4149, 3.513606, 2738.817, 795.3526, 3.454279, 2747.536, 837.3276, 3.234078, 2709.291, 612.9598, 8.947445, 5482.398, 596.5102, 9.211229, 5495.276, 597.5475, 9.201451, 5494.25, 99.6749, 100.0, 98.57996, 99.73909, 99.99377, 99.98384
148115.28564000002, 285.5164087660858, 285.51218949466346, 286.05772058862846, 28.148585253223708, 28.28892183308366, 28.291593904546808, 8006.48097521307, 8061.012765209085, 8063.030597358735, 148.9849253006737, 18.254707300941845, 7.039853150483907, 8012.278056657486, 8058.484748761224, 8069.351552689682, 0.9999998165912231, 0.9999967494696932, 0.9999995915624095, 60.00987154055043, 60.008320935966196, 60.005064036055735, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.6645, 3.495224, 2742.924, 800.1387, 3.436965, 2748.014, 830.9217, 3.27531, 2721.442, 607.4449, 9.039009, 5490.873, 601.2216, 9.141101, 5495.542, 594.0883, 9.245767, 5492.575, 99.84069, 100.0, 99.04517, 99.91754, 100.0, 99.94852
148117.654, 285.43168973344456, 285.5129163930173, 286.0172508212293, 28.126216099196775, 28.28823188883416, 28.28138614853602, 8010.104132051391, 8054.684868843411, 8063.112563277266, 149.7686532585035, 18.881776056831313, 4.768626350248496, 8007.9191049978135, 8053.206345621391, 8063.452845208193, 0.9999993754140117, 0.9999989417747005, 0.9999993091502158, 60.01126069342986, 60.01006002427873, 60.008714591385164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 776.2606, 3.526277, 2734.874, 790.6833, 3.475462, 2745.772, 825.1369, 3.309732, 2731.44, 601.2115, 9.141053, 5495.684, 607.4781, 9.038282, 5490.758, 587.6865, 9.329636, 5483.305, 99.54984, 99.92855, 99.40818, 100.0, 99.91546, 99.77984
148120.02524000002, 285.500978752102, 285.5595819195178, 286.0006584079873, 28.157533616370465, 28.269358247652182, 28.297893684877963, 8015.288951952017, 8055.866057318043, 8066.821319805811, 152.05297520702857, 20.382991976950507, 6.840649454364666, 8006.802200436828, 8057.9251322979835, 8065.924288800516, 0.9999996811870232, 0.9999965627901772, 0.9999996141028078, 60.01182635323701, 60.01102950978194, 60.010976864966366, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 778.9812, 3.513249, 2739.071, 795.2748, 3.454832, 2747.496, 830.9799, 3.274574, 2721.281, 607.4449, 9.039009, 5490.814, 601.2216, 9.141101, 5495.542, 594.0485, 9.246133, 5492.634, 99.68588, 99.9925, 99.0425, 99.91648, 100.0, 99.94962
148122.39928, 285.52892131592716, 285.5141515347769, 285.9991072527417, 28.15228654906717, 28.30916652886923, 28.30576004241048, 8012.014980276781, 8053.808148489008, 8056.958481054975, 148.70633882110047, 16.87447223911522, 6.9078268471007505, 8011.984997499372, 8054.888666566443, 8061.179340500538, 0.999999524312854, 0.999997790147062, 0.999999706523561, 60.01202539280258, 60.01218912613166, 60.00878711136269, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.2966, 3.514141, 2738.578, 795.4499, 3.454648, 2748.244, 830.9605, 3.274758, 2721.276, 607.4449, 9.039009, 5490.813, 601.1835, 9.140736, 5495.49, 594.0684, 9.245767, 5492.688, 99.68009, 99.98404, 99.03038, 99.91635, 100.0, 99.95059
148124.75764000003, 285.5660505168002, 285.5756679812626, 286.05393837436475, 28.136154156429736, 28.309105353814026, 28.305362085847552, 8011.756437956062, 8067.175277070398, 8069.768737053149, 153.79170966898414, 27.316171537956052, 6.243201678992136, 8013.034827632067, 8060.111627914857, 8062.190383123774, 0.9999985700021897, 0.9999935247343368, 0.9999997917248052, 60.00708789536221, 60.01113614851608, 60.01236476216933, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.7433, 3.491654, 2743.667, 801.6367, 3.427939, 2748.385, 837.3082, 3.234998, 2708.045, 613.5618, 8.928875, 5478.466, 594.9269, 9.233875, 5493.452, 600.3508, 9.155671, 5495.727, 99.83503, 100.0, 98.58304, 99.69367, 99.96448, 100.0
148127.15832000002, 285.45462397059083, 285.54438989812934, 285.9758103017785, 28.159687713014463, 28.313924671479906, 28.300432033240256, 8013.061319994091, 8045.666547904775, 8066.097883071903, 149.266632729511, 18.83278200228108, 7.583562801607513, 8019.899346054563, 8054.347292076476, 8062.895547624128, 0.999999622765875, 0.9999968947095376, 0.9999994970961114, 60.01095335280028, 60.01037015725015, 60.00619124667546, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.3755, 3.513784, 2738.909, 795.0219, 3.454463, 2747.627, 830.9022, 3.27439, 2721.322, 607.4449, 9.039192, 5490.761, 601.1835, 9.141101, 5495.426, 594.0883, 9.245584, 5492.57, 99.66496, 99.99271, 99.03994, 99.91552, 100.0, 99.94843
148129.47484, 285.6546839141232, 285.5265746032889, 285.95305593731666, 28.14842212050857, 28.332852942704466, 28.301450448979818, 8010.305745993461, 8061.558795340869, 8063.908608116041, 152.91903071410889, 17.262547088923213, 5.8733874789973015, 8011.548060627548, 8060.4401618522625, 8063.999423586851, 0.999999965338093, 0.999997305570122, 0.9999998652455091, 60.00557431698721, 60.00808466210423, 60.00950881386933, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.2505, 3.490762, 2743.632, 802.7846, 3.42315, 2747.942, 828.8252, 3.290036, 2726.655, 603.7943, 9.105384, 5494.71, 606.3146, 9.058372, 5491.432, 587.8853, 9.32872, 5483.198, 99.86182, 100.0, 99.23402, 99.98505, 99.92772, 99.78131
148131.77776000003, 285.5541992584093, 285.5306573899014, 285.98389176041985, 28.158497571414475, 28.298611449155175, 28.29045257692793, 8014.892404793509, 8055.126166747101, 8066.885688864632, 152.0632610167113, 19.64882967552967, 6.284177751380412, 8013.564263862482, 8058.481870975431, 8060.9132750412655, 0.9999999914493661, 0.9999974273713449, 0.9999994600252569, 60.00511729543352, 60.009863021400115, 60.009616552555556, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 789.2921, 3.479518, 2744.981, 803.699, 3.418913, 2747.881, 830.0676, 3.277703, 2721.464, 607.3478, 9.039192, 5490.648, 601.2216, 9.140188, 5495.434, 594.0684, 9.24595, 5492.63, 99.91554, 100.0, 99.07532, 99.91657, 100.0, 99.9505
148134.09504000001, 285.4878646890347, 285.51316570650124, 285.9620971105904, 28.16748249383858, 28.301889622942316, 28.314479285017118, 8007.561575082305, 8059.329009725495, 8064.711182479556, 154.92944097523423, 20.1812879014783, 4.36374342782733, 8015.785721199161, 8057.594508324317, 8074.32454806324, 0.9999994704513269, 0.9999963316671255, 0.9999997516710794, 60.011471470247635, 60.00982869589503, 60.004857594072305, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.5462, 3.491119, 2742.839, 801.6367, 3.427939, 2748.323, 830.9605, 3.27531, 2721.508, 607.4255, 9.039009, 5490.648, 601.2598, 9.139823, 5495.492, 594.0883, 9.245584, 5492.636, 99.8641, 100.0, 99.04668, 99.91562, 100.0, 99.94964
148136.48784000002, 285.51669354912866, 285.5088732354338, 286.0135827073655, 28.112499892462512, 28.28655114202856, 28.259513099296697, 7999.962641632752, 8051.349974408476, 8052.013392421625, 152.33290689212026, 26.771049903478342, 15.22852212548996, 8003.213997173046, 8061.821064334095, 8054.027903860912, 0.9999986090157056, 0.9999921171515457, 0.9999988320583578, 60.006954986669115, 60.00694861699287, 60.007783007112245, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.4149, 3.513606, 2738.434, 795.3915, 3.454648, 2747.756, 837.2499, 3.234078, 2708.491, 613.5618, 8.929058, 5478.582, 594.9079, 9.233693, 5493.394, 600.311, 9.154206, 5495.578, 99.66669, 99.9961, 98.56034, 99.69378, 99.96353, 100.0
148138.81300000002, 285.5704533351695, 285.51253079842206, 285.98644640625224, 28.167239609135436, 28.291837048942174, 28.298282110151884, 8014.216571658246, 8055.549569711935, 8063.160502643426, 153.16477917279053, 21.512675117410254, 3.6882796011510663, 8012.7340011294755, 8063.505098918464, 8066.366557093557, 0.9999998687848466, 0.9999961428113702, 0.9999997383471264, 60.00243492975465, 60.004899323310035, 60.00276360350121, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.8616, 3.491654, 2743.82, 801.6367, 3.428123, 2748.268, 830.9799, 3.27439, 2721.063, 607.4449, 9.03956, 5490.761, 601.2216, 9.140736, 5495.602, 594.0883, 9.245584, 5492.636, 99.82775, 100.0, 99.03051, 99.91538, 100.0, 99.95062
148141.17456, 285.510484973896, 285.55319252801127, 286.0161188825205, 28.125588951302205, 28.300133170532323, 28.28281924072374, 8005.888789291872, 8051.874579187977, 8057.910692009641, 148.2887854738833, 17.326377048983886, 6.28840719642244, 8003.303028389809, 8048.118632133951, 8062.943095143863, 0.9999994997071533, 0.999997508430233, 0.999999793524606, 60.001215310820236, 59.99926917619553, 59.99894348594645, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.5529, 3.513427, 2738.554, 795.372, 3.455016, 2748.11, 830.8634, 3.274758, 2721.293, 607.4255, 9.039009, 5490.702, 601.2979, 9.139275, 5495.46, 593.0345, 9.265178, 5490.173, 99.67818, 100.0, 99.03886, 99.91552, 100.0, 99.91874
148143.51456, 285.526844947171, 285.56950076282686, 286.0691179373033, 28.14882388393677, 28.285840815770992, 28.29073732059472, 8006.0655632722155, 8060.688904694772, 8063.009583273782, 149.24107821224607, 16.07186074395213, 9.58527905767005, 8011.740739442839, 8057.669987256518, 8064.9882313147655, 0.9999996459335041, 0.9999980631430221, 0.9999989975269219, 59.99945104255773, 60.00198451285283, 60.00167828009604, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 773.0668, 3.533951, 2732.41, 789.0295, 3.479514, 2745.588, 824.8652, 3.310284, 2730.462, 602.668, 9.110716, 5494.482, 604.4834, 9.099463, 5494.643, 592.2791, 9.26243, 5491.943, 99.43965, 99.91928, 99.39934, 99.98323, 99.98276, 99.92694
148145.87852, 285.53881857970475, 285.65831076539394, 286.0331621084252, 28.152081929388448, 28.289475546209957, 28.311954827775594, 8008.525567142629, 8055.52110331613, 8062.745739142854, 154.14675185336682, 18.084311329721004, 7.294890452802065, 8011.372617923878, 8058.319614420228, 8061.013932414819, 0.9999997191454058, 0.9999977567737512, 0.9999997228694572, 59.99680301923766, 59.997855989281646, 59.99916672624579, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.4741, 3.513249, 2738.974, 795.2748, 3.454832, 2748.025, 831.1158, 3.27439, 2721.275, 607.4644, 9.039009, 5490.807, 601.1835, 9.140736, 5495.592, 594.0684, 9.245584, 5492.689, 99.68237, 100.0, 99.0382, 99.91445, 100.0, 99.95061
148148.32184000002, 285.55073840741, 285.57296138644574, 286.0306758968627, 28.123454178608547, 28.29116597924064, 28.25888894129346, 7998.682339442377, 8052.745801338748, 8052.219892009909, 154.56701286437328, 27.715804059849233, 9.196022415267635, 8002.137649434655, 8053.236819697755, 8055.869668675182, 0.9999986021845481, 0.9999942591745719, 0.999999036740336, 59.99698620083935, 59.995487602492936, 59.99610125583501, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 783.5945, 3.497544, 2743.148, 800.9557, 3.429228, 2748.165, 837.1529, 3.235182, 2708.602, 613.5229, 8.929242, 5478.576, 594.946, 9.23351, 5493.46, 600.3309, 9.154389, 5495.639, 99.81862, 100.0, 98.577, 99.69272, 99.96451, 100.0
148150.6772, 285.5835319483474, 285.5885960858634, 286.00731489523827, 28.142846326405795, 28.313090425612828, 28.27177234562292, 8011.10149427621, 8054.976966332499, 8064.377122281976, 154.37024900804954, 19.678477067322547, 9.277890973525473, 8010.346094673281, 8058.418179637157, 8065.684412594024, 0.9999997111685113, 0.9999961800305239, 0.9999997571290563, 59.99779376360114, 59.998253220594265, 59.999187124695844, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.7501, 3.513427, 2738.965, 795.4499, 3.454095, 2748.149, 831.0381, 3.274942, 2720.944, 607.4644, 9.039376, 5490.708, 601.2216, 9.140188, 5495.535, 594.0684, 9.245767, 5492.695, 99.65505, 99.98187, 99.03389, 99.91442, 100.0, 99.95062
148153.04432000002, 285.5594807275469, 285.55560574941364, 286.0398858541208, 28.16735286248292, 28.316335001532355, 28.27755605694605, 8013.689701220391, 8054.540739595111, 8064.29469756935, 151.52924658925826, 22.66982429322934, 2.4761620958136064, 8010.49207279298, 8057.388933559935, 8067.717641391715, 0.9999995107714775, 0.9999963456914178, 0.9999997215484463, 59.99805048344214, 59.99888948184931, 59.99372968124424, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.4673, 3.492546, 2743.074, 801.6367, 3.428123, 2748.386, 830.9799, 3.274574, 2720.598, 607.4449, 9.039009, 5490.71, 601.2407, 9.140188, 5495.492, 594.0883, 9.245584, 5492.635, 99.83157, 100.0, 99.01359, 99.91445, 100.0, 99.9507
148155.42052, 285.5928064145605, 285.54661522891314, 286.0632229929833, 28.147182744731335, 28.343313445122366, 28.28390524186133, 8011.74224662631, 8059.3741647186125, 8070.577622170461, 151.48297234432994, 19.701400258472404, 6.0027241609418525, 8012.77039994547, 8059.490508730234, 8062.842487621432, 0.9999995735793068, 0.9999981903672551, 0.9999994999578764, 59.996111378684816, 59.994202398393405, 59.995880296066325, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 792.0916, 3.467382, 2746.942, 808.0181, 3.39902, 2746.549, 824.671, 3.312493, 2731.745, 601.1727, 9.141237, 5495.449, 607.44, 9.038831, 5491.829, 588.78, 9.310225, 5487.945, 99.96397, 99.96407, 99.41745, 100.0, 99.92662, 99.84895
148157.77328000002, 285.54763380542136, 285.544807912961, 285.99559016262515, 28.15924276520484, 28.311423691760744, 28.28961836577693, 8012.161333292805, 8059.778158767548, 8059.526980429465, 154.18713566584438, 17.96084076922307, 5.9472298755465545, 8011.6898172272395, 8053.585843191145, 8064.7694378603155, 0.9999999023736607, 0.9999961135146677, 0.9999995716863994, 60.00045045055498, 59.99841834137921, 59.998553002587656, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.8419, 3.491832, 2743.059, 801.6367, 3.427939, 2748.268, 830.9993, 3.274574, 2721.342, 607.4255, 9.038825, 5490.76, 601.2216, 9.14037, 5495.486, 594.0883, 9.2454, 5492.635, 99.84497, 100.0, 99.04064, 99.91562, 100.0, 99.95181
148160.2282, 285.5856349538047, 285.53134115525984, 286.0022341634278, 28.099054512564045, 28.281609938633547, 28.24846462280315, 7996.118722987263, 8050.2936908269485, 8052.897984094697, 154.3535670643746, 25.369208019294547, 13.858919065270811, 7998.937678755062, 8054.126730499614, 8053.727140136551, 0.9999995057455395, 0.9999953705009793, 0.9999983120826615, 60.003187144704086, 60.00289341378468, 60.002020323247315, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 784.4619, 3.4979, 2741.344, 798.446, 3.44157, 2747.674, 833.3481, 3.249356, 2711.468, 613.2705, 8.93439, 5478.628, 595.1177, 9.231867, 5493.472, 600.311, 9.154572, 5495.692, 99.78597, 100.0, 98.75682, 99.69852, 99.96509, 100.0
148162.55584000002, 285.5793164737594, 285.6146803312595, 286.07071371790283, 28.14264001785897, 28.30896910698472, 28.282636555777263, 8006.38907043482, 8054.627657592755, 8061.8485355919, 155.7168776689075, 26.428976025469638, 7.294027766765339, 8014.2109700913825, 8058.120804011791, 8065.934874108929, 0.9999995222101424, 0.9999967209542664, 0.9999997294386535, 60.00139468506953, 60.005419869939914, 60.005894276034056, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.3293, 3.491476, 2743.055, 801.6367, 3.428123, 2748.386, 831.2516, 3.273838, 2721.052, 607.4255, 9.039009, 5490.708, 601.2026, 9.140553, 5495.484, 594.0883, 9.245217, 5492.642, 99.84497, 100.0, 99.01977, 99.91456, 100.0, 99.95169
148164.82296000002, 285.5841919442961, 285.56052490673454, 286.0686554833025, 28.146244735497042, 28.29329321702998, 28.29404964907699, 8008.011166394787, 8055.488922967662, 8057.098855914663, 151.60127750604204, 24.441938809880412, 4.824934451625722, 8014.624642297523, 8053.792083093379, 8064.541537430337, 0.999999773515664, 0.9999972891653353, 0.9999994936469052, 60.00394502923473, 59.99912989716362, 59.99991126556481, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.6712, 3.513427, 2738.807, 795.5082, 3.454832, 2748.081, 831.1352, 3.274758, 2721.272, 607.4449, 9.038825, 5490.76, 601.2216, 9.141284, 5495.591, 594.0684, 9.245584, 5492.696, 99.67627, 99.98329, 99.03812, 99.91453, 100.0, 99.95061
148167.13036, 285.4842238468348, 285.5088730350181, 286.07516537466273, 28.12889593479395, 28.291764839003907, 28.259297265196135, 8006.7041205274445, 8055.365431970318, 8057.505642489457, 147.93645874449987, 13.432188792749912, 10.305543052325902, 8009.392101155405, 8055.243388233282, 8062.178274858684, 0.9999993227523969, 0.9999972082872489, 0.9999984381621279, 59.998421336033005, 60.001646110954695, 59.999820403403696, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 773.2048, 3.534308, 2732.353, 789.1463, 3.478961, 2745.6, 824.7292, 3.311941, 2731.56, 601.2115, 9.140869, 5495.514, 607.4781, 9.038465, 5490.693, 587.7263, 9.329819, 5483.312, 99.43963, 99.91552, 99.41252, 100.0, 99.91546, 99.77996
148169.48580000002, 285.45149747583014, 285.4851827166889, 286.00250185692505, 28.154534409361528, 28.30059403699158, 28.30368703136929, 8004.35751772913, 8059.219744440558, 8062.871552776603, 148.23203776423213, 17.02324280945095, 8.50472618373351, 8013.0049546202235, 8057.924777906839, 8066.945907456177, 0.9999995476236692, 0.9999972437207466, 0.9999994784116978, 59.99522620360276, 59.99867617613664, 59.99853578580146, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.5332, 3.513427, 2738.486, 795.4888, 3.454279, 2748.204, 830.9993, 3.276783, 2720.602, 607.4255, 9.039376, 5490.754, 601.1835, 9.140919, 5495.534, 594.0684, 9.245584, 5492.689, 99.67663, 99.99593, 99.01373, 99.91444, 100.0, 99.94962
148171.81804, 285.4582978638665, 285.5127919366066, 285.96009972484546, 28.105263397124023, 28.30009074188148, 28.247920107443303, 8000.582326524704, 8053.729544041886, 8050.593888646128, 150.08732925624906, 22.10201516736015, 7.112787326097532, 7999.51467241712, 8056.447142204885, 8055.023466267919, 0.9999983930456613, 0.9999958120628466, 0.9999990954933441, 59.994331819822285, 59.9944767076991, 59.99506828751814, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.3361, 3.513784, 2738.256, 795.4888, 3.4552, 2747.229, 831.077, 3.27439, 2721.049, 607.4449, 9.036435, 5489.938, 600.287, 9.154615, 5495.61, 594.8835, 9.234413, 5494.648, 99.65624, 100.0, 99.02999, 99.91306, 100.0, 99.97718
148174.16932000002, 285.4786301079137, 285.4868952053393, 285.9819993709978, 28.14578801247209, 28.287602738561763, 28.288722342000224, 8010.120632811461, 8056.906183580742, 8065.155272098937, 155.84293089626522, 27.2331544345393, 2.6219270367942045, 8014.274129116318, 8051.036169066958, 8069.024414852593, 0.9999994129008467, 0.9999945873688971, 0.9999998234687464, 59.98601002571965, 59.98913290357636, 59.98785210622826, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.6645, 3.491654, 2743.075, 801.1309, 3.432728, 2748.534, 835.2893, 3.247883, 2715.269, 610.5131, 8.996169, 5487.325, 599.4858, 9.167217, 5495.64, 594.9431, 9.233315, 5493.38, 99.84742, 100.0, 98.76408, 99.85299, 100.0, 99.96416
148176.51908, 285.4071944695303, 285.49152011603866, 286.01248296425274, 28.15795099876232, 28.296628122079525, 28.30610840379402, 8009.965949595491, 8061.440679527415, 8065.276676017102, 150.19251521176648, 20.953908115096056, 7.5761903482925845, 8013.610706575334, 8055.757274744692, 8066.013505583201, 0.9999998120174474, 0.9999962327328745, 0.9999996520396545, 59.98643172253158, 59.98362783708555, 59.9862720550441, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 782.6087, 3.502541, 2741.931, 799.5744, 3.435122, 2748.205, 830.9217, 3.274942, 2721.118, 607.3867, 9.038825, 5490.591, 601.2407, 9.140005, 5495.492, 594.0883, 9.2454, 5492.755, 99.78165, 100.0, 99.04668, 99.91553, 100.0, 99.94962
148178.92116, 285.53823122230585, 285.6156700163041, 286.00375409096637, 28.169282289295605, 28.2933891862396, 28.30919962714032, 8005.013088091635, 8051.897835797384, 8066.8275935079855, 153.39822157793606, 24.228427103591912, 1.679641129767731, 8009.158083558416, 8062.578947286481, 8060.861155239607, 0.9999995466952221, 0.9999976660447253, 0.999999698444537, 59.98291293655971, 59.986858924641226, 59.98110876698831, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 791.4803, 3.467739, 2746.731, 808.0181, 3.39902, 2746.664, 824.8069, 3.311757, 2731.629, 601.1921, 9.14142, 5495.574, 607.5163, 9.037917, 5490.649, 587.7064, 9.330002, 5483.372, 99.94813, 99.95804, 99.4211, 100.0, 99.91365, 99.77559
148181.27652, 285.4861227427465, 285.5575246095697, 285.96312961468203, 28.157454870273014, 28.292537080767943, 28.303309989089634, 8009.989935891634, 8056.511433363977, 8063.96397727856, 153.9892635126821, 20.2789630983616, 6.646908665462206, 8019.61415471356, 8059.5510588860625, 8065.466523545019, 0.9999995421779043, 0.9999973195364044, 0.9999996370864028, 59.98492993094128, 59.987148336270856, 59.98657826388304, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.5462, 3.491476, 2743.007, 801.6367, 3.427939, 2747.987, 831.0381, 3.27531, 2721.223, 607.4255, 9.038641, 5490.76, 601.2216, 9.140188, 5495.384, 594.0883, 9.245217, 5492.696, 99.85872, 100.0, 99.03633, 99.9136, 99.99963, 99.94865
148183.73244000002, 285.413355972877, 285.51917601954153, 286.02290204524667, 28.14261619093523, 28.273416498602778, 28.284788142225626, 8013.689837466912, 8051.506494152031, 8058.994165577139, 150.4295508730761, 23.35876261102817, 19.234468686287983, 7995.704398155696, 8044.422306327149, 8047.730909357725, 0.9999988603701566, 0.9999939328932494, 0.9999985682552122, 59.98310460943471, 59.9786851899517, 59.978496496536614, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.8025, 3.491654, 2743.547, 801.6562, 3.428123, 2748.098, 830.9605, 3.275862, 2721.056, 607.4255, 9.03956, 5490.917, 601.2407, 9.140736, 5495.543, 594.0684, 9.244668, 5492.933, 99.86463, 100.0, 99.03025, 99.91835, 100.0, 99.95196
148186.07852, 285.4667890509542, 285.4760829440979, 285.922469747771, 28.166337597258376, 28.294166249928804, 28.305680318883333, 8013.8810268703455, 8059.477690968972, 8060.435139574251, 159.9722148727201, 25.263446818084958, 8.611237720891495, 8010.689836306941, 8053.037321373964, 8063.408118654903, 0.99999989711625, 0.9999940083877928, 0.9999999220994553, 59.98419236290152, 59.98105125388718, 59.983553070750936, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.3952, 3.513784, 2738.659, 795.4304, 3.454463, 2747.921, 837.3664, 3.234446, 2709.247, 613.4647, 8.940825, 5480.948, 596.1287, 9.210864, 5495.069, 597.5475, 9.195958, 5494.522, 99.67282, 100.0, 98.55686, 99.73695, 99.98683, 99.9924
148188.47448, 285.43785171036075, 285.45648618015207, 285.9466209082564, 28.15239131961052, 28.31412070100856, 28.295259999403395, 8013.845896220737, 8054.521862360231, 8061.040520387216, 149.30557883731854, 17.928956942835157, 4.485308059302497, 8011.038353387562, 8056.154023439697, 8063.539006111643, 0.9999998466992532, 0.9999978090758608, 0.9999993771847998, 59.98564330320259, 59.98622264616293, 59.988564394633286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.4871, 3.495402, 2743.129, 800.1581, 3.437149, 2748.014, 830.7664, 3.276047, 2721.333, 607.4644, 9.038641, 5490.873, 601.2216, 9.14037, 5495.597, 594.0684, 9.2454, 5492.455, 99.83357, 100.0, 99.04473, 99.91457, 100.0, 99.94962
148190.83444, 285.528874822747, 285.3984394648338, 285.92110128437173, 28.12444810325816, 28.29597182704568, 28.274102219259277, 8005.768307220119, 8054.445307058445, 8059.535888681029, 147.27230522053713, 7.814913447039544, 11.613581784601593, 8007.08990354639, 8050.972541959508, 8060.810326440648, 0.9999990522104552, 0.9999975645655936, 0.9999998831591026, 59.987934759282275, 59.98690347445601, 59.987347885872204, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 776.0634, 3.525206, 2734.563, 791.014, 3.472883, 2745.565, 825.4087, 3.3101, 2731.507, 601.2504, 9.140318, 5495.685, 607.4972, 9.038648, 5490.749, 587.6865, 9.329819, 5483.191, 99.53661, 99.92223, 99.39708, 100.0, 99.91529, 99.77777
148193.16856000002, 285.46628072137355, 285.56925089740577, 285.94379755808393, 28.137230534409245, 28.298013429369334, 28.300246776643878, 8012.293908115081, 8053.915147346601, 8060.525451115505, 151.1972410009713, 20.729797634777697, 5.9179712899622245, 8006.092880467264, 8060.577399621873, 8066.728070132284, 0.9999994192810265, 0.9999972105993093, 0.9999998077428827, 59.986704649009724, 59.990807099349276, 59.992285089003694, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.3163, 3.513606, 2738.008, 795.372, 3.454463, 2747.879, 831.0381, 3.273838, 2720.983, 607.4449, 9.039009, 5490.76, 601.2026, 9.140919, 5495.594, 594.0684, 9.245767, 5492.63, 99.68482, 99.98943, 99.01763, 99.91657, 100.0, 99.94852
148195.56848000002, 285.5249030347278, 285.5064790595144, 285.97561721635105, 28.162533669635746, 28.31300683862608, 28.279830222557685, 8009.120536786778, 8053.397162268828, 8066.469617775674, 152.30026962589272, 18.424451527129804, 7.5492265684465565, 8013.219909154656, 8058.136592167772, 8066.977048309057, 0.9999987423148481, 0.9999958850356795, 0.9999994183217319, 59.990828700391965, 59.986517524627764, 59.99203023045718, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.3558, 3.513963, 2738.511, 795.2553, 3.453727, 2747.945, 830.9411, 3.275126, 2721.631, 601.1339, 9.141604, 5495.559, 601.2026, 9.140919, 5495.535, 594.0883, 9.2454, 5492.635, 99.64548, 100.0, 99.05117, 100.0, 100.0, 99.94962
148197.90884000002, 285.41851274399176, 285.51002101380647, 285.9880864656442, 28.14984714939161, 28.32697756505946, 28.3128146855127, 8014.082660980415, 8065.380866754237, 8066.3739261630735, 154.9496364098395, 22.607252795532077, 12.593112028210726, 8014.435312560361, 8066.660050466081, 8069.403314947748, 0.9999992620647692, 0.9999950848929354, 0.9999998757120635, 59.99167847975795, 59.98912137224265, 59.98977460680999, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.6251, 3.491654, 2743.337, 801.5978, 3.428123, 2748.049, 837.2888, 3.23463, 2708.205, 594.8617, 9.234639, 5493.348, 594.9079, 9.234058, 5493.445, 600.3309, 9.154389, 5495.56, 99.82321, 100.0, 98.56908, 99.96258, 99.96435, 100.0
148200.29964, 285.4906658911533, 285.40207037438745, 285.9646939713365, 28.175301138784114, 28.313904367441815, 28.319905613574242, 8015.657266726201, 8054.291246711682, 8064.874583692767, 155.79091138404556, 22.263346583775274, 2.445924296045405, 8017.413737815954, 8060.123901069722, 8066.93065658671, 0.9999996357806696, 0.9999974731699369, 0.9999998130008106, 59.991240679498105, 59.993553546956065, 59.988650718248664, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 779.3755, 3.513784, 2738.161, 795.3915, 3.454279, 2747.596, 830.9993, 3.274022, 2720.144, 601.1727, 9.141237, 5495.509, 601.2026, 9.141101, 5495.649, 594.0684, 9.245584, 5492.575, 99.65278, 100.0, 99.03451, 100.0, 100.0, 99.94852
148202.63848000002, 285.43564237086605, 285.4507363434684, 286.0190205418065, 28.15159204928968, 28.30983824565131, 28.2942874953456, 8009.626505311804, 8051.460604169427, 8067.796361802991, 153.10676235752544, 21.48433135078176, 8.639881761119, 8005.861368625639, 8057.342110024471, 8056.752459671275, 0.9999997538594378, 0.9999966585609473, 0.999999875017073, 59.99708879279591, 59.99662358075091, 59.9953340491835, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.6053, 3.491832, 2743.117, 801.7729, 3.425913, 2748.049, 829.2134, 3.287275, 2726.107, 603.6777, 9.095455, 5493.731, 605.2273, 9.065129, 5492.401, 588.4221, 9.320662, 5483.44, 99.84168, 100.0, 99.17423, 99.96957, 99.95079, 99.785
148204.95252000002, 285.56503641426036, 285.45079467630745, 285.89317403452236, 28.158625655977346, 28.312561079300433, 28.29662881719883, 8011.7456230463395, 8060.622195111488, 8059.357415688639, 151.56055993665814, 24.217737469445638, 6.761976922788278, 8014.131732474918, 8060.391081937257, 8061.8790021867235, 0.999999775067236, 0.9999976662588191, 0.9999999215786877, 59.995014361587955, 59.991291803326554, 59.99891110772255, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 789.9821, 3.478804, 2744.931, 804.3605, 3.418729, 2748.044, 829.5434, 3.280464, 2722.236, 601.3863, 9.140318, 5495.508, 601.2216, 9.140553, 5495.543, 594.0684, 9.245584, 5492.69, 99.89914, 100.0, 99.07319, 100.0, 100.0, 99.95062
148207.27088000003, 285.49824278870267, 285.4316710897443, 285.804349121147, 28.150340267669137, 28.30593158621166, 28.29955764557898, 8014.67449999175, 8056.504778298872, 8066.263374063985, 156.36026683621185, 16.461916643086624, 10.205977810429204, 8007.458023618239, 8054.365074304144, 8061.666901651663, 0.9999996945507756, 0.9999959590354046, 0.9999996531912118, 60.002527835535055, 60.0011892688675, 60.00345427359316, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 600], 5500.0, [], 785.6448, 3.490762, 2743.002, 801.6562, 3.428123, 2748.152, 831.0187, 3.276599, 2720.721, 607.4061, 9.03956, 5490.701, 601.2026, 9.140919, 5495.542, 594.0883, 9.2454, 5492.635, 99.82667, 100.0, 99.06227, 99.91632, 100.0, 99.95181
