TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
149284.35816, 285.10746425570204, 285.2460664282345, 285.7979317661673, 28.171770974727266, 28.369830324386964, 28.33067319574422, 8015.104357976888, 8066.247465201413, 8071.852386477536, 155.31459294415572, 25.49352481388496, 2.4267523395424178, 8017.9068993913115, 8060.070005137359, 8071.079983425719, 0.9999999641748081, 0.9999950594835892, 0.9999999852065105, 59.98231322256312, 59.98346773304521, 59.982930792090784, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 793.2744, 3.463099, 2747.24, 801.0336, 3.430333, 2748.161, 822.3416, 3.325378, 2734.771, 601.1533, 9.14142, 5495.58, 799.885, 6.870511, 5495.688, 587.8455, 9.328354, 5483.629, 99.98318, 100.0, 99.52939, 100.0, 100.0, 99.78573
149286.67536000002, 285.0880492875098, 285.20283277477085, 285.7098304769021, 28.193456498320003, 28.345246413242016, 28.346761089319383, 8008.552295512156, 8068.416263755869, 8075.487185348554, 155.33329611143472, 24.718005838133934, 6.647414955633394, 8013.668618378806, 8066.608550327035, 8071.744894034764, 0.9999998614709448, 0.9999948622289901, 0.9999996553554437, 59.98003707425797, 59.97872034816386, 59.97919273190276, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9263, 3.487014, 2744.023, 794.7689, 3.456858, 2747.365, 828.6893, 3.288748, 2725.671, 607.5614, 9.037538, 5490.723, 793.5903, 6.922559, 5493.77, 594.1479, 9.244485, 5492.818, 99.86993, 99.98775, 99.19189, 99.91363, 99.97027, 99.95206
149289.08084, 285.2486928764437, 285.31870058305816, 285.78760058905925, 28.14111187697434, 28.332179625714467, 28.273403438601356, 8004.942923618811, 8055.197301084964, 8058.010825073472, 148.76515779221518, 28.56325529108426, 7.735271711085716, 8005.468205109945, 8061.02598181091, 8058.677906752824, 0.999999861454095, 0.9999964328180304, 0.9999999138447649, 59.98015582264184, 59.97956767732707, 59.97844594180782, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9263, 3.487371, 2744.248, 794.7884, 3.456858, 2747.706, 828.5922, 3.288563, 2725.225, 601.1533, 9.14142, 5495.455, 793.6094, 6.922742, 5493.251, 595.1022, 9.2313, 5494.379, 99.87429, 99.99214, 99.1915, 100.0, 99.96623, 99.97517
149291.45732000002, 285.3350302417007, 285.2783560403941, 285.80243011626715, 28.175407918077415, 28.33306859514495, 28.337932393393398, 8014.73406218852, 8069.27032588345, 8077.252128182674, 150.11071003114557, 25.344914066593446, -0.04040940884351585, 8015.8304613588925, 8066.283782340448, 8071.37740561593, 0.9999999882256858, 0.9999936031148431, 0.9999999694748566, 59.98277838941727, 59.98046304834008, 59.97949796474666, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.510036, 2740.35, 788.3875, 3.481172, 2745.751, 834.2411, 3.25451, 2717.021, 596.7647, 9.207244, 5495.008, 790.2714, 6.943562, 5492.867, 596.6331, 9.214819, 5494.477, 99.73363, 99.8969, 98.82757, 99.99421, 99.94136, 99.98313
149293.93120000002, 285.21243139034505, 285.2706633830824, 285.83594768281324, 28.14836847327009, 28.355032974638355, 28.316083479199555, 8014.792157208314, 8065.278929732869, 8074.333622404634, 150.29087309621673, 22.955083000955256, 6.0640078031269695, 8008.662132636757, 8064.704918845292, 8069.008054454823, 0.9999999065661948, 0.9999947686063779, 0.9999999976984162, 59.98644340083651, 59.986172795727526, 59.98399943478294, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 784.3633, 3.498971, 2741.278, 794.7495, 3.456858, 2747.427, 828.8252, 3.288195, 2724.295, 601.095, 9.141237, 5495.574, 793.5903, 6.922559, 5493.71, 594.128, 9.244851, 5492.77, 99.79157, 99.98983, 99.18715, 100.0, 99.97223, 99.95085
149296.26312000002, 285.21366341967126, 285.23850088653967, 285.77427361984786, 28.16701830671729, 28.317651273721264, 28.29423937010943, 8000.705269623898, 8053.113347410576, 8067.042823377823, 153.21861577711115, 27.847279377814175, 4.966014319089481, 8009.100577279282, 8051.539577318214, 8062.3800995271595, 0.9999996180866816, 0.9999946890471462, 0.9999999344148719, 59.98460443183757, 59.98376564249367, 59.9854673439876, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 775.2946, 3.528061, 2734.182, 800.9557, 3.43107, 2748.219, 822.3222, 3.325746, 2734.948, 607.542, 9.036802, 5490.56, 799.866, 6.871059, 5496.015, 587.8058, 9.328537, 5483.562, 99.50795, 100.0, 99.53161, 99.91186, 100.0, 99.7845
149298.63372, 285.24166722877237, 285.257727087878, 285.76892523784284, 28.190363905534543, 28.33927025139119, 28.324683953009338, 8010.547143798906, 8058.907984845972, 8070.560275966675, 149.36933546380806, 25.16945395894072, 4.863435755320268, 8019.539256738354, 8061.136553188826, 8068.292470830818, 0.9999999217309905, 0.9999932844777505, 0.9999998899993693, 59.98513440546041, 59.987185157944985, 59.988956547961884, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.7556, 3.510036, 2739.938, 794.7689, 3.457042, 2747.593, 828.5534, 3.289484, 2725.438, 601.1727, 9.141237, 5495.529, 793.6094, 6.922194, 5493.877, 594.128, 9.244668, 5492.703, 99.71623, 99.99198, 99.18972, 100.0, 99.97221, 99.95405
149300.98276, 285.2286852830991, 285.3515464579051, 285.83422307208707, 28.190672717039764, 28.30990658812707, 28.31673769783854, 8019.767032858089, 8057.89184479491, 8072.842518807944, 154.58329138246927, 21.115308801646734, 7.572594626261434, 8014.10271488098, 8063.1588599624465, 8067.81915626501, 0.9999989011939566, 0.9999960367876227, 0.9999988088770098, 59.98320162684745, 59.98779105039354, 59.987250098293885, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.6176, 3.509501, 2739.732, 794.7495, 3.456674, 2747.481, 828.8446, 3.288932, 2725.963, 607.5226, 9.037722, 5490.665, 793.6094, 6.922742, 5493.821, 594.128, 9.244851, 5492.77, 99.71779, 99.99198, 99.20882, 99.91377, 99.9712, 99.95294
149303.34408, 285.2355493601287, 285.29947207268646, 285.8290541822536, 28.18242143187395, 28.367446507411636, 28.336917560499746, 8008.8698345026105, 8067.648401177927, 8072.422465148415, 150.07207604079622, 29.487748079939138, 1.1880423693696684, 8017.942370529631, 8064.454602822351, 8068.840278499442, 0.9999999538726175, 0.9999928114924713, 0.9999999985156183, 59.987969849035736, 59.98721448385652, 59.98837488788464, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.8868, 3.487014, 2744.018, 788.4653, 3.481356, 2744.981, 834.9788, 3.249908, 2713.662, 613.5618, 8.929426, 5478.836, 787.8679, 6.966755, 5489.932, 599.2375, 9.178744, 5495.478, 99.87619, 99.90096, 98.75312, 99.69475, 99.88976, 100.0
149305.71476, 285.20528627769113, 285.2723384471931, 285.82903396294256, 28.16867555676584, 28.319941919467254, 28.33119131621185, 8016.079015931287, 8066.901103241534, 8076.029273962626, 153.4778883282438, 24.67912438827102, 9.613966076601173, 8017.092324313349, 8067.360749824214, 8067.876593378924, 0.9999995422554744, 0.999995915711451, 0.9999994942160342, 59.98620447652322, 59.98922351803343, 59.9853487726169, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.5978, 3.509858, 2739.79, 794.7495, 3.456858, 2747.37, 828.5146, 3.288748, 2725.328, 607.5614, 9.03717, 5490.677, 793.6094, 6.922559, 5493.77, 594.128, 9.244668, 5492.704, 99.70961, 99.98791, 99.18381, 99.91387, 99.97027, 99.95087
149308.06128000002, 285.2664342587636, 285.26979325249596, 285.853872008003, 28.203076264822744, 28.3488588618147, 28.295088833276623, 8014.375410512499, 8061.664165348845, 8072.893320727645, 153.09062688377344, 24.087375826267603, 4.666150894520342, 8019.930398874015, 8060.542144881775, 8075.043875709664, 0.9999998682895315, 0.9999938193809149, 0.9999998750861895, 59.99079392982334, 59.993459565336344, 59.99313295134079, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 787.6754, 3.482195, 2744.458, 796.8506, 3.448569, 2748.132, 825.5251, 3.311388, 2732.91, 602.9204, 9.120276, 5495.29, 799.6752, 6.871424, 5495.632, 587.8455, 9.328171, 5483.508, 99.88193, 100.0, 99.4221, 99.99793, 100.0, 99.78571
149310.52372000003, 285.1300266195725, 285.23355972562206, 285.6976222696724, 28.183660114551216, 28.316461993254823, 28.32080232393955, 8019.984539440424, 8062.31759747066, 8078.323891818778, 153.66854040159387, 26.345199449852657, 4.7070827231664225, 8022.218153975832, 8065.845446554294, 8075.309418348068, 0.9999996370567467, 0.9999949683550841, 0.9999999934607924, 59.9906168400003, 59.99227314115721, 59.992237926045966, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 787.0643, 3.487192, 2744.175, 794.7689, 3.456858, 2747.535, 828.7087, 3.288563, 2725.843, 607.5614, 9.036986, 5490.782, 793.5903, 6.922559, 5493.718, 594.128, 9.244851, 5492.824, 99.87202, 99.99394, 99.16964, 99.91281, 99.9692, 99.95294
149312.94676000002, 285.183537061295, 285.2271313339154, 285.7715164454135, 28.184963423028652, 28.32794923091334, 28.324315176291858, 8014.569354687809, 8067.389213872149, 8065.083644871906, 154.45514775542097, 23.14989415101013, 5.932184854733805, 8016.83025078595, 8067.790288710273, 8071.698641262553, 0.9999998764110491, 0.9999965390409085, 0.9999996216190971, 59.99323095238247, 59.99213025378174, 59.9915924864268, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9263, 3.487192, 2744.233, 794.7495, 3.457042, 2747.539, 828.6505, 3.288563, 2725.505, 607.542, 9.037354, 5490.612, 793.5903, 6.922377, 5493.934, 594.1479, 9.244485, 5492.824, 99.87411, 99.99406, 99.20664, 99.91281, 99.96724, 99.95303
149315.295, 285.164223387563, 285.30142935827024, 285.82077615660427, 28.161166207517663, 28.34541730803008, 28.299221777746634, 8016.532917381066, 8067.506696756909, 8070.366086057245, 143.93843545800246, 26.7166170019143, 3.357954339647222, 8015.4533647668595, 8071.309721008876, 8072.015526293288, 0.9999999631180336, 0.9999934030150404, 0.9999997851790599, 59.995669484074725, 59.99610406427392, 59.992654533476696, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.7556, 3.509679, 2740.058, 788.5237, 3.481356, 2745.433, 834.9399, 3.250092, 2713.616, 613.5424, 8.929426, 5478.465, 787.3529, 6.97059, 5488.318, 600.3906, 9.153474, 5495.584, 99.70632, 99.91742, 98.75108, 99.69581, 99.87014, 100.0
149317.62984, 285.1834499816436, 285.29735211608727, 285.8040906518614, 28.174374569464458, 28.330351077700808, 28.334488976042028, 8011.329650610893, 8060.812444921645, 8070.743094750231, 148.75263566871286, 28.29970684307591, 5.1192405594269985, 8014.606666688835, 8059.727129224131, 8070.289190411971, 0.9999995280353586, 0.9999961536473523, 0.9999995679906155, 59.99340398228014, 59.994391237997114, 59.994956047859475, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 787.0051, 3.486835, 2744.085, 794.73, 3.456858, 2747.543, 829.3687, 3.284882, 2724.466, 607.5614, 9.037538, 5490.664, 793.6094, 6.922377, 5493.878, 594.128, 9.244485, 5492.764, 99.86837, 99.99423, 99.13437, 99.91174, 99.97223, 99.95315
149319.98940000002, 285.1741421372018, 285.2204953580476, 285.77994206266357, 28.166308425895544, 28.327362182833387, 28.315885631918228, 8012.398154037435, 8063.4037092270955, 8074.0700451652265, 156.9038029548576, 24.074077163599213, 8.733513811610464, 8016.193703047541, 8059.876076714699, 8067.762163092596, 0.9999993366494611, 0.9999958428438623, 0.9999997345049882, 59.992198865982495, 59.99343289920277, 59.99156711018409, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.657, 3.509501, 2739.775, 794.7689, 3.456305, 2747.547, 827.3499, 3.296479, 2728.84, 605.6584, 9.079275, 5493.659, 797.1955, 6.890052, 5495.723, 588.9987, 9.313338, 5484.019, 99.7197, 99.99356, 99.29334, 99.9625, 100.0, 99.80739
149322.33948000002, 285.13081028163685, 285.33867118275236, 285.78261986722754, 28.17893987921896, 28.30094593703094, 28.326385636119173, 8011.549286000214, 8058.847959559476, 8074.849822464446, 158.44898116555783, 22.540704876820655, 7.453004266780226, 8019.312190633371, 8066.4999794950545, 8074.941955357693, 0.9999997132992087, 0.9999969227224657, 0.9999996433002238, 59.98995051931652, 59.990210749293794, 59.9920004174301, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 776.2014, 3.523421, 2736.372, 797.8818, 3.44599, 2747.947, 826.4763, 3.297399, 2727.222, 606.8235, 9.042318, 5490.768, 793.6285, 6.922194, 5493.661, 594.128, 9.244851, 5492.823, 99.58766, 100.0, 99.25465, 99.92094, 99.9692, 99.95195
149324.67464, 285.107317344828, 285.1613481457793, 285.7453253656528, 28.17275249999712, 28.322567943340317, 28.32216798162968, 8009.647493435154, 8061.136097560147, 8076.1296954137015, 149.27577321734643, 24.409633315461633, 3.2217220864527008, 8016.861535726941, 8064.022889396611, 8071.967122565339, 0.9999997392015726, 0.999993423958676, 0.9999999570941192, 59.99201362143756, 59.992026068791986, 59.98945095011045, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.4401, 3.509322, 2739.89, 794.7689, 3.457226, 2747.763, 828.3593, 3.290956, 2726.187, 601.1339, 9.141604, 5495.449, 793.6094, 6.922559, 5493.77, 594.1479, 9.244668, 5492.824, 99.71571, 99.98983, 99.21699, 100.0, 99.97027, 99.95184
149326.96308000002, 285.1275030324761, 285.2618089082063, 285.8064569084241, 28.14562371997349, 28.326642274846815, 28.27679769761028, 8007.278885486569, 8060.399476965057, 8066.742317846347, 143.26172640159143, 30.087513761973696, -2.4554336200912985, 8004.784766028702, 8059.181653117447, 8065.755800735543, 0.9999999443201294, 0.9999929988161514, 0.9999998779841892, 59.992952502734056, 59.99304080367886, 59.99339152987125, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9066, 3.487371, 2744.19, 788.4459, 3.481724, 2744.758, 834.9205, 3.249724, 2713.273, 594.8811, 9.234088, 5493.355, 787.3339, 6.97059, 5488.318, 600.3906, 9.153474, 5495.652, 99.87202, 99.90139, 98.77382, 99.96272, 99.87114, 100.0
149329.32460000002, 285.23082139772293, 285.32524703799004, 285.79405641722263, 28.168977559865187, 28.32750086614937, 28.32335402368608, 8016.980870781902, 8060.055246959041, 8063.715682419143, 145.65093474824585, 25.886739518713057, 2.831902139081649, 8020.457215769984, 8061.870698243613, 8073.113389752309, 0.9999999222095955, 0.9999928564219553, 0.9999999632216903, 59.99154846888061, 59.99227657757706, 59.99254323730887, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.509858, 2739.512, 794.7495, 3.456858, 2747.54, 828.9805, 3.287091, 2724.766, 601.1339, 9.141237, 5495.554, 793.5903, 6.922559, 5493.661, 594.1479, 9.244851, 5492.823, 99.70193, 99.98983, 99.19737, 100.0, 99.9692, 99.95305
149331.70308, 285.24287526011534, 285.30704602547024, 285.8260759223781, 28.179697921408348, 28.350843107715317, 28.30680798793203, 8013.082638653916, 8058.470555377732, 8074.301750916822, 149.72964372750926, 24.79522741787423, 1.156064267388956, 8009.404623599873, 8068.913162931586, 8074.561150105353, 0.9999996553044993, 0.9999947886692084, 0.999999963931453, 59.99266368973156, 59.99224371092395, 59.9934252156631, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.946, 3.487192, 2744.248, 794.7884, 3.457226, 2747.477, 828.534, 3.289484, 2725.622, 601.1727, 9.141788, 5495.561, 793.5903, 6.922559, 5493.716, 594.0485, 9.250527, 5491.756, 99.86802, 99.9918, 99.19642, 100.0, 99.97024, 99.93362
149334.03368000002, 285.0730976927448, 285.1563586927233, 285.7669431213919, 28.196140724251446, 28.359119666345144, 28.356594548392845, 8013.606387763294, 8064.281051819999, 8069.652024309975, 156.80211749795262, 31.530042912980207, 3.3789378232245326, 8020.037950710778, 8062.790097835974, 8074.882461717912, 0.9999998784271987, 0.9999940597639712, 0.9999996701737682, 59.99160592154584, 59.996598737198596, 59.99495393451315, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 793.235, 3.462921, 2746.852, 801.0336, 3.430886, 2748.051, 822.3222, 3.325562, 2734.385, 606.707, 9.061808, 5492.749, 797.9775, 6.892426, 5495.123, 591.3645, 9.275249, 5490.868, 99.98927, 100.0, 99.51533, 99.94302, 99.99489, 99.90641
149336.40884000002, 285.2508063743755, 285.259021104862, 285.8115839640079, 28.187804163372277, 28.34895107912336, 28.34135375150652, 8015.222665558669, 8061.656194477291, 8071.788869300237, 153.3001319803261, 27.822163657433066, 4.253065703486982, 8011.021237193211, 8066.5180285285205, 8074.424842922138, 0.9999996912645921, 0.9999955748666849, 0.9999997762987761, 59.99893594508708, 59.9993237651481, 59.99928245499976, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9657, 3.486835, 2744.406, 794.7495, 3.456858, 2747.534, 828.5922, 3.290588, 2725.725, 605.7749, 9.060888, 5491.537, 793.5903, 6.922559, 5493.711, 594.1678, 9.244668, 5492.824, 99.86802, 99.99, 99.20734, 99.94432, 99.97418, 99.95305
149338.71788, 285.22140094774403, 285.2948270005845, 285.8027991027652, 28.12090068188646, 28.30917906705472, 28.27355696438682, 7997.679844152382, 8054.487201529089, 8059.327185070926, 143.35853274672445, 29.815072789615897, 3.3414824122080518, 8000.129363330729, 8054.312283992059, 8057.453972970498, 0.9999999852602685, 0.9999905041333887, 0.9999999470585671, 60.00173524930815, 59.99885779923695, 60.00194420821012, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 784.1071, 3.501113, 2741.493, 790.1969, 3.475093, 2745.152, 833.5811, 3.253958, 2713.85, 613.4453, 8.930346, 5478.458, 787.3529, 6.970407, 5488.261, 600.3707, 9.153657, 5495.772, 99.77405, 99.92303, 98.78562, 99.69556, 99.87303, 100.0
149341.18328000003, 285.03476001178876, 285.0768953287958, 285.65902367081884, 28.179170479511697, 28.361626527801977, 28.33664776311825, 8009.727755691336, 8067.67285413189, 8072.9424831483275, 152.70323090784996, 26.55914001044175, 6.538388148009744, 8012.800564600763, 8063.881942795886, 8073.19603443967, 0.9999991313267428, 0.9999969752045681, 0.9999985418061895, 60.00169724596635, 59.999957755805475, 59.99942627997437, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9854, 3.486835, 2744.348, 794.7689, 3.457042, 2747.71, 828.5728, 3.289668, 2725.495, 607.5226, 9.037538, 5490.442, 793.5903, 6.922559, 5493.877, 594.1678, 9.244485, 5492.825, 99.87793, 99.99193, 99.1918, 99.91279, 99.97221, 99.95307
149343.48924000002, 285.156030808456, 285.27275445368724, 285.82455124630883, 28.179625614480095, 28.345348325706414, 28.314072041099166, 8010.506681930792, 8058.1221241102685, 8067.650436992801, 156.54369335280217, 25.312862962959116, 6.904557780623691, 8012.01439446091, 8053.8592534302925, 8072.369597911622, 0.9999997130936696, 0.9999957919943545, 0.9999993827465126, 59.99807946742678, 59.99864786258972, 59.99584354441327, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.5189, 3.508965, 2739.818, 794.7689, 3.456858, 2747.481, 828.767, 3.287091, 2725.186, 607.5226, 9.037354, 5490.553, 787.372, 6.970407, 5488.326, 594.128, 9.244485, 5492.824, 99.71307, 99.98787, 99.18054, 99.91174, 99.8712, 99.95305
149345.83968, 285.16659936805644, 285.3083783256248, 285.8680729862869, 28.153122797053527, 28.321084868323496, 28.265967207271572, 8013.9304298529205, 8058.004937930647, 8070.621837991119, 152.3946992102708, 24.41139194627158, 4.770337670038771, 8013.9349170152045, 8052.1752068558535, 8070.010071293815, 0.9999998789560324, 0.9999944020031025, 0.9999999999461925, 60.00142716886401, 60.002504564425, 60.00160710159201, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 773.9933, 3.530381, 2732.375, 800.9947, 3.430518, 2748.334, 822.361, 3.325746, 2734.823, 601.1533, 9.141237, 5495.508, 781.0773, 7.015151, 5479.397, 587.8058, 9.328537, 5484.408, 99.46916, 100.0, 99.53161, 100.0, 99.70777, 99.78904
149348.16324000002, 285.13259593941706, 285.3085267374201, 285.8243446456695, 28.164551232021942, 28.334280812792827, 28.3015616804919, 8013.268236300456, 8062.802261124058, 8068.715293532572, 151.3531660780527, 27.89819985612212, 3.9681270428586686, 8011.6306751540205, 8063.123936554797, 8067.623891772788, 0.9999995151322786, 0.9999954619152018, 0.9999994010421362, 59.995370487480436, 59.99817277431815, 59.99699434574385, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.509858, 2739.517, 794.7495, 3.457042, 2747.31, 828.5922, 3.289116, 2725.332, 607.5226, 9.037538, 5490.553, 787.3529, 6.970225, 5488.268, 594.1479, 9.244485, 5492.829, 99.70213, 99.99406, 99.20002, 99.91173, 99.87109, 99.95315
149350.50344, 285.1906698779341, 285.3563919316681, 285.8518160153952, 28.14064903406518, 28.332750291061288, 28.280400268687593, 7999.465004419633, 8056.178105921028, 8061.913847232033, 149.63701092495262, 25.602397482748074, 8.237827615286278, 8002.723957501385, 8059.124882269369, 8060.634255378984, 0.9999990695767359, 0.9999942470714547, 0.9999996135261232, 59.99583992505098, 59.99548533405683, 59.994973149108745, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.7161, 3.509501, 2739.885, 794.6133, 3.457595, 2747.37, 828.7476, 3.287459, 2725.415, 609.8334, 8.993043, 5485.211, 791.2251, 6.941005, 5492.592, 598.144, 9.177096, 5495.798, 99.70003, 99.98139, 99.18889, 99.83778, 99.94884, 100.0
149352.84584000002, 285.18192849118554, 285.23863027716385, 285.76936094520227, 28.147234774264163, 28.33275332044188, 28.30706669923631, 8005.122815543607, 8064.937810618314, 8073.88342381104, 152.77688002590025, 23.580444928572888, 11.14158010543997, 8008.589276333844, 8069.951667908474, 8070.112817824422, 0.9999991488802318, 0.9999937052747104, 0.9999998613922273, 59.9957219235404, 59.996862671265475, 59.995547852366315, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 784.9942, 3.493974, 2742.102, 791.8895, 3.465331, 2746.803, 830.3199, 3.281569, 2724.631, 607.775, 9.033125, 5490.507, 787.3911, 6.970407, 5488.269, 594.1678, 9.244302, 5492.764, 99.80906, 99.96727, 99.11488, 99.90796, 99.87016, 99.95405
149355.31772000002, 285.17243800369744, 285.16997358350716, 285.7830343300254, 28.19426181195891, 28.315956801527168, 28.32594292805996, 8013.861676540501, 8062.4486127691835, 8069.196272961738, 151.04424914295237, 25.55929899776811, 8.877929242729806, 8016.631288207149, 8062.861070491141, 8076.316774705727, 0.9999996725383749, 0.9999965584905132, 0.9999996597610431, 59.99614960075747, 59.994370392888015, 59.996667661472095, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.946, 3.487371, 2744.238, 794.7689, 3.456858, 2747.37, 828.9028, 3.286539, 2725.432, 607.5614, 9.037354, 5490.507, 793.6094, 6.922742, 5493.77, 594.128, 9.244851, 5492.764, 99.87393, 99.9962, 99.18057, 99.91077, 99.97027, 99.95425
149357.61512, 285.20688568780696, 285.29819669103455, 285.77485508591803, 28.163783353779273, 28.346037447481066, 28.319462614790012, 8001.659141171213, 8066.927938008095, 8072.065743340659, 155.55658664996258, 25.404988775451784, 5.601098540287921, 8018.184841245959, 8058.888664765062, 8075.90049162681, 0.9999999248016725, 0.9999952968289075, 0.9999998025065112, 59.995608799304534, 59.99497662948137, 59.998122102672625, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 793.2153, 3.463278, 2747.187, 801.053, 3.430702, 2747.874, 822.361, 3.325562, 2734.938, 601.2504, 9.140685, 5495.469, 799.9041, 6.870328, 5495.794, 587.8455, 9.327988, 5483.576, 99.98109, 100.0, 99.53569, 100.0, 100.0, 99.78476
149359.98320000002, 285.2038319141687, 285.29208885961305, 285.80559421507365, 28.170747363075893, 28.36226557352722, 28.318462748134618, 8016.794855798366, 8052.869696052181, 8073.7842219402855, 151.4710403449949, 19.647276257512203, 6.070591896937458, 8023.165844343898, 8056.760017821312, 8078.897634863315, 0.9999997440262353, 0.9999959648729682, 0.9999996143477414, 59.99268762129675, 59.99237925732635, 59.991951250827775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.8474, 3.486835, 2744.133, 794.7495, 3.456858, 2747.427, 828.3787, 3.290772, 2726.099, 607.4838, 9.03717, 5490.5, 793.5903, 6.922194, 5493.986, 594.1678, 9.244668, 5492.884, 99.87011, 99.99198, 99.21379, 99.91077, 99.9683, 99.95196
149362.29504000003, 285.2356584907185, 285.31544765524933, 285.83413118597696, 28.1160261142734, 28.29395576766255, 28.269828376299667, 7999.224862913058, 8053.311979730019, 8057.118399678481, 149.31472476619683, 29.20374420138296, 6.3430530864059165, 8000.941842695491, 8052.915777245231, 8059.44011835384, 0.9999996482948175, 0.9999953399417437, 0.9999995554972432, 59.997025348959575, 59.995919122472074, 59.99479811636066, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.9066, 3.487371, 2744.238, 794.7884, 3.456674, 2747.311, 828.5146, 3.288932, 2724.888, 607.5809, 9.037354, 5490.611, 799.9995, 6.869415, 5495.622, 595.0425, 9.227088, 5494.366, 99.87201, 99.98577, 99.16972, 99.91184, 100.0, 99.97271
149364.66968000002, 285.148862610324, 285.2059527665389, 285.7719513478974, 28.17350816991267, 28.35529625936475, 28.328242308536286, 8016.956582433963, 8059.198453150611, 8076.377592977783, 153.29864581655602, 29.990877447380626, 7.118738567798118, 8015.644988457464, 8059.777367545177, 8072.647333145229, 0.9999999893951494, 0.9999927258184664, 0.9999995138194664, 59.996443264468354, 59.995762423401416, 59.994387808083346, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.4795, 3.508965, 2738.647, 788.4264, 3.479146, 2745.417, 833.9887, 3.259664, 2717.555, 611.0179, 8.98293, 5486.306, 802.5936, 6.852248, 5495.646, 596.295, 9.215735, 5494.288, 99.70806, 99.93058, 98.90284, 99.81329, 100.0, 99.98116
149366.91984000002, 285.22372048005985, 285.24056892283716, 285.7420845036768, 28.184629425243784, 28.3263751571548, 28.334406209482314, 8010.748167442636, 8065.358088018123, 8073.306195293444, 153.73951661602177, 25.273869145531535, 4.028468409393213, 8019.087607877312, 8062.801664861004, 8073.825002367835, 0.9999996147863781, 0.9999969915299358, 0.9999994554419259, 59.99086579271804, 59.9940392496849, 59.99450132306739, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 785.8813, 3.493082, 2742.99, 794.7689, 3.456674, 2747.311, 828.5534, 3.288379, 2725.386, 607.5032, 9.037538, 5490.558, 799.866, 6.870876, 5495.578, 594.1479, 9.244485, 5492.77, 99.82851, 99.98988, 99.18785, 99.9109, 100.0, 99.95316
149369.26264, 285.1759546113609, 285.2520857792389, 285.7501369285756, 28.174985621853995, 28.322504555941503, 28.340689154226443, 8011.86441286086, 8066.830093893513, 8064.109516632901, 150.61878011574845, 21.861769207963334, 7.49214510831662, 8016.328011184764, 8054.174222361083, 8069.416578835743, 0.9999996904485764, 0.9999974064929156, 0.9999999440365069, 59.991682133442055, 59.9881706466273, 59.98885724412695, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 777.542, 3.52003, 2736.177, 798.8935, 3.43807, 2747.991, 823.0405, 3.32409, 2734.71, 601.2698, 9.139582, 5495.514, 793.6094, 6.922377, 5493.77, 587.8257, 9.327988, 5483.688, 99.58054, 100.0, 99.51816, 100.0, 99.96923, 99.78352
149371.62944000002, 285.0939332860466, 285.22295011334955, 285.80708255467624, 28.166776179819312, 28.32555336702066, 28.32930233040107, 8011.220601902052, 8062.042633192987, 8073.807491191394, 151.0829605867325, 26.45041838345378, 6.240576542006011, 8018.986581401586, 8066.173037697889, 8072.399600904435, 0.9999998468631774, 0.9999960707885726, 0.9999997740761014, 59.98069476192302, 59.985554654290524, 59.98512278798609, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.6964, 3.508965, 2739.255, 794.7689, 3.456858, 2747.423, 828.1263, 3.29022, 2725.987, 607.5614, 9.037906, 5490.506, 799.8469, 6.870876, 5495.854, 594.1479, 9.244851, 5492.818, 99.69359, 99.98983, 99.19851, 99.91399, 100.0, 99.95316
149373.99444, 285.2110159845093, 285.2337809974171, 285.79913083926016, 28.192952590824856, 28.300315489796468, 28.32238150569558, 8016.268695315919, 8063.736074547808, 8076.238377990768, 150.04172365526665, 25.826366467004163, 1.2602757719209876, 8016.9752117585585, 8062.46027238189, 8074.272723069387, 0.9999999992073726, 0.9999949637150601, 0.9999998461249391, 59.98034759510696, 59.978496505054146, 59.97665205770782, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.7161, 3.508965, 2738.967, 794.7495, 3.456858, 2747.369, 828.7087, 3.289852, 2725.031, 601.2115, 9.141237, 5495.58, 793.6094, 6.922377, 5493.553, 594.1678, 9.244485, 5492.83, 99.6821, 99.98787, 99.20077, 100.0, 99.97022, 99.95307
149376.37636000002, 285.14018756933865, 285.3277269626659, 285.83250365586343, 28.177352943940342, 28.365845564711428, 28.329359706223393, 8013.726171411375, 8075.2136367845105, 8071.780876337265, 146.31759578818355, 31.764565457725894, 0.08622743790874665, 8021.120005017337, 8071.156658977851, 8072.726838409187, 0.9999999999180852, 0.9999924155635979, 0.9999999936005114, 59.97909018356253, 59.98089302598996, 59.9808939983026, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.8671, 3.487549, 2743.917, 788.407, 3.481724, 2745.167, 834.9399, 3.249908, 2713.559, 594.9199, 9.23372, 5493.42, 787.3339, 6.970407, 5488.101, 600.3707, 9.157503, 5495.655, 99.86226, 99.90746, 98.75138, 99.96474, 99.86814, 100.0
149378.70516, 285.22921449856216, 285.31525933726954, 285.86295775289665, 28.195440518793333, 28.3445181905495, 28.327728205583004, 8018.566877859233, 8067.253260063598, 8074.725987329764, 148.8769786649832, 24.691243637619664, 0.19694355062574687, 8022.522507162527, 8069.709082701927, 8070.544402888999, 0.9999999602399848, 0.9999956769919798, 0.9999999769647743, 59.98018807625705, 59.980421568712146, 59.979464685581455, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.6767, 3.510036, 2740.12, 794.7689, 3.457042, 2747.593, 828.631, 3.289484, 2725.048, 601.1727, 9.14142, 5495.625, 793.5713, 6.922559, 5493.826, 594.1678, 9.244302, 5492.884, 99.7157, 99.99193, 99.20229, 100.0, 99.96825, 99.95415
149381.02980000002, 285.2827687143147, 285.20593170053957, 285.7537079017346, 28.167464655279005, 28.327849023298416, 28.30997824648847, 8019.822230429896, 8059.06187825696, 8077.415653265213, 153.4157632913816, 26.892793831516883, 5.759077094996428, 8012.504323988193, 8069.525029082206, 8071.393582129983, 0.9999999380319351, 0.9999937298625527, 0.9999998439814661, 59.98499948868536, 59.98388632511275, 59.98210224828737, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.946, 3.487192, 2744.29, 794.8857, 3.455384, 2747.774, 828.3399, 3.290588, 2726.635, 603.9884, 9.096558, 5493.881, 797.7105, 6.885669, 5496.074, 588.6408, 9.324875, 5483.709, 99.86192, 100.0, 99.20943, 99.97229, 100.0, 99.79196
149383.36712, 285.18189056919124, 285.3553782871797, 285.83409595295086, 28.172267771440854, 28.337672481003533, 28.329800972278132, 8018.1505868435315, 8070.705004299243, 8069.408954509849, 153.51304149994849, 28.835415587472653, 0.9574928490319508, 8008.045146788944, 8067.206316677805, 8072.719955428695, 0.9999998490334822, 0.9999929393124916, 0.9999999831967914, 59.98089112740706, 59.97972594687102, 59.98053715987547, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 791.1058, 3.473807, 2745.641, 797.5705, 3.447832, 2747.925, 827.4858, 3.296479, 2726.036, 601.7358, 9.137743, 5495.542, 793.5713, 6.922377, 5493.711, 594.1678, 9.244668, 5492.769, 99.925, 100.0, 99.21148, 100.0, 99.97019, 99.95087
149385.72784, 285.12512451864865, 285.2579734149241, 285.7714483666959, 28.150872791406005, 28.330377997277818, 28.317010968571633, 8018.002670270147, 8067.266422285184, 8069.36792111188, 151.5858061672884, 27.33198958662797, 4.467126300855725, 8016.573871020318, 8066.22675859532, 8066.533495538345, 0.9999999572145617, 0.9999934533096714, 0.9999998958123855, 59.98060401253342, 59.98331210428251, 59.983968207811245, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.946, 3.487192, 2744.285, 794.7689, 3.456674, 2747.54, 828.4952, 3.290036, 2725.609, 607.5226, 9.036802, 5490.663, 793.6094, 6.922559, 5493.656, 594.1479, 9.244485, 5492.709, 99.87829, 99.98577, 99.21756, 99.91196, 99.97022, 99.95294
149388.09532000002, 285.1799840294119, 285.27797534378215, 285.8123863782225, 28.13537781303253, 28.294493867311377, 28.264293613993598, 8002.936233764636, 8051.246616473229, 8059.009839274457, 141.75005542213876, 34.45440656566552, -3.508645510246197, 8009.292047202869, 8060.575094455428, 8061.1119067774225, 0.9999999735870387, 0.9999941062467685, 0.9999999967266607, 59.98573004438428, 59.98377599357955, 59.98413405615641, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.7753, 3.509144, 2739.082, 788.3486, 3.481172, 2744.765, 834.9788, 3.250276, 2714.004, 613.5229, 8.929242, 5478.354, 787.3339, 6.970407, 5488.38, 600.4105, 9.153291, 5495.767, 99.68629, 99.90297, 98.74717, 99.68974, 99.87109, 100.0
149390.44288000002, 285.14265826715524, 285.2870210633618, 285.76557191085595, 28.17171464261896, 28.34217085639881, 28.32744948333405, 8013.38086849703, 8064.616842686705, 8071.06607406975, 154.39147441477098, 27.084377371101255, 5.989581124140841, 8012.836615975175, 8067.781788898809, 8069.974359676875, 0.9999995113024975, 0.9999956092075936, 0.9999998238957658, 59.983835128513626, 59.98326676040964, 59.98142014136706, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 786.8671, 3.487371, 2744.19, 794.7689, 3.456858, 2747.364, 829.1163, 3.287643, 2725.021, 607.542, 9.036618, 5490.724, 793.6285, 6.922377, 5493.769, 594.1678, 9.244668, 5492.83, 99.8722, 99.9877, 99.18445, 99.91484, 99.97024, 99.95096
149392.78144000002, 285.1466179211197, 285.23166095379634, 285.7058938497009, 28.172544569795555, 28.32831063817296, 28.316656679110892, 8009.693667059859, 8060.785166358887, 8067.491799166338, 151.0793946882477, 21.821120247601584, 4.8401564836412945, 8010.680251845089, 8064.841534660941, 8063.868833653629, 0.999999823551829, 0.9999943919149921, 0.9999997641812308, 59.984307471956846, 59.98063661698047, 59.980687228392206, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.6373, 3.510215, 2740.178, 794.7689, 3.457042, 2747.427, 828.7087, 3.288379, 2725.678, 607.5809, 9.036986, 5490.679, 793.5903, 6.922011, 5494.362, 593.2731, 9.261881, 5490.504, 99.68647, 99.99, 99.19137, 99.91102, 99.97361, 99.92607
149395.1466, 285.0162158167556, 285.22005199119735, 285.847173313099, 28.154154543958487, 28.308280883087658, 28.310935084565337, 8013.193429265053, 8056.73337581247, 8074.009982185111, 148.59662685170815, 22.787581498452937, 6.40967051741336, 8013.560916988607, 8062.231682066564, 8068.97443894344, 0.999999096108796, 0.9999975676918937, 0.9999996739390571, 59.98590483773467, 59.98457707900485, 59.98620781798393, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 774.1313, 3.530025, 2733.919, 801.0142, 3.430886, 2748.114, 822.7104, 3.323353, 2732.756, 602.8815, 9.105016, 5494.458, 796.3752, 6.899914, 5494.721, 592.2791, 9.262796, 5492.004, 99.48099, 100.0, 99.49348, 99.9828, 99.99001, 99.93813
149397.494, 285.2006503050935, 285.29101762400177, 285.84689386377346, 28.16106943847688, 28.342433345794028, 28.32498536593538, 8013.513289922143, 8063.280972554185, 8072.027834831025, 149.53061126341015, 24.76036488464524, 5.598303282753477, 8008.879410539873, 8064.882321458075, 8074.3106598276, 0.9999992967143104, 0.9999944893180968, 0.9999996172364454, 59.99093602124867, 59.990106385266344, 59.99275225975145, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.509322, 2740.158, 794.7495, 3.456858, 2747.65, 828.4175, 3.290588, 2726.222, 602.0854, 9.132411, 5495.504, 793.6094, 6.922377, 5493.929, 594.1479, 9.244485, 5492.824, 99.72544, 99.98967, 99.21826, 99.99893, 99.97317, 99.95305
149399.85604, 285.14096377852894, 285.2771830599524, 285.845658158001, 28.128078355804547, 28.315516582736556, 28.285276031556606, 8002.597506553149, 8059.562457715395, 8065.414197147307, 141.36489217880714, 30.80343044261417, -1.7537313799116419, 8006.775960133323, 8057.5414211563575, 8059.9947092939565, 0.999999896432009, 0.9999919717488435, 0.9999998625967836, 59.99207593957287, 59.99418810564573, 59.99300990581689, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 600], 5500.0, [], 784.4619, 3.493796, 2743.304, 788.6015, 3.480988, 2745.003, 834.804, 3.250644, 2713.616, 594.9393, 9.233904, 5493.479, 787.3529, 6.970407, 5488.268, 600.4304, 9.153474, 5495.774, 99.84327, 99.88087, 98.76161, 99.96389, 99.86806, 100.0
