TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
150477.13408000002, 285.29846384174414, 285.25948467082657, 285.9364680037089, 28.127368032583075, 28.30441481995646, 28.252543976265727, 8004.560002547991, 8057.481253130958, 8060.0904056338295, 160.77899615305523, 36.031646987054046, 4.6318118833514745, 8004.612693609561, 8053.399454891798, 8060.465589639787, 0.9999993271125077, 0.9999943111678424, 0.9999994567572242, 60.00108824877095, 59.99896433577397, 59.999245109736925, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8289, 3.512178, 2738.993, 793.621, 3.461278, 2747.532, 830.7275, 3.276231, 2721.82, 782.2313, 7.007134, 5481.026, 601.2598, 9.140005, 5495.552, 587.766, 9.329086, 5483.381, 99.67903, 99.99381, 99.06804, 99.74243, 100.0, 99.78131
150479.45376, 285.22667132642016, 285.3683570760358, 285.8297964902286, 28.150161963499986, 28.304946624471032, 28.26508109358595, 8004.702631337481, 8054.1378938945745, 8062.875750069174, 162.18450343566383, 31.444138000304974, 6.4178998609531845, 8004.52488388077, 8062.318425093265, 8060.140232945657, 0.999999935011405, 0.9999912060185414, 0.9999998190178951, 60.0016441911935, 59.99923312116515, 59.99970247242005, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.9275, 3.512713, 2739.863, 793.621, 3.461463, 2747.368, 824.574, 3.313045, 2731.996, 782.2313, 7.006767, 5481.198, 601.2598, 9.14037, 5495.568, 587.8058, 9.328537, 5483.332, 99.66893, 99.98786, 99.42641, 99.74149, 100.0, 99.78142
150481.90664, 285.1602962844343, 285.3366126810857, 285.82991780575, 28.13830204154873, 28.302875164909324, 28.27635098804187, 8013.209213099994, 8058.2888997212685, 8068.223487989667, 157.58742103400346, 30.510832625118155, 2.2487790987684093, 8003.976601475611, 8058.320320862618, 8062.5840999994825, 0.9999999999968098, 0.9999944882916703, 0.9999994991739335, 59.998892656223916, 60.000027166534224, 59.99527025932515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.1179, 3.490583, 2743.403, 787.3758, 3.485408, 2744.417, 818.2651, 3.348203, 2739.616, 775.9786, 7.048872, 5470.104, 607.5353, 9.039013, 5491.485, 593.4123, 9.259867, 5490.606, 99.85382, 99.88044, 99.70572, 99.53235, 99.91411, 99.91269
150484.18436, 285.1673837322388, 285.32303101072387, 285.7926585077395, 28.142031154205686, 28.302239579878737, 28.284513264167344, 8009.109720683363, 8056.616103781453, 8068.749807368187, 162.53751758146336, 35.6590034650294, 1.1551546954001424, 8015.256849862964, 8064.737799034684, 8066.851257160727, 0.9999999060833407, 0.9999900379657825, 0.9999999973717527, 59.99267268252118, 59.99700140304468, 59.99546041038052, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8881, 3.511999, 2738.237, 793.621, 3.461647, 2747.252, 824.5157, 3.313781, 2731.896, 782.2508, 7.007134, 5481.308, 601.2789, 9.139458, 5495.552, 591.5832, 9.279461, 5490.991, 99.71591, 99.97957, 99.42654, 99.74032, 100.0, 99.9086
150486.49796, 285.31639104824217, 285.3255251933189, 285.7781528411442, 28.144242157467243, 28.31900107668754, 28.271648600205094, 8008.444165432981, 8060.506355520887, 8061.514719805083, 153.47115507620265, 29.845752681019917, 4.8600185788909585, 8011.80945156732, 8062.548064312078, 8062.5683480123835, 0.999999316975083, 0.9999930209313002, 0.9999995472372689, 59.99138160298486, 59.99277564026929, 59.991430002165835, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8092, 3.512535, 2738.515, 794.1464, 3.457042, 2747.724, 826.224, 3.299976, 2727.864, 785.3189, 6.980658, 5487.113, 597.0252, 9.20356, 5494.15, 598.3428, 9.177279, 5495.733, 99.70288, 99.9921, 99.30973, 99.83877, 99.98555, 100.0
150488.8756, 285.09248337218116, 285.2839857980034, 285.768022384403, 28.151644610577247, 28.314996407198926, 28.273094455548936, 8005.999568962065, 8056.9475201434025, 8069.188438488241, 161.29459034451747, 30.573243353128532, 2.277301341378461, 8008.444306566842, 8059.857786296502, 8062.158034255639, 0.999999984342347, 0.9999938571642347, 0.999999993424531, 59.98945548185165, 59.98536148204875, 59.98906369595324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 776.5366, 3.521994, 2736.62, 795.7028, 3.455016, 2747.322, 827.3304, 3.297399, 2726.781, 782.2702, 7.00695, 5481.138, 601.2598, 9.140005, 5495.552, 594.1081, 9.245217, 5492.636, 99.57517, 100.0, 99.23859, 99.74245, 100.0, 99.95061
150491.29736000003, 285.1750418545865, 285.28639688402654, 285.813110110668, 28.171171531843864, 28.30643127149209, 28.26468101430788, 8012.547443096647, 8067.201644542641, 8076.114368947753, 158.2853618432764, 32.85701325482137, 0.151307751274544, 8009.782429207483, 8063.985188204754, 8073.17411577127, 0.9999998033389074, 0.9999916340239322, 0.9999999914621712, 59.98706497495465, 59.99062831099466, 59.98972982028551, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.7895, 3.512535, 2739.045, 793.621, 3.461647, 2747.311, 824.5157, 3.313413, 2731.711, 788.5229, 6.961352, 5489.508, 601.2789, 9.13964, 5495.55, 594.0883, 9.245584, 5492.75, 99.68931, 99.98166, 99.43646, 99.89068, 100.0, 99.95171
150493.60024, 285.1048722310105, 285.3422842033019, 285.7774284194873, 28.17129854320212, 28.311474187848315, 28.30130326636672, 8012.960445906483, 8059.796274600052, 8070.541898758536, 158.37799769665298, 28.5273883081436, 1.1958127316188438, 8011.573958590501, 8063.77529792975, 8067.855591900051, 0.9999999872908424, 0.9999927274918711, 0.9999998745278736, 59.98307117763996, 59.985790753800885, 59.98304123152801, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.0982, 3.489691, 2743.733, 787.2591, 3.485224, 2744.251, 818.1875, 3.348387, 2739.492, 794.8729, 6.912261, 5494.485, 607.5735, 9.036456, 5490.667, 587.8257, 9.328354, 5483.506, 99.847, 99.85767, 99.7012, 99.98114, 99.91277, 99.78252
150495.90396000003, 285.1434242353198, 285.42902748091115, 285.851763169124, 28.177559030058262, 28.291052210253813, 28.29144695507538, 8010.699340518117, 8053.212448761042, 8069.6814574345735, 160.81743739880858, 32.44263393391293, -0.8086284646965396, 8012.954476581564, 8058.862123986777, 8072.18098377738, 0.9999999634356845, 0.9999914037460134, 0.9999999307264955, 59.98195397633726, 59.98136836891507, 59.98485519066539, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.6909, 3.512356, 2738.993, 793.6016, 3.461647, 2747.141, 824.5157, 3.313045, 2731.988, 788.5424, 6.961536, 5489.508, 601.2598, 9.139823, 5495.492, 594.0883, 9.24595, 5492.75, 99.68304, 99.98183, 99.42811, 99.89077, 100.0, 99.9495
150498.31108, 285.23915445904555, 285.36742849243456, 285.69192675705796, 28.127542476176124, 28.293472262385073, 28.220535272540907, 7985.251307930059, 8055.778916312386, 8053.619141780259, 153.31992841179772, 37.99605957784661, -0.6943900347653198, 7997.8979861953085, 8061.5012585815275, 8061.4559283455455, 0.9999999896548208, 0.9999915469214693, 0.9999998778885064, 59.98102159227363, 59.98452665181036, 59.98220151647533, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.7698, 3.511642, 2738.715, 793.6016, 3.461463, 2746.974, 824.4575, 3.313781, 2732.104, 788.5035, 6.961536, 5489.396, 601.2026, 9.147493, 5495.498, 595.7384, 9.217383, 5494.711, 99.67292, 99.97957, 99.42611, 99.89272, 100.0, 99.9874
150500.68164000002, 285.25062543581464, 285.3775699615052, 285.80427364253393, 28.165233921022292, 28.313013533172832, 28.307125604605076, 8012.957868961646, 8054.747545332045, 8065.074425624293, 162.69268909492985, 30.055215254036284, -0.6469376229326826, 8012.128406216624, 8061.31607122928, 8067.292002651031, 0.9999999990283999, 0.9999936752815879, 0.9999999910260005, 59.982343349180425, 59.984776027890746, 59.98207015284732, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 773.5399, 3.532345, 2732.476, 799.8857, 3.436228, 2748.046, 829.5434, 3.283409, 2725.449, 784.814, 6.985806, 5486.435, 598.6465, 9.170687, 5495.666, 594.6449, 9.237526, 5492.831, 99.45598, 100.0, 99.16331, 99.81912, 100.0, 99.95372
150502.99084, 285.10209272747875, 285.2696807250409, 285.8460491084205, 28.13167899617655, 28.31879800890522, 28.29441534439355, 8015.336366427144, 8059.73811026729, 8076.77098757119, 161.71998828287724, 29.220068872222782, 2.6604964043490327, 8005.085805580944, 8059.966449699082, 8062.916246433569, 0.9999998899789969, 0.9999897953881203, 0.9999999146708104, 59.98402334925468, 59.98603201139805, 59.984080141571496, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 780.0655, 3.511464, 2739.127, 793.5822, 3.461463, 2747.028, 824.4769, 3.313597, 2731.877, 782.4449, 7.006583, 5481.138, 601.2789, 9.140005, 5495.486, 594.0883, 9.245584, 5492.75, 99.66876, 99.9776, 99.4305, 99.74247, 100.0, 99.94745
150505.29392000003, 285.2401007122268, 285.34759526246285, 285.8301039829351, 28.132253283764058, 28.29964891778713, 28.28673152596159, 8010.55385895162, 8055.654898510229, 8072.691110270939, 158.59493115519854, 32.57666773699009, 4.234684042412027, 8006.9559241280585, 8059.389831103109, 8062.605445723054, 0.9999999366037489, 0.9999930039055803, 0.9999996776073481, 59.98170612072175, 59.98393808265855, 59.986080730368094, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 784.0282, 3.495759, 2743.305, 787.4731, 3.485593, 2744.807, 818.4398, 3.347651, 2739.273, 775.9786, 7.048872, 5469.88, 607.5735, 9.037004, 5490.662, 587.8455, 9.328171, 5483.568, 99.83998, 99.89266, 99.69323, 99.53863, 99.9137, 99.78232
150507.58644, 285.1576479524809, 285.3798467196962, 285.76261081051814, 28.14451564176869, 28.318074347089482, 28.280295877537664, 8014.172424753768, 8056.373875873325, 8066.309452287313, 161.3013920225344, 29.82052019671528, 4.827043696178407, 8014.854027907665, 8061.214992330202, 8070.895732153419, 0.9999994271347181, 0.9999936462525703, 0.9999999938837484, 59.98432095118767, 59.98831224468635, 59.98476747074728, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.6712, 3.512535, 2739.026, 793.6016, 3.461463, 2747.086, 824.5546, 3.313413, 2731.645, 782.2313, 7.007134, 5481.308, 601.2598, 9.140188, 5495.508, 594.0883, 9.245584, 5492.803, 99.69104, 99.9838, 99.42432, 99.7404, 100.0, 99.95171
150509.94356, 285.23591526841216, 285.2653573103837, 285.65443332195855, 28.15804958837456, 28.324485092583803, 28.286015198678886, 8001.204357031562, 8063.6081294120695, 8065.8485815152835, 161.19425649921527, 35.13789421367528, 7.0392669995994765, 8019.409460754692, 8063.796358471617, 8069.5500086874545, 0.9999999107215862, 0.9999913395216585, 0.9999999929290696, 59.97919926277094, 59.97812669065019, 59.980603373333324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8881, 3.512713, 2739.261, 793.621, 3.461463, 2747.198, 824.574, 3.313229, 2731.818, 782.2313, 7.00695, 5481.085, 601.2216, 9.140188, 5495.55, 594.1081, 9.245217, 5492.755, 99.70306, 99.98166, 99.42193, 99.73935, 100.0, 99.95072
150512.37548000002, 285.18100371476487, 285.337614761151, 285.8105699318442, 28.168476737613823, 28.33641853902334, 28.30381474319437, 8007.422610362944, 8064.993542666126, 8063.750653019621, 163.55631094854323, 28.863275362505647, 0.5140348696399997, 8015.732481107251, 8057.668430906163, 8069.485695230229, 0.9999999957681279, 0.9999932466252348, 0.9999999997221283, 59.98268849611809, 59.98479917189074, 59.98281367171512, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 773.5793, 3.53288, 2732.864, 799.8857, 3.435491, 2748.224, 830.7469, 3.276599, 2721.589, 788.5035, 6.961536, 5489.56, 595.0414, 9.232049, 5493.61, 600.3309, 9.158968, 5495.563, 99.4699, 100.0, 99.06422, 99.89077, 99.96591, 100.0
150514.70444, 285.163836318179, 285.39700533305563, 285.86571044240037, 28.17222229399176, 28.323084128669137, 28.287994181285693, 8014.690310871457, 8056.858980009806, 8070.952789133742, 159.24934271983898, 31.558435463071874, 0.6965458886274973, 8014.537729516657, 8065.92452201014, 8065.194967046688, 0.99999982675732, 0.9999919249234017, 0.9999999955188823, 59.98585281440683, 59.983672088959985, 59.98632487445777, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8486, 3.512356, 2739.538, 793.5822, 3.461463, 2747.032, 824.5157, 3.313413, 2731.993, 783.3188, 6.996102, 5484.438, 601.2407, 9.140005, 5495.5, 594.0485, 9.245584, 5492.689, 99.68512, 99.98589, 99.42828, 99.7839, 100.0, 99.95061
150516.99368, 285.24991371628226, 285.4141486806319, 285.81463504797125, 28.149204011846397, 28.29185180692438, 28.27673284801101, 8016.8848495653765, 8059.137337989203, 8071.727473973209, 159.61292266791634, 34.37768058286974, 3.7540285071681865, 8011.619202209585, 8055.707355017652, 8066.922243621492, 0.9999999308670909, 0.9999929445069063, 0.9999999745127924, 59.98794215459141, 59.99288755524721, 59.99041883048943, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.9866, 3.511999, 2739.418, 793.0958, 3.463673, 2746.669, 822.9822, 3.325378, 2735.089, 791.6688, 6.937634, 5493.332, 605.3227, 9.065677, 5491.331, 588.2631, 9.326706, 5483.507, 99.69853, 99.96918, 99.54097, 99.95201, 99.94279, 99.7861
150519.34048, 285.1625378560813, 285.31396978695386, 285.906888330022, 28.13844219682512, 28.309021755060705, 28.30211953736593, 8007.881805525865, 8058.17117840444, 8071.195448733798, 159.39643282855195, 29.15918240969995, 5.935601630548376, 8011.551500879161, 8061.225527708818, 8066.34676332196, 0.9999999000406078, 0.999992005128602, 0.9999999208982725, 59.99911087965793, 59.99513098219525, 59.99364034598089, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 784.1071, 3.499507, 2741.32, 791.0334, 3.471778, 2746.625, 823.351, 3.317463, 2732.007, 788.5812, 6.961168, 5489.396, 601.2789, 9.139458, 5495.493, 594.0883, 9.2454, 5492.751, 99.76664, 99.95413, 99.4681, 99.89368, 100.0, 99.94855
150521.74432, 285.15581770354646, 285.3570859401898, 285.8414373407491, 28.166635594172146, 28.316510743779695, 28.309949412625766, 8015.667462692681, 8062.977850025345, 8070.237613140528, 158.4801283067045, 37.297563373045705, 1.7317100994492876, 8019.822122922592, 8054.713161817971, 8067.607197564305, 0.9999997682787822, 0.9999910562397107, 0.9999999401769251, 60.00399532928428, 59.996307165254635, 59.99781777294621, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8486, 3.512356, 2739.15, 793.6016, 3.461647, 2747.145, 824.5157, 3.313781, 2731.996, 788.5229, 6.961536, 5489.508, 601.2216, 9.13964, 5495.501, 594.0883, 9.2454, 5492.696, 99.68877, 99.97953, 99.42419, 99.89175, 100.0, 99.94863
150524.14456000002, 285.2769283251903, 285.29814293996066, 285.8474059204238, 28.114477764203272, 28.302444061649933, 28.260722208017658, 8002.120429633704, 8058.967556586144, 8068.502136061059, 159.96647433208136, 23.108154755806027, 4.200215314104099, 8012.78146561569, 8066.1897932929, 8066.580891300927, 0.9999998353238441, 0.9999956216856511, 0.9999997158838336, 59.99403817308048, 59.99452573465788, 59.99562422605874, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 773.5399, 3.53288, 2732.869, 799.8857, 3.435675, 2748.106, 830.8052, 3.276231, 2722.097, 782.1925, 7.007134, 5481.079, 595.0223, 9.232414, 5493.535, 600.3707, 9.15384, 5495.646, 99.4577, 100.0, 99.05596, 99.73943, 99.96484, 100.0
150526.4504, 285.21123205754833, 285.4185486297562, 285.86257243029786, 28.167957655582192, 28.31319368535774, 28.280117475900976, 8002.301254924127, 8067.733799672725, 8070.868816359729, 158.87133454353625, 35.110258776352566, 1.119881492867023, 8010.803882291064, 8060.891776000203, 8064.88203352315, 0.9999998971402735, 0.9999933052143499, 0.999999822500983, 59.99505721597986, 59.99335754259191, 59.99214664755733, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8289, 3.511821, 2739.256, 793.6016, 3.461647, 2747.091, 824.5157, 3.313413, 2732.044, 788.5229, 6.96172, 5489.508, 601.2979, 9.139275, 5495.56, 594.1081, 9.2454, 5492.696, 99.6926, 99.98166, 99.41801, 99.89368, 100.0, 99.94863
150528.74564, 285.3326877500533, 285.31996825221904, 285.730391142462, 28.091258122019422, 28.278966231896003, 28.209787960712646, 7990.415456834129, 8042.2078248506405, 8041.136158364339, 156.89371974161077, 31.798182254889525, 11.039149674716327, 7988.080036823321, 8047.354862579092, 8046.460844042393, 0.9999996633432812, 0.9999913900163662, 0.9999998758304047, 59.99812097777273, 59.99233916861292, 59.99523889149109, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8092, 3.512535, 2739.108, 793.6016, 3.461647, 2746.921, 830.8246, 3.276231, 2721.979, 782.2119, 7.007134, 5481.138, 601.2216, 9.139823, 5495.564, 593.0743, 9.259317, 5490.348, 99.68095, 99.97363, 99.05791, 99.74145, 100.0, 99.91358
150531.18756000002, 285.3725407778914, 285.3456218500585, 285.75414363229686, 28.132445049349176, 28.30588521800262, 28.25771281778748, 8009.367213063253, 8060.582319613602, 8060.351091085437, 155.2080435144644, 32.454077191790475, 10.708590622886959, 8005.311382418023, 8061.0885153892, 8061.453233259706, 0.9999997988020174, 0.9999915446049243, 0.9999986555382547, 59.99366084611605, 59.99246136238338, 59.9944456087923, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.1179, 3.490405, 2743.513, 787.4926, 3.482645, 2744.74, 835.5999, 3.248988, 2714.271, 778.5224, 7.028095, 5476.761, 603.6632, 9.111516, 5495.039, 593.5714, 9.252542, 5492.563, 99.85574, 99.89221, 98.74838, 99.66076, 99.99024, 99.94798
150533.53480000002, 285.34153120201574, 285.43614915127614, 285.8031448645045, 28.125740391204708, 28.29851909939734, 28.260329564981248, 8006.750154084572, 8061.313840890285, 8057.527949779664, 156.94536743581648, 34.94852146444964, 8.944416470230863, 8004.122988883603, 8059.193909790356, 8061.961312071255, 0.9999994428220538, 0.9999960433785761, 0.9999994573705024, 59.99413345490311, 59.9964299237712, 59.99711079362207, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 781.9384, 3.502719, 2741.492, 793.5822, 3.462015, 2747.086, 830.844, 3.276415, 2721.983, 782.2119, 7.00695, 5481.308, 601.2598, 9.139823, 5495.609, 587.8058, 9.32872, 5483.501, 99.76776, 99.9776, 99.06195, 99.74349, 100.0, 99.7823
150535.85016, 285.30067765308854, 285.4059825224747, 285.8249898717834, 28.151968169985416, 28.30099544088686, 28.273522053550234, 8006.7490707484885, 8056.846891865312, 8064.623255596643, 164.4891585614273, 29.57978527449677, 1.8361829497608824, 8004.573533964722, 8057.818326214536, 8058.930439107825, 0.9999996102632681, 0.9999936319016415, 0.9999997541346868, 59.998171899131094, 59.99764683483355, 59.99900565573695, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 790.9283, 3.472201, 2746.794, 799.4382, 3.436412, 2748.165, 824.5352, 3.313229, 2731.987, 788.5424, 6.961352, 5489.679, 595.1368, 9.230223, 5493.619, 581.5233, 9.403799, 5468.593, 99.9515, 100.0, 99.42806, 99.89167, 99.96654, 99.51212
150538.19256000002, 285.2868624112245, 285.3084629604689, 285.7823846042608, 28.126298206885306, 28.29834065467347, 28.27176045495462, 8001.808178516836, 8060.434273542951, 8058.596043753046, 153.76478508526316, 31.514756356824364, 5.350532216543797, 8003.481666882015, 8065.674014925323, 8059.591151480474, 0.9999995941539739, 0.9999934058416334, 0.9999996709364017, 60.00210669107962, 59.99420661238656, 60.00164787038766, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.0588, 3.490226, 2743.728, 793.6016, 3.461463, 2747.024, 830.7469, 3.276047, 2721.931, 782.2119, 7.007318, 5481.308, 601.2598, 9.140005, 5495.609, 587.7859, 9.32872, 5483.446, 99.84754, 99.97769, 99.06209, 99.73944, 100.0, 99.78232
150540.50412, 285.1392720892895, 285.4011793923553, 285.82293026809623, 28.1433687625201, 28.304817685852612, 28.286778778965754, 8007.93114597679, 8059.03218570735, 8065.970114079144, 163.7637629456035, 30.096297259011862, 5.692062811735923, 8010.310690639016, 8050.901612132329, 8067.043804065763, 0.9999999575065213, 0.9999932294343865, 0.9999997803378242, 59.99919528599426, 59.99705344858381, 59.99140915321305, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.1179, 3.490405, 2743.575, 793.6016, 3.461463, 2747.199, 824.5157, 3.313413, 2731.879, 782.2313, 7.006767, 5481.308, 601.2598, 9.139823, 5495.558, 587.8257, 9.328537, 5483.447, 99.84982, 99.98187, 99.42415, 99.73936, 100.0, 99.78242
150542.88816, 285.202048106818, 285.3413579412522, 285.8401986086369, 28.147193512756097, 28.294048385108482, 28.270286194705758, 8005.966905728712, 8051.448082546597, 8063.986776337571, 159.46441655639956, 33.29674699526868, 1.3488701609417149, 8007.012796442296, 8054.44787532241, 8065.941388702043, 0.9999999621064388, 0.9999920241294386, 0.9999999308315067, 60.00191288460383, 60.00132982524934, 60.000039687467925, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.7106, 3.512356, 2738.825, 787.3953, 3.485408, 2744.852, 818.2263, 3.348203, 2739.385, 775.9592, 7.048872, 5469.652, 607.5544, 9.038465, 5490.743, 593.5117, 9.253275, 5490.729, 99.67922, 99.85817, 99.70345, 99.54064, 99.91518, 99.93117
150545.20364000002, 285.3151137367015, 285.34552940554966, 285.9383162690065, 28.15887112330195, 28.284939393559693, 28.284625320920025, 8007.366286459686, 8057.927570430392, 8069.444132023652, 161.63076862878506, 34.427138489783374, 2.829757212946049, 8011.388562916431, 8058.571178874936, 8066.571745242867, 0.9999999918165166, 0.9999911468040656, 0.9999999987968924, 60.00352287141705, 60.00240157357061, 60.00141734452845, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.2166, 3.490405, 2743.666, 793.621, 3.461647, 2747.193, 824.5352, 3.313229, 2731.996, 782.2313, 7.00695, 5481.367, 601.2789, 9.140005, 5495.627, 591.5037, 9.275433, 5491.024, 99.85555, 99.98166, 99.42241, 99.74138, 100.0, 99.90739
150547.54340000002, 285.15436429171024, 285.4112952030883, 285.88680550869225, 28.130016324600977, 28.316446616614606, 28.257798245241567, 8006.101184453662, 8064.585911384571, 8062.568846800341, 152.84215513386926, 31.042001843401067, 6.7588728461476535, 8008.262077406747, 8057.335759771674, 8062.502874237389, 0.9999999759011335, 0.9999926988820432, 0.9999996487208924, 60.00584202108832, 60.002502050755844, 60.001914759354655, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8092, 3.512178, 2738.615, 794.2436, 3.459068, 2747.766, 826.0104, 3.300528, 2728.418, 785.4354, 6.98121, 5487.286, 597.0634, 9.207395, 5494.271, 598.8398, 9.168124, 5495.73, 99.66929, 99.99461, 99.29819, 99.83359, 99.98689, 100.0
150549.91216, 285.2770593030137, 285.38378082681714, 285.9076292350975, 28.145438333860195, 28.30728886501061, 28.27930411077818, 8015.567484394862, 8053.92987624791, 8069.514851250505, 157.31564049160033, 29.269941674516303, 10.092218188142851, 8014.801912355227, 8059.762319920271, 8064.732538729311, 0.9999999309211017, 0.9999932987616226, 0.9999997660482356, 60.000774771106876, 60.005946528612405, 59.99806092821703, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 776.438, 3.522351, 2736.86, 795.7806, 3.455384, 2747.367, 827.9517, 3.293349, 2731.748, 782.2508, 7.006767, 5481.192, 601.2407, 9.140005, 5495.6, 594.0684, 9.245584, 5492.635, 99.56751, 99.99259, 99.34605, 99.74041, 100.0, 99.94962
150552.22288000002, 285.3057315687917, 285.3729225514171, 285.9046954238728, 28.15487181268003, 28.298949061887058, 28.29767160331769, 8009.855315081727, 8066.069561166275, 8064.2016235664505, 159.86853069040853, 34.4691874846535, 4.717186777874986, 8012.4173512538755, 8064.297939272216, 8069.928885971216, 0.9999999068182265, 0.9999923657273573, 0.9999999381399977, 60.00413585641839, 60.00510238846581, 60.00587587292315, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.9275, 3.512178, 2739.37, 793.5822, 3.461463, 2746.916, 824.5157, 3.313229, 2731.763, 788.5424, 6.961536, 5489.455, 601.317, 9.138909, 5495.56, 594.0883, 9.245767, 5492.756, 99.68494, 99.97141, 99.42824, 99.89068, 100.0, 99.94952
150554.51268, 285.25170685293403, 285.43109453772536, 285.84377786517985, 28.158997142366093, 28.305503024830447, 28.283135546217675, 8012.520964455149, 8055.928924811283, 8063.275728409114, 158.09986211877913, 28.488652667662336, 5.384487351020198, 8008.139431473594, 8068.083981854346, 8066.292273259035, 0.9999998607938121, 0.9999929741505889, 0.9999999233984631, 59.99401576595533, 59.99481665949951, 59.99251798546468, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.0982, 3.490226, 2744.021, 787.3369, 3.484856, 2744.871, 818.2457, 3.348019, 2739.739, 794.8534, 6.912261, 5494.543, 607.4972, 9.0381, 5490.609, 587.8257, 9.328354, 5483.331, 99.84408, 99.89697, 99.70376, 99.98434, 99.91442, 99.78031
150556.87248000002, 285.3255909719007, 285.47629280335445, 285.82705346448137, 28.174286826381273, 28.328690409080703, 28.313435917978648, 8013.145650860244, 8064.185245440448, 8070.023885789392, 158.85090520515905, 33.9646170100109, 0.897385148441117, 8015.650233890189, 8062.511790233451, 8073.198977894408, 0.9999999739507522, 0.9999921869465189, 0.9999999687034091, 59.986748996671956, 59.99377462366888, 59.99470544523185, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 780.0852, 3.511464, 2738.998, 793.5822, 3.461463, 2747.028, 824.5352, 3.313229, 2732.048, 788.5229, 6.96172, 5489.508, 601.2026, 9.140736, 5495.557, 594.0883, 9.2454, 5492.636, 99.67085, 99.97547, 99.41589, 99.89272, 100.0, 99.94964
150559.1936, 285.3003778128223, 285.46584054250377, 285.8985076833327, 28.150480998217144, 28.296785882128074, 28.284357932859738, 8011.801244587401, 8059.544151059621, 8069.477495546831, 159.21651907069236, 33.17574187480659, 5.866458193869121, 7989.899436227759, 8053.450243107832, 8058.404089532272, 0.9999993198144104, 0.9999931214746923, 0.9999994540160289, 59.980371916773464, 59.97867187104302, 59.98232673351157, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.9472, 3.512356, 2738.82, 793.6016, 3.461647, 2747.086, 824.4963, 3.313229, 2731.992, 788.5229, 6.961904, 5489.736, 601.2789, 9.139823, 5495.549, 594.6648, 9.232216, 5494.015, 99.67676, 99.97974, 99.42824, 99.89175, 100.0, 99.96812
150561.53208, 285.1559970969555, 285.3741135852897, 285.8499527780875, 28.15910198319352, 28.306710706058293, 28.292305982432957, 8010.190385680517, 8058.654295176295, 8065.417011665793, 158.86117735752396, 27.754488519047072, 3.675745387209645, 8014.14494515143, 8063.664001986655, 8070.316617357265, 0.9999999534581852, 0.9999939937397826, 0.9999999992997828, 59.97667269732567, 59.975808236911455, 59.97751438157042, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 773.5399, 3.532523, 2732.424, 799.8857, 3.436044, 2748.335, 830.5917, 3.28028, 2723.632, 783.6877, 6.997206, 5484.379, 597.0824, 9.196985, 5495.479, 597.5873, 9.215185, 5493.773, 99.44588, 100.0, 99.10773, 99.79938, 99.99727, 99.97921
150563.89812, 285.1330203776693, 285.3340145159401, 285.8226099551473, 28.137754409331325, 28.31845438156119, 28.268947001227687, 8007.749338243953, 8060.117664007276, 8060.611478768898, 160.48661015761127, 33.25655374439623, 5.244663430207311, 8006.578558750436, 8060.81925187831, 8063.725432688239, 0.9999995714329167, 0.9999923640235052, 0.9999993227033165, 59.97502654193795, 59.975766434232185, 59.976064583198195, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.9669, 3.512535, 2738.816, 793.621, 3.461463, 2747.028, 827.7187, 3.293717, 2726.891, 783.2994, 6.999596, 5481.478, 601.1453, 9.141649, 5495.69, 594.0485, 9.24595, 5492.682, 99.66982, 99.9817, 99.24407, 99.76107, 100.0, 99.95046
150566.25556000002, 285.2225141731409, 285.3086550935051, 285.84155524822853, 28.086183910323523, 28.261697259036673, 28.214354416692878, 7992.085792567263, 8042.665528378756, 8043.595676783481, 153.79991452320735, 39.08447756867645, 10.942742252066637, 7995.8359782196185, 8048.788081215852, 8049.0264505512705, 0.9999989620927406, 0.9999911615876882, 0.9999994709626269, 59.971872460477556, 59.97357517318449, 59.974737976606775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 782.7467, 3.500399, 2742.126, 788.2124, 3.48283, 2744.457, 836.8617, 3.237023, 2709.31, 775.998, 7.048872, 5470.05, 607.5544, 9.03737, 5490.709, 587.8058, 9.32872, 5483.506, 99.79709, 99.8819, 98.59301, 99.53553, 99.91458, 99.78023
150568.58140000002, 285.23898434578115, 285.343900492295, 285.9063935916902, 28.1246048581658, 28.306505433890692, 28.275313296972843, 8006.039777146933, 8058.822620371637, 8062.156391401253, 155.36662630894853, 29.851544683681368, 7.381379372075571, 8005.540054777752, 8059.834667495201, 8060.6718812213, 0.9999992696585749, 0.9999912909854622, 0.9999991930416363, 59.977326864789376, 59.97110827411412, 59.969813153809035, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8683, 3.511999, 2738.935, 793.6794, 3.461647, 2747.424, 830.7664, 3.276047, 2721.816, 782.1925, 7.007134, 5480.967, 601.2407, 9.140188, 5495.5, 594.0485, 9.245584, 5492.743, 99.69086, 99.98987, 99.05565, 99.74146, 100.0, 99.94962
150570.92432000002, 285.3050841655652, 285.38792279893727, 285.88108734468494, 28.133613030533322, 28.311996480746455, 28.255886981507903, 7995.965054485576, 8060.940068897957, 8059.102780238122, 149.01464570394228, 34.07897007006932, 13.569734199251911, 8008.904941617594, 8060.825528673517, 8064.724518722771, 0.9999997514881156, 0.999990442923534, 0.9999992206560262, 59.971762916112425, 59.973948067007704, 59.970377501621854, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.0982, 3.490048, 2743.728, 793.621, 3.461463, 2747.028, 830.8052, 3.275862, 2721.696, 782.1925, 7.00695, 5481.085, 601.2407, 9.140005, 5495.501, 587.766, 9.329269, 5483.499, 99.85537, 99.98547, 99.04948, 99.73933, 100.0, 99.78131
150573.28208, 285.282757682715, 285.45146039147187, 285.96556158730095, 28.124578377424438, 28.288776576407393, 28.270681735489458, 8014.5319290727675, 8052.903798175729, 8069.572303272573, 156.19659390504012, 30.200954763894174, 3.9061217122812195, 8017.091141157475, 8056.392719853143, 8060.407395767954, 0.9999997186983984, 0.9999928726542358, 0.9999997856262748, 59.97481560607695, 59.9756106366753, 59.97647390032688, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 792.4858, 3.465955, 2746.94, 799.9246, 3.435675, 2748.049, 824.4769, 3.313781, 2732.05, 788.5618, 6.961536, 5489.679, 595.0796, 9.231502, 5493.551, 581.5034, 9.403982, 5470.265, 99.96063, 100.0, 99.42632, 99.89582, 99.96629, 99.51552
150575.61576000002, 285.0979720922285, 285.2454467730995, 285.78851619470214, 28.140369475547974, 28.2848565136185, 28.266419363167735, 8001.7776354539, 8055.057606323536, 8058.351567930049, 153.8348130241634, 32.67493160930803, 10.882700985979227, 8005.45436606578, 8059.368525081449, 8057.009527103593, 0.9999994351690886, 0.9999939895543595, 0.9999995458916516, 59.98078025736113, 59.98054267837535, 59.98092602256184, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.0391, 3.489869, 2743.738, 793.5627, 3.461647, 2746.862, 830.7664, 3.275678, 2722.089, 782.2119, 7.007134, 5481.196, 601.2598, 9.139823, 5495.558, 587.7859, 9.329086, 5483.327, 99.85329, 99.96944, 99.06783, 99.74146, 100.0, 99.78023
150577.97816, 285.21833047745065, 285.3513294884829, 285.8349807810411, 28.084290956240068, 28.274367427579953, 28.22016934852289, 7991.488558460988, 8049.2337737738, 8051.698384376636, 154.7717946382977, 32.63519360504233, 8.519776569828082, 7993.606930772024, 8046.842538962843, 8048.086867025438, 0.9999996459950826, 0.9999906661873548, 0.9999995192303162, 59.97905364007332, 59.98434912089442, 59.98143513966013, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.1771, 3.489869, 2743.198, 793.407, 3.465699, 2746.935, 832.2999, 3.267027, 2717.81, 779.707, 7.028095, 5475.049, 605.132, 9.067321, 5492.489, 593.3924, 9.255289, 5492.56, 99.84318, 99.95101, 98.91211, 99.62961, 99.95308, 99.94418
150580.30192, 285.24250113604336, 285.3697682927478, 285.8703752618161, 28.128996787596314, 28.290335929166556, 28.26506290541147, 8003.035936014487, 8061.337920984232, 8061.863047167435, 155.2527812919918, 34.97206803268364, 8.146405422711268, 8005.155416129289, 8058.210220427331, 8060.151358875558, 0.9999996995753462, 0.9999924132728552, 0.9999983809349937, 59.9886142253856, 59.99052415196577, 59.98902656668082, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 782.4313, 3.502005, 2741.813, 791.1502, 3.469383, 2746.804, 832.7464, 3.268499, 2720.024, 782.0372, 7.007502, 5481.249, 601.3361, 9.139275, 5495.61, 587.7859, 9.328903, 5483.326, 99.77296, 99.94978, 98.99269, 99.7394, 100.0, 99.78021
150582.633, 285.29609016282507, 285.42765143944587, 285.8339321993976, 28.138063544023687, 28.304102321706797, 28.267706742182206, 8002.024305353595, 8062.056382516024, 8060.069306381501, 152.48025826985452, 33.41047133938264, 1.3500028725011362, 8003.355478231654, 8061.411288458805, 8060.9089742647375, 0.9999995450558182, 0.9999919474324961, 0.9999997243072124, 59.99237501054522, 59.992264699484274, 59.98931785140541, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 780.8344, 3.510215, 2739.26, 793.5043, 3.462015, 2747.262, 830.844, 3.276415, 2721.639, 782.2119, 7.007134, 5481.138, 601.2407, 9.140188, 5495.55, 594.0684, 9.245767, 5492.63, 99.69278, 99.9735, 99.05147, 99.73943, 100.0, 99.94854
150585.13592, 285.2328329177835, 285.2935409681184, 285.889233527149, 28.132611166740247, 28.311433197285048, 28.27487763117814, 8013.058711107394, 8059.9452901245295, 8063.522061885589, 163.2296605783206, 31.02921954061958, 0.871210113251891, 8012.7454660086005, 8054.822586214762, 8063.891052492971, 0.9999995977665309, 0.9999924536392273, 0.9999999919611866, 59.994163031631075, 60.00017005395269, 59.99522489978902, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 773.5202, 3.532345, 2733.094, 799.8857, 3.435675, 2748.054, 824.4575, 3.313045, 2731.773, 788.5229, 6.96172, 5489.507, 595.0414, 9.232232, 5493.536, 600.3906, 9.153474, 5495.652, 99.46836, 100.0, 99.42015, 99.89068, 99.96601, 100.0
150587.53216, 285.3240389543093, 285.3639258743643, 285.8983867972014, 28.12889431377211, 28.30045907605262, 28.265216318342272, 8003.104165917323, 8056.105480958457, 8059.808982047255, 157.0382070936846, 30.906868634145212, 9.28223943676403, 8006.125741914373, 8061.987400832586, 8057.9965623937, 0.9999992633574639, 0.9999915056606364, 0.9999995868961902, 59.99640086986717, 59.996449413687984, 59.999867669408374, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8486, 3.511999, 2738.935, 793.6016, 3.461463, 2747.202, 830.844, 3.276599, 2721.808, 782.2119, 7.007318, 5480.857, 601.2598, 9.140005, 5495.55, 594.0684, 9.245767, 5492.748, 99.68723, 99.96367, 99.06635, 99.74242, 100.0, 99.9496
150589.85276, 285.2348045026167, 285.40010656128936, 285.8881309038968, 28.066219289391892, 28.238880137927644, 28.207100152191842, 7988.034489929084, 8043.9951054131, 8046.270209792693, 154.5564051240383, 28.3151110380536, 12.119420512983652, 7991.7089667153, 8043.044321039974, 8043.5077300535395, 0.9999989337303532, 0.9999931419923705, 0.9999987449496703, 60.004823868145294, 60.00694731686242, 60.00688062792553, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 779.8486, 3.511999, 2739.103, 793.6016, 3.461831, 2747.256, 830.7275, 3.276047, 2721.986, 782.2119, 7.007318, 5480.401, 601.6603, 9.1285, 5495.292, 592.1001, 9.272319, 5488.816, 99.67502, 99.9676, 99.06409, 99.73425, 99.99797, 99.88997
150592.18476, 285.36298043281903, 285.4194315384277, 285.9337746299326, 28.12453291823047, 28.30285008294752, 28.249624167533277, 8009.0496940129315, 8062.624001817185, 8061.541738231675, 154.39875337198413, 32.62772798176684, 11.610643971378522, 8008.510439789679, 8056.268555663394, 8055.52147247595, 0.9999991409874321, 0.9999900756298428, 0.999999274469708, 60.01099775920553, 60.011551923794215, 60.01021087881975, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 600], 5500.0, [], 786.0785, 3.490048, 2743.671, 787.4536, 3.48283, 2744.855, 835.7552, 3.24457, 2713.257, 778.4253, 7.028462, 5476.699, 603.7585, 9.100376, 5495.006, 593.5117, 9.253458, 5492.507, 99.85329, 99.89608, 98.74642, 99.65963, 99.98771, 99.94763
