TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
150912.1816, 285.0513438103621, 285.10793770156926, 285.57500255564344, 28.171046614567146, 28.343062193746555, 28.306678141823923, 8010.4848510521015, 8061.858387795006, 8062.852490105923, 157.5465249080935, 12.897056761545173, -3.102840280959299, 8015.507705582948, 8053.9964769794215, 8066.625259480654, 0.9999999923891509, 0.9999986667131661, 0.9999996814675864, 60.00667036430678, 60.00552541005466, 60.00338202395108, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.4216, 3.533059, 2732.754, 799.8468, 3.436044, 2748.388, 824.3605, 3.314518, 2731.714, 782.1731, 7.007686, 5481.083, 601.1263, 9.141831, 5495.631, 807.9903, 6.797634, 5492.64, 99.46208, 100.0, 99.4292, 99.74133, 100.0, 99.95486
150914.48472, 285.0466930888793, 285.16214677122184, 285.60234924920957, 28.163093232765313, 28.34689428433736, 28.283936915610116, 8008.236883469237, 8062.179207739553, 8064.247201658667, 152.28037340170204, 24.171664912948472, 3.0691645296974457, 8011.5644180439795, 8064.220242869566, 8063.835369377805, 0.9999999880170576, 0.9999938263270642, 0.9999999649957177, 60.00199105209003, 60.003854207394376, 60.004853327341436, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.8289, 3.512356, 2739.27, 793.5432, 3.461463, 2747.372, 830.8246, 3.276047, 2721.814, 788.5035, 6.961904, 5489.677, 594.9079, 9.234058, 5493.451, 814.4318, 6.735007, 5485.182, 99.6855, 99.98799, 99.05369, 99.89279, 99.96643, 99.814
150916.8978, 285.1626781167596, 285.163986611123, 285.67443974030135, 28.16554199226834, 28.351176944906133, 28.33345966217451, 8010.284880031883, 8065.229437961481, 8071.745734330061, 154.16471372500973, 16.75000430149794, 1.572969640685642, 8024.999516624464, 8060.120114774741, 8079.5618426525725, 0.9999999935590616, 0.9999979554520458, 0.9999999999079929, 59.99853706298816, 59.998129070075194, 59.9990693940785, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5596, 3.53288, 2732.916, 799.8079, 3.435859, 2748.106, 824.2828, 3.314334, 2731.992, 782.1925, 7.007318, 5480.967, 601.0881, 9.142015, 5495.525, 808.1096, 6.796719, 5492.7, 99.46189, 100.0, 99.41228, 99.74144, 100.0, 99.94757
150919.2446, 285.1045071580438, 285.10400239723464, 285.57475509946966, 28.202534138415626, 28.365050134216094, 28.354940903234944, 8022.335464797889, 8070.562565876793, 8078.79215781016, 161.40483413046877, 17.186851724594362, -2.0423213371859674, 8019.263099010234, 8075.685863433268, 8078.7067798722, 0.9999999810226969, 0.9999975513583996, 0.9999999886664277, 59.99589254855144, 59.997083134242274, 59.998831601437324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 780.0261, 3.511999, 2739.361, 793.5627, 3.461831, 2746.983, 824.3217, 3.312677, 2732.0, 788.4841, 6.962088, 5489.512, 601.2789, 9.133797, 5495.539, 806.1613, 6.814481, 5494.231, 99.68286, 99.97384, 99.40158, 99.89279, 100.0, 99.97794
150921.55112000002, 285.1084729613803, 285.08604577796234, 285.51326430952327, 28.2038563556895, 28.377856734652106, 28.33495139779708, 8016.111580906205, 8065.378651142306, 8073.7322934819385, 158.88784379802337, 18.194632943492252, -2.5807810408509795, 8014.360377760864, 8065.810101308211, 8074.407206812829, 0.9999999997947717, 0.9999964865046457, 0.9999999890195287, 59.995430864750844, 59.991552221867174, 59.99371935363559, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 785.8222, 3.490762, 2743.498, 787.4731, 3.486145, 2745.122, 818.5563, 3.343417, 2738.353, 792.5038, 6.931015, 5492.194, 603.7585, 9.100193, 5494.733, 806.7378, 6.806241, 5493.033, 99.85036, 99.9061, 99.66546, 99.951, 99.98779, 99.96701
150923.83536000003, 285.00423488482187, 285.17365796607845, 285.59382282276607, 28.18713296410234, 28.36647168734795, 28.32450838773442, 8016.623293542097, 8060.120560340025, 8074.872503508789, 161.2516170663414, 22.04298830992002, -1.2227755346862068, 8014.193549788324, 8069.0815815335745, 8076.520771678885, 0.9999998146644442, 0.9999949601804986, 0.999999995381352, 59.99112121085532, 59.98766386744293, 59.9903738204921, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.8092, 3.512178, 2739.198, 793.5822, 3.461647, 2747.202, 824.4575, 3.313229, 2731.763, 788.4841, 6.962088, 5489.506, 601.1072, 9.141831, 5495.642, 808.0897, 6.796902, 5493.037, 99.69297, 99.98179, 99.41993, 99.89268, 100.0, 99.94754
150926.29156, 285.0424036303557, 285.1678041056057, 285.5982560673531, 28.145515811172928, 28.31770775753879, 28.264188246009947, 7998.240752114602, 8059.108029298872, 8062.021829734991, 153.64354091197356, 20.177384560201972, -0.7431069700469379, 8001.2756646016305, 8057.007444637496, 8058.874867047676, 0.9999999985129616, 0.9999964751821715, 0.9999997562362958, 59.98899830103989, 59.99112721062626, 59.990711629868954, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 776.3986, 3.525028, 2734.587, 798.4071, 3.440464, 2748.233, 830.514, 3.277519, 2721.829, 782.1925, 7.007318, 5481.195, 594.9269, 9.233693, 5493.336, 814.3126, 6.73519, 5485.125, 99.52268, 100.0, 99.07035, 99.73836, 99.96539, 99.82236
150928.64332, 285.1172097767023, 285.24046500983746, 285.5835694162821, 28.18193360195618, 28.35500141183819, 28.329534168406, 8020.453505694329, 8063.898758374392, 8076.808849575938, 156.0518236798561, 23.16871300608227, -0.13327916978778376, 8022.665888382912, 8058.47778821921, 8073.910284030951, 0.9999999868253793, 0.9999969901464012, 0.9999999569616222, 59.98628959558386, 59.98493258014336, 59.98605079300631, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.9669, 3.512892, 2739.457, 793.5627, 3.461647, 2747.144, 824.3799, 3.313045, 2731.946, 788.4841, 6.961904, 5489.512, 601.1072, 9.142197, 5495.567, 808.0499, 6.797268, 5492.754, 99.69992, 99.9735, 99.42659, 99.89269, 100.0, 99.95276
150930.9712, 285.0167261536012, 285.1458435333585, 285.67362331820806, 28.198571331530736, 28.33403841127778, 28.318581332207682, 8011.95590982581, 8055.733086873968, 8067.3905107619175, 154.12346114489515, 21.197944247486248, -4.960478585724559, 8015.53554837871, 8061.257339770137, 8057.308741098991, 0.9999999091577307, 0.9999978208112449, 0.9999999795867174, 59.980021959577726, 59.986835494535015, 59.9806071701519, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5399, 3.532702, 2732.696, 799.8468, 3.436228, 2748.057, 824.6128, 3.312493, 2731.772, 782.1731, 7.007686, 5481.137, 601.1072, 9.14238, 5495.625, 808.0499, 6.797085, 5492.58, 99.45388, 100.0, 99.42232, 99.7424, 100.0, 99.94861
150933.31132, 285.0576218026852, 285.201498777777, 285.75111112603855, 28.150839411702684, 28.330507419177827, 28.307407464308483, 8015.981804042567, 8061.463531777017, 8069.890633809171, 147.90181134995692, 3.6484599252867156, -9.993915397094042, 8009.591577559915, 8058.410807646459, 8068.918608185469, 0.9999990008803722, 0.9999991215120727, 0.9999998655217235, 59.98490625262009, 59.980220030667084, 59.98097716702532, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 767.2115, 3.55269, 2724.968, 806.2672, 3.407125, 2747.191, 818.2263, 3.348387, 2739.62, 775.9203, 7.049239, 5469.819, 607.4019, 9.039196, 5490.945, 801.8271, 6.847992, 5495.553, 99.18046, 99.96711, 99.70585, 99.53241, 99.91887, 100.0
150935.65172000002, 285.0587840441297, 285.08149718498294, 285.6399028070528, 28.191612704867474, 28.344345713183476, 28.320579822199413, 8013.148392010542, 8066.401941139526, 8067.668666345697, 156.06396634855628, 12.650412050349587, -1.6791027274846329, 8005.458269517339, 8064.110558311749, 8068.252914873922, 0.9999999085467962, 0.9999980173367392, 0.9999999860726047, 59.982065213954186, 59.978996563025056, 59.9800592057173, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5399, 3.532702, 2732.486, 799.8663, 3.435859, 2748.11, 824.4769, 3.31415, 2731.767, 782.1925, 7.007134, 5481.026, 601.0118, 9.14238, 5495.515, 808.0698, 6.796719, 5492.636, 99.44569, 100.0, 99.42007, 99.74251, 100.0, 99.94438
150937.97360000003, 285.1606771381508, 285.1306043824145, 285.62302403006504, 28.15655959421673, 28.333044770585193, 28.296369378529462, 8012.415338867505, 8059.290898815577, 8061.615244410959, 151.44069415376816, 15.976574770847947, 4.5572274388678125, 8004.561998542448, 8059.070942390681, 8062.957970564604, 0.9999999205140063, 0.9999979881702802, 0.9999997464589908, 59.979537241313345, 59.982138535722356, 59.98077477859814, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.4019, 3.533059, 2732.604, 799.0686, 3.440464, 2747.889, 826.127, 3.303658, 2729.008, 785.8626, 6.98121, 5487.223, 596.5674, 9.217622, 5493.723, 814.0939, 6.738486, 5485.699, 99.45054, 100.0, 99.33346, 99.85113, 99.97766, 99.8234
150940.49068000002, 285.0352275559566, 285.1183005302206, 285.5864027392856, 28.169443396867635, 28.356194972034693, 28.312203292049855, 8017.112622060153, 8051.881957204689, 8072.81065464571, 156.3405288662707, 14.965094223228675, 3.7487277939994783, 8018.158250388052, 8058.668926063909, 8068.796596282425, 0.9999999323588303, 0.9999974917541984, 0.9999999991414841, 59.977375072175505, 59.978525154415834, 59.9770716914476, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 776.1028, 3.526455, 2734.085, 798.8351, 3.437149, 2748.122, 826.8452, 3.30108, 2731.807, 782.1925, 7.007318, 5481.083, 601.1263, 9.142015, 5495.574, 808.0698, 6.797268, 5492.926, 99.50443, 100.0, 99.42153, 99.73941, 100.0, 99.95281
150942.94172, 284.9422820021114, 285.1464842746648, 285.57440044530824, 28.197562168393386, 28.345959288136754, 28.310698293996154, 8019.78782045896, 8064.600538650624, 8078.150552799962, 160.0275487774627, 26.201641179670787, 4.162196269638571, 8021.875445110723, 8067.607854934813, 8075.424915645375, 0.9999999348329964, 0.9999965922830105, 0.9999999144363365, 59.98480741945718, 59.9842886458917, 59.98190877234193, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 780.0458, 3.511464, 2738.667, 793.5627, 3.461647, 2746.979, 824.2828, 3.313597, 2732.053, 788.4841, 6.962088, 5489.512, 601.1263, 9.141284, 5495.582, 808.0499, 6.79855, 5492.64, 99.6712, 99.97773, 99.4385, 99.88873, 100.0, 99.9569
150945.31852, 285.0448071242159, 285.10710982305454, 285.61561412122796, 28.218313201109062, 28.346758629163983, 28.350790127334943, 8020.669313448393, 8069.551010764568, 8070.9969441951525, 158.1210521322373, 17.46863913423249, -0.7150806924564677, 8022.556862949056, 8070.584580547631, 8077.1633933317935, 0.9999999938254578, 0.9999964795628429, 0.9999999896776406, 59.9842022708317, 59.98435869666323, 59.98175337764328, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 786.0785, 3.490226, 2742.675, 787.1618, 3.487066, 2744.753, 818.1875, 3.348019, 2739.527, 794.8729, 6.912629, 5494.595, 607.3828, 9.039927, 5490.789, 801.688, 6.855134, 5495.805, 99.81706, 99.87555, 99.70385, 99.98528, 99.91982, 100.0
150947.68484, 285.05917747884735, 285.0613114512664, 285.58202541271845, 28.188019847093937, 28.35364808825969, 28.31651023859334, 8013.3610165665095, 8068.210125175878, 8071.342056479855, 161.42203365361638, 27.686806367015834, -4.352158539886432, 8024.529702988799, 8056.452710664228, 8078.963561742337, 0.9999999918506289, 0.9999956091221017, 0.9999999980758658, 59.985816761360454, 59.98593278513556, 59.9847006520825, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.7501, 3.512892, 2738.916, 793.5822, 3.461647, 2747.256, 824.5157, 3.313045, 2731.547, 788.5035, 6.962088, 5489.565, 601.1453, 9.141831, 5495.633, 808.1096, 6.796352, 5492.524, 99.67018, 99.97773, 99.43916, 99.89376, 100.0, 99.95699
150950.07520000002, 285.1490078944446, 285.0604045500682, 285.5547527181552, 28.14012235354602, 28.341031313200396, 28.28507348027293, 8008.490876757964, 8053.134252309546, 8060.540569532981, 149.85445465484736, 23.69009023202807, 2.600798396369214, 8003.557442678537, 8055.6304106412235, 8057.662282062822, 0.9999990234774944, 0.9999978364822113, 0.9999999730696705, 59.98323517885844, 59.99063736530104, 59.992712822871816, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.6712, 3.512178, 2738.777, 793.5627, 3.461463, 2747.188, 825.2922, 3.308811, 2729.037, 786.8918, 6.977716, 5485.579, 598.6274, 9.188219, 5494.984, 812.4835, 6.751305, 5486.268, 99.66964, 99.97778, 99.3319, 99.83679, 99.99236, 99.8595
150952.4212, 285.0030708147551, 284.989328084206, 285.5386929322154, 28.20627773975823, 28.369049597379107, 28.345788617406996, 8014.664101755761, 8068.086720532398, 8075.043987114165, 156.43782414882344, 20.975476065621933, -1.283612848962548, 8017.2978790929, 8069.658229203385, 8077.440654804186, 0.9999998690174073, 0.9999964873611928, 0.9999997854846376, 59.981931572910135, 59.98632959248959, 59.98098036211517, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 775.6297, 3.525028, 2735.8, 796.7339, 3.448937, 2747.84, 826.6511, 3.302553, 2729.611, 787.8821, 6.963007, 5489.568, 600.9355, 9.142927, 5495.609, 808.0102, 6.797268, 5492.927, 99.55834, 99.99541, 99.33484, 99.89381, 100.0, 99.95493
150954.77052000002, 284.9643397859564, 284.94925659586073, 285.51071565096447, 28.154997563847235, 28.355927785901326, 28.311323930932762, 8008.754721452931, 8063.284478788437, 8069.586195396469, 151.7370527062535, 13.246847571894705, 0.8387810130752769, 8005.834794456313, 8062.557883748549, 8067.381211318308, 0.9999999475824055, 0.9999990279653928, 0.9999999626751291, 59.98486053437068, 59.97714073248665, 59.98712374290705, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 774.4468, 3.531809, 2733.184, 799.8468, 3.435859, 2748.105, 824.4575, 3.312861, 2731.548, 782.1925, 7.007134, 5481.026, 601.0881, 9.142015, 5495.625, 808.0897, 6.796535, 5492.699, 99.47056, 100.0, 99.41211, 99.7404, 100.0, 99.95077
150957.1618, 284.97131223349754, 285.0766355977938, 285.57697859069236, 28.143896462391684, 28.345553064248094, 28.314778280486408, 8004.836484817899, 8051.469067658914, 8067.027164349496, 152.00541080660696, 6.106374734667213, -4.100403594605723, 8012.496020771836, 8051.1746482073995, 8062.623555116881, 0.9999996935304885, 0.9999996916475864, 0.9999999397834736, 59.9826891785705, 59.98141808271573, 59.980075684344264, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 767.1523, 3.552155, 2725.179, 806.2477, 3.407309, 2747.524, 818.1875, 3.348571, 2739.343, 775.9203, 7.049423, 5469.767, 607.44, 9.039196, 5490.898, 801.688, 6.854951, 5495.809, 99.17801, 99.99351, 99.69577, 99.53145, 99.91801, 100.0
150959.45052, 285.2143664022661, 285.16481151531036, 285.69247354080966, 28.15521257798877, 28.32985257174342, 28.32530988075932, 8017.0705657414765, 8059.960503477919, 8069.917990135111, 154.45202893761416, 16.303552176123503, 1.885845905540009, 8019.228550249262, 8060.620242452061, 8070.453560987679, 0.9999999327123694, 0.9999989957089114, 0.9999999614940625, 59.9823742394444, 59.983242731096816, 59.97753701197774, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5991, 3.53288, 2732.429, 799.8273, 3.436228, 2747.994, 824.5546, 3.312861, 2732.004, 782.1925, 7.007318, 5481.137, 601.1263, 9.142197, 5495.633, 808.1096, 6.797268, 5493.214, 99.44415, 100.0, 99.40958, 99.74145, 100.0, 99.9455
150961.81208, 285.0100148097784, 285.10399758042735, 285.5211702771839, 28.20024172344498, 28.324410314389564, 28.32929425106802, 8009.560801362154, 8063.281577678446, 8077.6099614213035, 154.11956599079855, 22.670869773369304, 4.355861624758745, 8004.063937154772, 8059.188185657343, 8057.533234995898, 0.999999911119431, 0.9999963788746882, 0.9999999599507606, 59.979012208979526, 59.9815085044857, 59.97791174922939, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5596, 3.53288, 2732.486, 799.8468, 3.435491, 2747.882, 824.3993, 3.31507, 2731.725, 782.1925, 7.007318, 5481.026, 601.1072, 9.142562, 5495.74, 808.1693, 6.78976, 5492.032, 99.45616, 100.0, 99.4536, 99.73835, 100.0, 99.93864
150964.18324, 285.0389351600759, 285.03257384618576, 285.49175922639455, 28.17119311302458, 28.343027368521348, 28.322374245146154, 8012.176877347027, 8066.853560646245, 8062.531818699961, 157.45843661297, 21.471103769720685, -0.8119438459193589, 8010.799527794628, 8063.090460294159, 8066.304453385958, 0.9999999519536493, 0.9999975408580355, 0.9999999946330759, 59.98317321343194, 59.98226707235175, 59.98424950624418, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.8289, 3.512356, 2739.323, 793.5237, 3.461463, 2746.646, 830.8052, 3.277887, 2722.851, 787.3773, 6.970178, 5486.949, 597.3685, 9.194245, 5495.536, 810.0778, 6.77804, 5491.916, 99.6712, 99.96157, 99.09556, 99.85644, 99.99706, 99.92413
150966.49168, 284.99752947087876, 285.05241132973254, 285.59014987147805, 28.177474628535553, 28.34888904377809, 28.321018068140344, 8019.449908866467, 8064.98143144299, 8073.5046340536555, 158.36781553210358, 19.84928461100162, 0.823645387192073, 8008.20715702887, 8062.892754086561, 8073.754504539608, 0.999999998872342, 0.9999968669296777, 0.9999998893907708, 59.98276478562519, 59.98707585026842, 59.98501538338645, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.9736, 3.530917, 2734.315, 798.1542, 3.444517, 2747.98, 824.6322, 3.313781, 2731.777, 786.3869, 6.974223, 5488.368, 601.1453, 9.141101, 5495.633, 808.0897, 6.797634, 5492.754, 99.5128, 100.0, 99.4282, 99.87197, 100.0, 99.95272
150968.80164000002, 285.1816213028221, 285.08210475210495, 285.6195265498023, 28.214622816741574, 28.369288233046362, 28.32596385474102, 8020.122133181574, 8070.969086870913, 8079.425365641, 159.16817046598817, 21.666897924621026, 0.715574085455728, 8023.143389480794, 8065.869044367081, 8084.906666928657, 0.9999999754236647, 0.9999957232348404, 0.9999999974496858, 59.98581887004146, 59.993110185101536, 59.9907645078423, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 782.4707, 3.500934, 2742.003, 789.7299, 3.478225, 2745.343, 819.3716, 3.343785, 2738.95, 794.7758, 6.91318, 5494.542, 607.3828, 9.038831, 5490.848, 801.7675, 6.854768, 5495.808, 99.778, 99.91414, 99.68148, 99.98632, 99.91709, 100.0
150971.10156, 285.037387804818, 285.09701312429604, 285.5104905855037, 28.196240670646162, 28.353688355605758, 28.33054102901126, 8016.710195705484, 8069.78729916662, 8072.304751233257, 156.40874124798847, 22.637155796977822, 2.0127689542130156, 8014.832902995914, 8067.9209889733565, 8074.519367887796, 0.9999999563094265, 0.9999962322175417, 0.9999999975246223, 59.990297560665404, 59.99064856107797, 59.991145565085354, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.9866, 3.51075, 2738.27, 793.5627, 3.461831, 2747.256, 824.5546, 3.313413, 2731.664, 788.5035, 6.961904, 5489.506, 601.0881, 9.142197, 5495.581, 807.9705, 6.798, 5492.639, 99.70097, 99.97773, 99.43606, 99.89163, 100.0, 99.95486
150973.48536000002, 285.07382530927816, 285.1352824322513, 285.6203569498123, 28.199679092853902, 28.3401589984041, 28.339521820322037, 8012.964155895464, 8065.410533069764, 8074.0031615107355, 160.27241495332964, 18.907309925452864, -3.420109510160273, 8013.171833674177, 8071.244319282232, 8071.684460389856, 0.9999999909908615, 0.9999959123514812, 0.9999999753026467, 59.996108427778374, 59.997192867774345, 59.99573973808841, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.7501, 3.511286, 2739.438, 793.5627, 3.461831, 2747.149, 824.4187, 3.313966, 2732.045, 788.4841, 6.961904, 5489.395, 601.069, 9.142927, 5495.623, 807.9903, 6.798183, 5492.813, 99.66284, 99.98179, 99.4302, 99.89066, 100.0, 99.95064
150975.91340000002, 285.08531036479417, 285.1606259697411, 285.6532326399037, 28.181738905431605, 28.355768526129353, 28.3047990178168, 8013.440491928175, 8073.472408894791, 8074.104415208968, 162.3532589458041, 17.441014474671192, 2.895269153371146, 8018.578029091396, 8063.183667368378, 8074.003456884981, 0.9999999925171521, 0.9999961570968445, 0.9999998369774428, 59.99294082369985, 59.997447804118465, 59.99743062702353, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5399, 3.532523, 2733.141, 799.8273, 3.435859, 2747.941, 830.7664, 3.275678, 2721.816, 782.1925, 7.007134, 5481.143, 594.9269, 9.233693, 5493.561, 814.3921, 6.735557, 5485.583, 99.47008, 100.0, 99.04365, 99.73739, 99.96342, 99.8213
150978.25912, 285.0832697037447, 284.9934844225918, 285.5960243268945, 28.16982975293878, 28.352047659327603, 28.32580972921483, 8008.804377575239, 8062.7019179918625, 8066.976466953878, 156.5933721346305, 21.579509641456752, 0.5790174266053327, 8017.921928879017, 8060.503378113873, 8064.548625066856, 0.9999999616739647, 0.9999964181901589, 0.9999999913746497, 59.99626919507015, 59.99505286580402, 59.996007543672846, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.9472, 3.511642, 2739.448, 793.5627, 3.461647, 2747.09, 824.5352, 3.313413, 2731.934, 788.3288, 6.963007, 5488.14, 601.1644, 9.141831, 5495.581, 808.0698, 6.797268, 5492.408, 99.65746, 99.98179, 99.42615, 99.88236, 100.0, 99.95702
150980.67772, 284.9737060865538, 284.97951795361746, 285.52788263243065, 28.173143031420054, 28.31973573294687, 28.283887160623564, 8008.537909344437, 8055.129467175215, 8059.228747250698, 152.41786104315042, 6.995067316310497, -7.456949293402886, 8009.482190427275, 8060.576226042155, 8064.719806820089, 0.9999998200151805, 0.9999996238133884, 0.9999998939984289, 59.99134570087049, 59.99155411436566, 59.99413774562654, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.3822, 3.532523, 2732.308, 799.9636, 3.432728, 2748.171, 822.9434, 3.325562, 2735.326, 779.0467, 7.031588, 5473.972, 605.151, 9.067686, 5491.676, 802.1452, 6.853852, 5495.751, 99.46172, 100.0, 99.52952, 99.62861, 99.94503, 100.0
150983.03856000002, 284.9362279918382, 285.0898867956589, 285.65381094702224, 28.146466360072502, 28.37203116997373, 28.32545498165215, 8013.608018140154, 8062.907633220184, 8070.592139124728, 151.7220470133757, 11.552264514702415, 0.5320486378864189, 8010.747020643406, 8063.965851339084, 8071.72679679149, 0.9999999707280799, 0.9999981413730082, 0.9999999999996686, 59.99164174987357, 59.99256795853777, 59.993036669214135, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 769.8533, 3.540733, 2729.243, 801.948, 3.426834, 2748.229, 823.3898, 3.316359, 2731.992, 782.1537, 7.007318, 5481.137, 601.1453, 9.141649, 5495.574, 808.1295, 6.797268, 5492.524, 99.36563, 100.0, 99.41815, 99.74145, 100.0, 99.95702
150985.33516000002, 285.0603764477273, 285.09251086923194, 285.61808471321734, 28.1775240954737, 28.342168143480457, 28.31886771890508, 8017.454345805063, 8062.932238906022, 8072.380821160448, 156.89253156233553, 15.281704746142847, 1.5242231390020606, 8014.57114015023, 8061.605307644078, 8073.801881343714, 0.9999999969566755, 0.999998047268831, 0.9999999861219804, 59.99224854779095, 59.9884056110514, 59.987575606085144, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5399, 3.533059, 2732.931, 799.8663, 3.435491, 2748.165, 824.5934, 3.313229, 2731.768, 782.1731, 7.007318, 5480.967, 601.1263, 9.142745, 5495.517, 808.0499, 6.797085, 5492.747, 99.44258, 100.0, 99.4201, 99.73836, 100.0, 99.94971
150987.72784, 285.0836360081955, 285.17219661907495, 285.5877772144016, 28.164164073406443, 28.35131630011444, 28.29505268508272, 8005.562720211155, 8065.851461215956, 8066.046882771993, 149.47301612860701, 24.488597862072993, 4.796672058402237, 8014.62634790293, 8073.686365131869, 8069.559105026738, 0.9999998779487761, 0.9999975929519603, 0.9999997177410969, 59.986334882452404, 59.985864615270536, 59.995167173034645, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.8092, 3.512535, 2739.05, 793.5822, 3.461463, 2747.537, 830.7858, 3.276415, 2721.653, 788.5035, 6.96172, 5489.507, 594.9269, 9.233693, 5493.446, 814.4119, 6.736106, 5485.299, 99.6874, 99.99401, 99.05196, 99.89076, 99.96342, 99.81613
150990.10444000002, 285.02217718472644, 285.0820898991415, 285.6464727498122, 28.176882509842713, 28.352952844750263, 28.319013642090162, 8020.063462002504, 8063.82891933318, 8071.84941878503, 153.8482721935727, 17.329576042642202, 1.7067319657680855, 8010.7957403869605, 8065.967356981774, 8069.615183953578, 0.9999999877151079, 0.9999977893694977, 0.9999999780338109, 59.98272686201962, 59.982696800568945, 59.982742905626374, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5005, 3.533059, 2733.036, 799.8273, 3.435859, 2748.052, 824.4963, 3.313781, 2732.049, 782.1731, 7.007318, 5481.137, 601.1072, 9.141649, 5495.558, 808.0301, 6.797634, 5492.749, 99.44224, 100.0, 99.4178, 99.73835, 100.0, 99.95173
150992.41524, 284.9841023076818, 285.0737660964159, 285.60136913484286, 28.22125541615995, 28.355451927279915, 28.35807327561732, 8017.13918394296, 8075.313079393054, 8081.127950510621, 156.80539807585353, 19.715430958659, 0.9777904026846045, 8021.233086388661, 8071.393371520919, 8077.657540043126, 0.9999999804943271, 0.9999976379038925, 0.9999999718804653, 59.98286589828142, 59.9820371854761, 59.98491442139094, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.7303, 3.511821, 2738.49, 793.5627, 3.461647, 2747.09, 824.4769, 3.313966, 2731.921, 788.4841, 6.961904, 5489.454, 601.1644, 9.13617, 5495.453, 806.9963, 6.813749, 5494.362, 99.69086, 99.97773, 99.43255, 99.89173, 100.0, 99.98105
150994.78840000002, 284.98292470274663, 285.2032725570415, 285.7553410869459, 28.20959431216587, 28.32693713349333, 28.33319084164374, 8016.06924432912, 8065.651540147677, 8076.203599259773, 156.56556953549114, 15.169649178848886, 0.4105158089919314, 8019.9978167015015, 8060.3612990090605, 8075.208529045286, 0.9999999775414601, 0.9999966745920231, 0.9999999847369409, 59.99352957126473, 59.99387092625173, 59.9928514591837, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 786.0982, 3.491297, 2743.288, 787.3953, 3.485593, 2744.186, 818.5369, 3.344337, 2738.376, 792.6785, 6.932854, 5492.251, 603.9302, 9.097636, 5494.941, 806.8969, 6.808072, 5492.863, 99.84287, 99.87202, 99.67873, 99.94996, 99.98438, 99.96518
150997.11624, 285.0224700903788, 285.1700889594594, 285.5363547165354, 28.192121044482946, 28.352625839799078, 28.34620672890562, 8015.161113818767, 8069.258751691003, 8074.698081769731, 161.50390137082195, 23.280758549029088, 1.7428223181004796, 8015.536771299294, 8067.4960570526855, 8075.881053492507, 0.9999999477094635, 0.999995859514543, 0.9999999923807177, 59.99304907864359, 59.99277694572591, 59.993655147504334, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.8881, 3.511999, 2739.308, 793.5627, 3.461463, 2746.867, 824.4187, 3.313597, 2731.995, 788.4841, 6.961904, 5489.342, 601.1072, 9.142015, 5495.568, 807.9903, 6.797817, 5493.039, 99.65954, 99.97559, 99.43228, 99.88862, 100.0, 99.95697
150999.46464000002, 285.1596880812644, 285.21463543709865, 285.6608605108218, 28.13256133480398, 28.310105487794715, 28.279554632384716, 8003.309002601008, 8062.375724547437, 8063.324152783643, 152.2084420215076, 20.429223766917403, 4.790957655207421, 8007.1163383876055, 8054.736354230466, 8059.132143391723, 0.9999999632719883, 0.9999961285545649, 0.9999998464033338, 59.99966212964949, 60.00404992593724, 60.000148452004616, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 775.4326, 3.526812, 2733.594, 798.7184, 3.437886, 2748.016, 830.0093, 3.280464, 2721.898, 782.1731, 7.007318, 5481.079, 594.8888, 9.234241, 5493.451, 814.3324, 6.735923, 5485.356, 99.51228, 100.0, 99.08371, 99.7373, 99.96446, 99.81716
151001.80716000003, 285.1190601417515, 285.2123591656957, 285.6800516777024, 28.138780142609658, 28.3501247105555, 28.330769732612474, 8012.321937159313, 8070.540045593836, 8074.408932787033, 156.27109069076698, 20.96203928504883, 0.4784135194186092, 8018.827462326219, 8055.412095815845, 8074.7718419725015, 0.9999999840649116, 0.999996331088418, 0.9999999979867289, 60.011470540653605, 60.01035234369052, 60.00923066144071, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.9472, 3.512178, 2738.96, 793.5627, 3.461463, 2746.924, 824.574, 3.312677, 2732.176, 788.4841, 6.961904, 5489.337, 601.0499, 9.142197, 5495.616, 807.9903, 6.797451, 5492.806, 99.67658, 99.9717, 99.43228, 99.89172, 100.0, 99.95283
151004.26048000003, 285.0048731337079, 285.2387785246441, 285.71605454714785, 28.17174469700287, 28.349745605225532, 28.302387010341892, 8013.542057983333, 8061.392279430785, 8072.790931913799, 155.33094279898864, 13.657151948343653, -5.4205599939355125, 8007.587034953851, 8062.662737529125, 8066.761445720239, 0.9999999509226589, 0.9999977842374279, 0.9999999699589461, 60.01161027635219, 60.0066812076379, 60.007294760686, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.5399, 3.53288, 2732.696, 799.8079, 3.436044, 2748.165, 824.4575, 3.313781, 2731.88, 782.1537, 7.007318, 5481.026, 601.0881, 9.142562, 5495.623, 808.0301, 6.796902, 5493.097, 99.4638, 100.0, 99.42806, 99.73825, 100.0, 99.95071
151006.6466, 285.09153000564055, 285.1468653474993, 285.7361219345112, 28.159096458580617, 28.333920933202837, 28.305334194880935, 8008.717467013598, 8063.252719326326, 8067.802701765523, 155.35231198337124, 7.184670066252693, -1.3857827946631005, 8011.042687353016, 8061.620966498458, 8066.551707018588, 0.9999996661342225, 0.9999994534361104, 0.9999998672348235, 60.01425162122956, 60.009465611628904, 60.008768410897815, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 767.2509, 3.551441, 2725.179, 806.1893, 3.407861, 2747.296, 818.1487, 3.348571, 2739.57, 775.9009, 7.049239, 5469.94, 607.3256, 9.049605, 5491.865, 803.358, 6.837005, 5495.247, 99.17594, 99.96761, 99.70016, 99.53551, 99.93561, 100.0
151008.94824, 285.09150772693164, 285.24587686084664, 285.7019838055295, 28.1560576937223, 28.35400005509314, 28.297994598870755, 8012.652978230315, 8059.0113719289375, 8071.271078185542, 151.66987171555547, 13.790872720548634, -2.792791228189799, 8016.612437779489, 8054.948673846692, 8073.53374476079, 0.9999999588327485, 0.9999978736037645, 0.9999999492045099, 60.00692643435813, 60.001544674302764, 60.00805470182555, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.4216, 3.532523, 2732.504, 799.8468, 3.435675, 2748.165, 824.3993, 3.313966, 2732.061, 782.1731, 7.007318, 5481.025, 601.1644, 9.141831, 5495.564, 808.0698, 6.797634, 5492.814, 99.47391, 100.0, 99.43255, 99.73835, 100.0, 99.94657
151011.38132000001, 285.02306272652874, 285.0769256374212, 285.68647208119637, 28.149829934878593, 28.348976656442765, 28.29800161291699, 8005.78422250189, 8065.331678644176, 8067.760912203783, 150.72836666480316, 19.927770199374095, 0.44692863948921513, 8012.407378444847, 8064.2471983678915, 8065.446841904178, 0.9999999991800189, 0.99999588666096, 0.9999998370840384, 60.006936521937405, 60.0062680102744, 60.00572232034079, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 775.1368, 3.525741, 2735.662, 796.7923, 3.448569, 2747.683, 827.1558, 3.299792, 2727.679, 787.8627, 6.966684, 5489.399, 594.9269, 9.233875, 5493.445, 814.3523, 6.73519, 5485.354, 99.53747, 99.9993, 99.27127, 99.8896, 99.96435, 99.81921
151013.63964, 285.0234965627123, 285.0842658500358, 285.6311166721885, 28.17680540435477, 28.33117922957725, 28.31350939890241, 8018.0504143732915, 8062.607513642844, 8070.118186737556, 155.84495133101063, 21.51963590901528, -0.4987851665591734, 8012.509927977685, 8056.728349439017, 8074.162092085759, 0.9999999524708052, 0.9999979158811015, 0.9999998425157515, 60.00763974143854, 60.008301328422604, 60.00525804190204, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 775.5311, 3.528061, 2733.493, 799.4188, 3.437517, 2748.057, 826.7287, 3.30016, 2731.208, 782.1731, 7.007318, 5480.973, 601.1072, 9.14238, 5495.564, 808.0301, 6.797634, 5492.635, 99.48289, 100.0, 99.31212, 99.73836, 100.0, 99.94957
151015.99320000003, 285.08805912237466, 285.1926469708335, 285.7154475270219, 28.186334996138225, 28.34798921639485, 28.33771968061443, 8007.931702435681, 8071.977823037966, 8073.190885474902, 156.8203765952685, 16.766718591305562, 0.0513221677083493, 8025.0024693936975, 8059.654680691027, 8077.923606641275, 0.9999999825078897, 0.9999958181606903, 0.9999999814583077, 60.002900971127204, 60.00975245172466, 60.0092291910416, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 780.0458, 3.512178, 2739.271, 793.5627, 3.461647, 2746.974, 824.4769, 3.313413, 2731.763, 788.5035, 6.96172, 5489.512, 601.0881, 9.142562, 5495.581, 808.0698, 6.797085, 5492.696, 99.69315, 99.97756, 99.41202, 99.89279, 100.0, 99.9527
151018.33532, 285.0347628222756, 285.0799215588944, 285.64305728786377, 28.216098147523468, 28.36723814476239, 28.35907193486977, 8022.286471951469, 8070.36124241686, 8070.195924107017, 162.16750836955816, 20.875916008249987, -2.710448831512153, 8022.538713713574, 8070.944751463134, 8080.416082571963, 0.9999999991379431, 0.9999974136507465, 0.999999999811706, 60.00086851744963, 60.003394254437445, 60.00254521788899, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 786.0982, 3.490762, 2743.408, 787.1813, 3.485777, 2743.966, 818.2263, 3.348203, 2739.628, 794.8534, 6.912629, 5494.601, 607.4209, 9.039196, 5490.798, 801.7476, 6.854951, 5495.635, 99.87558, 99.86404, 99.69802, 99.98536, 99.91605, 100.0
151020.6786, 284.99903668692565, 285.0878935353188, 285.6673220074621, 28.208880938751236, 28.374309516689507, 28.32877552781535, 8020.482157710163, 8065.4462479820495, 8077.292144758185, 157.3812185581014, 20.55939471633792, 3.0798405589297886, 8019.732774438907, 8065.221473616324, 8071.700173780861, 0.9999999828724391, 0.9999957821242942, 0.9999999956865583, 59.99922069949206, 59.99574208153798, 59.997135106169736, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.3558, 3.513249, 2738.295, 793.5627, 3.461647, 2747.313, 824.4575, 3.31415, 2731.553, 788.5035, 6.961904, 5489.565, 601.1263, 9.142015, 5495.621, 808.1096, 6.797085, 5492.807, 99.70533, 99.98584, 99.41228, 99.8947, 100.0, 99.94957
151023.10244000002, 284.9529388120896, 285.1480844159426, 285.5558646439967, 28.126270011202017, 28.31966564623611, 28.28597707917909, 8001.770194656356, 8056.023574092149, 8061.87148148785, 154.4510018275364, 21.360947974161718, 4.938296107679889, 8004.370744814949, 8060.012728318909, 8058.4453396091885, 0.9999998282809599, 0.9999965091481894, 0.9999999623619021, 59.99122499590817, 59.996925979625125, 59.99782213468819, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 780.0852, 3.511999, 2738.663, 793.5822, 3.461831, 2747.144, 824.4381, 3.313413, 2731.125, 787.9987, 6.965581, 5487.744, 599.4667, 9.167399, 5495.565, 811.2509, 6.759545, 5488.538, 99.69315, 99.97982, 99.3967, 99.86994, 100.0, 99.87274
151025.43572, 285.06086301929486, 285.06944252062686, 285.66733542786534, 28.196093351058618, 28.350815576851446, 28.318905004844527, 8017.306888358275, 8067.692264165196, 8072.3629052914175, 153.4999337123054, 27.55116716330167, -2.8101168660130043, 8020.234023907272, 8056.312121126385, 8076.128164733226, 0.9999999525483284, 0.9999965071376931, 0.9999999424011601, 60.005015512115854, 60.00410507031608, 60.0030243604692, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 773.4413, 3.531809, 2732.981, 798.8351, 3.442675, 2747.915, 828.1263, 3.291693, 2727.588, 786.3675, 6.9779, 5487.686, 599.4095, 9.158268, 5495.732, 808.0499, 6.797085, 5492.864, 99.46425, 100.0, 99.25604, 99.85955, 100.0, 99.95378
151027.80612000002, 285.03138519943036, 285.1815924098434, 285.7284311880079, 28.198528020822014, 28.351727140132024, 28.31846208512323, 8015.4016987639725, 8059.294173405458, 8073.160693729405, 159.3874500461061, 16.35643724793772, 0.2145541667039197, 8011.401758036184, 8061.178349459739, 8080.552529645138, 0.9999999682935566, 0.9999978221054195, 0.9999999999122547, 60.004755039922756, 60.00394540366894, 60.00342020582572, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 600 800], 5500.0, [], 779.8289, 3.512892, 2738.495, 798.3876, 3.440464, 2748.233, 824.4963, 3.313413, 2731.445, 782.2119, 7.007318, 5481.137, 601.069, 9.142745, 5495.567, 808.0698, 6.796902, 5492.808, 99.70534, 100.0, 99.42024, 99.73835, 100.0, 99.95276
