TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
152105.48696, 285.44481660082704, 285.51642439809694, 286.04495551507733, 28.179627867134016, 28.36384247830209, 28.324434682822375, 8019.115042465946, 8075.30039486563, 8078.5558045696625, 164.7554710803638, 28.826026451076586, 7.041961919619553, 8024.060629537878, 8062.373835802177, 8074.439273748028, 0.9999996520696925, 0.9999938974129482, 0.9999996687257336, 60.019099523117056, 60.01946392194624, 60.01893146334244, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.933, 3.508609, 2739.818, 793.5432, 3.461647, 2747.089, 818.731, 3.345442, 2739.127, 787.921, 6.965765, 5488.661, 795.6505, 6.905758, 5494.9, 827.1558, 6.594554, 5455.761, 99.69148, 99.97769, 99.67939, 99.8773, 99.98783, 99.28163
152107.7936, 285.47781072058535, 285.56961617773504, 286.03907967712917, 28.177772951883018, 28.322667412025286, 28.319269968772442, 8020.238888890224, 8064.258755126666, 8078.868381694539, 158.46755993308307, 26.71173839465746, 6.435185670429718, 8024.45984660283, 8071.623360213094, 8078.070644935449, 0.9999999927195253, 0.9999935837815078, 0.9999997218198898, 60.02159127145202, 60.01839986716679, 60.01486853315392, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.0248, 3.485765, 2744.319, 799.9052, 3.435675, 2748.048, 825.0981, 3.310652, 2731.256, 781.6294, 7.011179, 5480.802, 789.7563, 6.94831, 5491.774, 820.7739, 6.667985, 5472.813, 99.86676, 100.0, 99.40351, 99.72695, 99.93395, 99.58798
152110.14448000002, 285.3859759311566, 285.4061645654709, 286.1092953752927, 28.154250130034036, 28.32866812730815, 28.285811578002203, 8011.311393975427, 8064.404313273313, 8065.918509665846, 159.15211330771945, 31.355590806604596, 6.825379711252026, 8012.081932555555, 8063.51455981385, 8068.634310446468, 0.9999992276433423, 0.9999919964889556, 0.9999996176992094, 60.02006607143259, 60.01896383945311, 60.0186263943902, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.795, 3.508252, 2739.621, 793.5627, 3.461647, 2747.211, 825.5834, 3.304578, 2728.187, 789.8823, 6.951608, 5491.903, 798.6261, 6.877816, 5495.953, 816.8772, 6.712667, 5482.798, 99.69652, 99.98213, 99.3519, 99.92909, 100.0, 99.74468
152112.55748000002, 285.4379972483207, 285.42179196250487, 285.92777483301523, 28.17565917307667, 28.34358371530226, 28.3284389333273, 8016.249940659999, 8078.506574464395, 8071.410969483168, 162.69738946458483, 28.301699369035305, 5.029334662678593, 8022.243120261178, 8073.141807699636, 8083.087751029635, 0.999999836792393, 0.9999923660893913, 0.999999764470749, 60.020562479973506, 60.021897099809934, 60.02351841837964, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 775.886, 3.5236, 2735.866, 790.0996, 3.474356, 2745.92, 828.9222, 3.287827, 2725.413, 789.1443, 6.959881, 5488.886, 795.6313, 6.906123, 5494.848, 820.7938, 6.667619, 5472.873, 99.57066, 99.94081, 99.18367, 99.88854, 99.98885, 99.59106
152114.95936, 285.4726373818086, 285.4332056827149, 285.9130846950116, 28.175049119007856, 28.32908014790263, 28.310649091332753, 8019.6581799695905, 8075.345797779499, 8088.013244080776, 161.1772736928915, 28.541546733165774, 4.3962186703824955, 8028.567881047094, 8075.734824877667, 8079.131832409037, 0.999999915602206, 0.9999933783166166, 0.9999998889646038, 60.021195583817246, 60.02697658240245, 60.02572486064809, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8541, 3.509144, 2740.306, 793.5627, 3.462015, 2747.143, 825.0981, 3.309732, 2731.139, 794.2709, 6.917041, 5494.253, 795.6123, 6.906123, 5494.786, 820.7938, 6.667802, 5473.047, 99.71916, 99.97965, 99.40117, 99.97906, 99.99289, 99.59317
152117.24644000002, 285.4446339810989, 285.56739002431686, 286.11141971542685, 28.1669931355203, 28.365110306053786, 28.330823823410878, 8021.934636945416, 8075.4808439667595, 8079.369130999206, 159.06108458806466, 29.67345981962717, 5.9017931309797405, 8017.148991751137, 8067.171595587592, 8076.594696466604, 0.999999627389095, 0.9999952323255095, 0.999999656498933, 60.02364736296595, 60.02378157240799, 60.02177317135791, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 3.486835, 2744.381, 799.8857, 3.435675, 2748.044, 818.7504, 3.345074, 2739.246, 800.5625, 6.86464, 5495.71, 789.413, 6.955067, 5490.452, 827.2155, 6.594371, 5455.868, 99.87147, 100.0, 99.67713, 100.0, 99.9098, 99.26593
152119.55156000002, 285.37501728393664, 285.5189409403186, 285.9678468703511, 28.17596614665389, 28.34728314208191, 28.311739361884264, 8018.1925942174785, 8075.152420075889, 8087.284179034872, 166.7954703116875, 33.67738421436616, 3.503555793765372, 8031.03222774943, 8074.073384317292, 8081.738294291874, 0.9999999517363103, 0.9999924444899657, 0.9999998305361143, 60.022456822370216, 60.02292838659654, 60.02193233310503, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.509501, 2739.785, 793.5432, 3.461831, 2747.144, 825.1175, 3.309916, 2731.136, 794.2709, 6.916857, 5494.2, 795.6505, 6.905941, 5494.845, 820.7938, 6.667985, 5472.932, 99.71188, 99.9779, 99.39712, 99.97799, 99.98983, 99.59011
152121.88536000001, 285.41506869200583, 285.38591217151344, 285.9208465229134, 28.188610082535117, 28.32882397310629, 28.341853821740422, 8029.251539594068, 8073.9981462090445, 8086.156102412786, 168.16830418242193, 31.315414634148055, 2.332024132764218, 8025.724568790533, 8065.94836919661, 8078.523753022672, 0.9999997727580544, 0.9999923411606634, 0.9999997291785246, 60.02212503468111, 60.022471904981785, 60.02301836094806, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.5781, 3.508252, 2739.836, 793.5627, 3.462015, 2746.92, 825.0981, 3.3101, 2731.141, 794.2709, 6.917041, 5494.2, 795.6505, 6.906306, 5494.9, 820.9529, 6.667253, 5473.79, 99.71254, 99.98799, 99.39729, 99.9781, 99.99084, 99.60668
152124.21044000002, 285.34608988752433, 285.4137146363195, 285.9064394230684, 28.181903939137626, 28.341909594860773, 28.330177283286105, 8024.980483106413, 8076.10515153106, 8083.233562706438, 167.3279593170705, 28.38605097556615, 6.734996165152097, 8027.242949220604, 8077.949558984159, 8089.09428996651, 0.9999997243021218, 0.9999938256742773, 0.9999994457520731, 60.022978852791375, 60.0249959487628, 60.021459151694636, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 774.4862, 3.529668, 2733.249, 787.2396, 3.485961, 2743.631, 831.3876, 3.272549, 2721.878, 788.3676, 6.958594, 5490.478, 799.885, 6.870876, 5495.915, 819.9389, 6.672014, 5475.327, 99.474, 99.85185, 99.01067, 99.91036, 100.0, 99.63466
152126.54096, 285.3826136933105, 285.47610198577513, 285.9792734118453, 28.183412452162216, 28.372159645576215, 28.31863203653465, 8025.709221019081, 8074.85171938861, 8078.281145481424, 164.0310875394739, 26.196576274852987, 4.4055094558866585, 8024.421681722818, 8075.926991017639, 8082.70750109143, 0.9999999997718605, 0.9999881074104237, 0.999999996664295, 60.02325721967121, 60.021734534966974, 60.024377654770205, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.795, 3.508787, 2739.56, 793.5237, 3.461647, 2747.318, 825.0593, 3.3101, 2731.306, 790.1541, 6.949401, 5490.591, 795.6505, 6.905941, 5494.845, 820.7739, 6.667802, 5472.871, 99.6967, 99.98602, 99.39316, 99.91243, 99.98783, 99.59106
152128.8138, 285.4303900841993, 285.4535391126608, 285.87235005580413, 28.15819082017095, 28.33261538862837, 28.320713298197695, 8024.559650631942, 8072.243215149008, 8080.306410667237, 165.42785959603498, 28.104668138046236, 6.162054998428186, 8020.654384166382, 8073.7368972270415, 8075.369888895312, 0.9999997641121257, 0.9999944974216648, 0.9999992748970736, 60.02131762573548, 60.01798935127243, 60.021698574068736, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 783.1016, 3.501291, 2741.926, 796.5977, 3.446911, 2748.161, 820.6916, 3.33495, 2737.189, 782.3673, 7.009524, 5480.177, 789.413, 6.954884, 5490.28, 827.116, 6.595836, 5455.529, 99.78979, 100.0, 99.6174, 99.73006, 99.90677, 99.28174
152131.15548000002, 285.52785277247875, 285.52997282130207, 286.0295414106213, 28.179962844286045, 28.331567009162754, 28.304123327711658, 8016.518682956335, 8073.992118613334, 8080.109300339756, 162.10713333941635, 25.0336266253139, 3.8448629967060697, 8020.536367660571, 8075.0199269135865, 8078.457442572689, 0.9999999183822146, 0.9999928924064444, 0.9999997108414005, 60.01839201189801, 60.01462965698885, 60.01572264356944, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 782.0961, 3.504682, 2740.158, 793.7572, 3.461647, 2746.974, 825.0787, 3.309732, 2730.851, 787.921, 6.966133, 5488.883, 795.6313, 6.905941, 5494.791, 820.8336, 6.667619, 5472.874, 99.71794, 99.9735, 99.39516, 99.88134, 99.98688, 99.59215
152133.51072000002, 285.46603036471345, 285.4552157095422, 285.9590542033023, 28.193574307992993, 28.34475791594277, 28.313716988586606, 8024.158650397635, 8065.493737547646, 8080.488503792783, 160.71947370005785, 29.608603544319976, 6.274710399649393, 8026.632852761524, 8068.849223936272, 8081.269579499859, 0.9999996009169393, 0.999992228723692, 0.9999997933536089, 60.01445569507824, 60.01078683394863, 60.017513172806794, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.508252, 2739.785, 793.5627, 3.461647, 2747.318, 825.0981, 3.309916, 2731.082, 787.921, 6.966133, 5488.713, 795.6313, 6.905941, 5494.956, 820.8932, 6.667069, 5472.647, 99.71188, 99.97576, 99.39516, 99.87922, 99.99185, 99.58589
152135.90356, 285.4689430273747, 285.47981548943153, 285.9754935615736, 28.170626791977533, 28.340100477174442, 28.289589131912308, 8019.26367996705, 8068.435871259457, 8079.016356497848, 163.96058490267592, 23.721022318779887, 6.504752005902446, 8029.305708583221, 8073.523684309901, 8079.7098314571895, 0.9999996573061741, 0.9999940504822998, 0.9999996336013101, 60.01249170384293, 60.010663559413416, 60.00993007106559, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 774.6439, 3.529311, 2734.507, 787.2786, 3.485777, 2744.479, 831.407, 3.271629, 2720.448, 794.2709, 6.917041, 5494.083, 801.926, 6.853161, 5495.604, 814.4716, 6.734091, 5485.298, 99.51979, 99.87236, 99.02466, 99.97799, 100.0, 99.81198
152138.27608, 285.52347975883055, 285.5312475684801, 286.02721080847533, 28.15468578883756, 28.357426127156202, 28.311256570858646, 8029.898160085566, 8074.035030224937, 8080.8208672597775, 160.4684175746538, 31.334027630623154, 7.4847215111331025, 8031.746014913842, 8072.92625702916, 8082.522171702416, 0.9999997225186218, 0.9999912641152496, 0.9999997499383833, 60.00941092084039, 60.011009711660584, 60.011652762322996, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.9527, 3.507716, 2739.35, 793.5432, 3.461463, 2747.036, 825.0593, 3.3101, 2731.251, 787.921, 6.966317, 5489.111, 795.6313, 6.906306, 5494.791, 820.8734, 6.666886, 5472.702, 99.73884, 99.97576, 99.39316, 99.88027, 99.98778, 99.5869
152140.59588, 285.53479322347795, 285.57509933399155, 286.00760959292, 28.16771979004394, 28.34837149907942, 28.31096123309572, 8021.65744104782, 8072.891815956772, 8076.807596048835, 161.57821233741242, 25.06393587540674, 8.033388896088127, 8021.378471972184, 8069.775305804877, 8080.975387655689, 0.9999996579337336, 0.9999937541188042, 0.9999996451589127, 60.00941911103899, 60.0134727981628, 60.010909825539684, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.1104, 3.508252, 2740.101, 793.5432, 3.461647, 2747.141, 825.001, 3.313229, 2732.374, 795.7272, 6.900494, 5495.348, 793.1707, 6.930595, 5492.881, 824.9291, 6.613965, 5459.083, 99.69773, 99.97986, 99.44216, 99.99689, 99.9541, 99.36507
152142.97540000002, 285.5962787770421, 285.573254528654, 286.04165263406304, 28.178441899254192, 28.350572591378164, 28.319254025377298, 8021.623922491264, 8073.641707733836, 8079.927312559669, 165.22062522943224, 31.005655019114783, 2.3570042914875557, 8031.108882028587, 8067.548044242608, 8081.64710759085, 0.999999823288462, 0.9999944236480941, 0.9999997842015089, 60.01348613867853, 60.013198250175904, 60.0139377375383, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 786.6306, 3.490048, 2743.286, 797.8818, 3.446359, 2747.673, 822.5746, 3.324274, 2733.649, 795.3389, 6.911893, 5494.088, 795.5932, 6.906488, 5494.905, 820.8932, 6.666337, 5472.875, 99.84741, 100.0, 99.48856, 99.98427, 99.99093, 99.58585
152145.35684000002, 285.45022537936177, 285.5046267961293, 286.08581298618736, 28.1795821477424, 28.30168011424561, 28.32962275615437, 8023.5884006188435, 8063.304394384571, 8084.777118787712, 164.11658147577418, 35.88036492946458, 2.2989327743408126, 8021.554661819812, 8078.157723394043, 8080.225795104868, 0.9999997311210042, 0.9999918219650689, 0.999999985979752, 60.01585752685824, 60.01691482283953, 60.01884925796618, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.1498, 3.507716, 2739.335, 793.5237, 3.461831, 2747.031, 825.0787, 3.310284, 2731.31, 794.2903, 6.917041, 5494.141, 795.6123, 6.906306, 5495.008, 820.9131, 6.666703, 5472.875, 99.71014, 99.98393, 99.39513, 99.97906, 99.9928, 99.5869
152147.71652000002, 285.5894997068948, 285.5944435252292, 286.1145050003908, 28.13470679306452, 28.323063357694583, 28.26387511319932, 8017.0719473890795, 8065.243032863982, 8068.576177532842, 158.0132034464059, 31.182715383903997, 5.1081703486138395, 8011.202339753831, 8064.380834228797, 8065.781296167887, 0.9999998138542315, 0.9999931119544433, 0.9999997750408017, 60.021792466552846, 60.02107841262441, 60.024783568001006, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 774.1905, 3.531096, 2733.556, 787.1618, 3.485961, 2743.805, 831.2905, 3.272181, 2720.902, 787.921, 6.966317, 5488.825, 801.9069, 6.853161, 5495.604, 814.4915, 6.734091, 5485.246, 99.48516, 99.85817, 99.00614, 99.8823, 100.0, 99.80564
152150.06084000002, 285.3962486667471, 285.3612543673012, 285.98023982576274, 28.1767545717325, 28.35713751297146, 28.31128063481351, 8026.049940176373, 8074.799592657475, 8087.080455208064, 165.06597991374565, 32.115462639296766, 8.479723541254316, 8026.41949078323, 8069.169245873614, 8083.351674910956, 0.9999996692641147, 0.9999928853522781, 0.9999994374674501, 60.019136018315635, 60.018307305873286, 60.02138728990394, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.1696, 3.509322, 2740.258, 793.5627, 3.461647, 2747.202, 825.0787, 3.3101, 2730.967, 794.2709, 6.917041, 5494.083, 795.6313, 6.905941, 5494.738, 820.8535, 6.667802, 5472.757, 99.72909, 99.98179, 99.39095, 99.97596, 99.9868, 99.59315
152152.38976000002, 285.6221495638463, 285.61610595745435, 285.98257221128273, 28.142550364982387, 28.306078744758963, 28.253226089676428, 8010.5122238416225, 8064.949707005351, 8059.193707921693, 161.1621261303153, 29.27373094915211, 8.162457489570897, 8012.708103467006, 8059.705097677121, 8059.536330625409, 0.9999995113256269, 0.9999939955570679, 0.999999906521312, 60.0201119982233, 60.0199865273777, 60.0194932318836, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8738, 3.508787, 2739.928, 793.5043, 3.461278, 2747.426, 831.3099, 3.272181, 2720.34, 787.9016, 6.965949, 5488.766, 795.6313, 6.906306, 5494.791, 820.933, 6.666337, 5471.673, 99.71709, 99.97568, 99.01867, 99.87933, 99.98789, 99.56817
152154.7428, 285.5751724687463, 285.5420409079099, 286.1469669733874, 28.16249554173095, 28.336689505998855, 28.300663791831337, 8014.605413870884, 8068.756242115801, 8069.357839179063, 162.23942677318473, 28.925890218103632, 4.582186256885279, 8011.7118636594505, 8072.865272344833, 8071.896431103675, 0.9999999136362716, 0.9999935980361175, 0.9999997455489893, 60.019405971578365, 60.014584506959906, 60.01840091456945, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1431, 3.4863, 2744.438, 799.9052, 3.435122, 2747.988, 837.6188, 3.232053, 2708.754, 782.1537, 7.003457, 5482.787, 791.4921, 6.938996, 5493.009, 824.114, 6.638319, 5468.986, 99.87513, 100.0, 98.55176, 99.7704, 99.95291, 99.48811
152157.11332, 285.4578899453786, 285.5466330635517, 286.06497862735716, 28.15699226425595, 28.34803283491732, 28.29239983772075, 8018.48475356064, 8073.021911157229, 8072.572742977649, 160.20733309224443, 28.580887507311218, 3.2029198134148373, 8019.494510026705, 8066.370086776829, 8076.269992204058, 0.9999999918330172, 0.9999958892569321, 0.9999998955435513, 60.0222994548525, 60.02051845135516, 60.0219673850037, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.9527, 3.506467, 2740.471, 795.2748, 3.453358, 2747.898, 831.407, 3.272365, 2720.676, 783.3188, 6.999228, 5481.14, 789.5465, 6.954154, 5490.502, 820.8137, 6.667069, 5472.987, 99.73684, 100.0, 99.0164, 99.74879, 99.91285, 99.59209
152159.51412, 285.5258004444106, 285.4975853999926, 285.94299411185585, 28.164240705585033, 28.30247369290408, 28.30995973976288, 8024.354741292323, 8063.515356999706, 8080.430511204765, 164.1610566962765, 20.437650746553118, -4.959883550755421, 8019.881303734522, 8063.9559894866, 8078.040223551846, 0.9999999317638942, 0.9999944425388269, 0.9999999247674833, 60.02443562682267, 60.02209500055127, 60.02428223346747, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 789.9426, 3.473986, 2746.637, 804.5551, 3.412835, 2747.234, 825.3699, 3.309548, 2731.305, 775.3766, 7.052917, 5468.688, 783.0992, 7.001089, 5482.519, 814.4318, 6.734091, 5485.02, 99.93238, 99.99795, 99.40326, 99.51278, 99.76752, 99.81104
152161.84196000002, 285.4466347733071, 285.53185017061236, 286.1910227025385, 28.15799681677964, 28.325795620200946, 28.275718443063024, 8013.269878117165, 8071.443336712836, 8074.958307879695, 161.28893607980808, 31.86972627049704, 2.655748899027458, 8015.679827025113, 8065.213388593042, 8070.720878457345, 0.9999996523638044, 0.9999944639090437, 0.99999994668535, 60.02017536381545, 60.02077093131114, 60.02271583287737, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1037, 3.487014, 2744.228, 799.8663, 3.435675, 2748.16, 831.3099, 3.272733, 2721.015, 781.6294, 7.011363, 5480.228, 789.3748, 6.955432, 5490.28, 820.8535, 6.667253, 5472.705, 99.87776, 100.0, 99.01276, 99.72383, 99.90677, 99.58694
152164.25188000003, 285.3724854367287, 285.43948369582483, 286.0166384385427, 28.14759488079364, 28.354124544735093, 28.254510335899997, 8026.904264500149, 8068.372076116823, 8080.558197529853, 160.75114640888978, 29.632657340354967, 8.6690986496601, 8020.390133296338, 8068.596752805501, 8078.526388703477, 0.9999995141134872, 0.9999936358720893, 0.9999996638374027, 60.02209323753755, 60.018648384892835, 60.02091070821899, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.0446, 3.487728, 2744.481, 799.8663, 3.435675, 2748.049, 825.0593, 3.3101, 2731.145, 781.6294, 7.011179, 5480.058, 789.3748, 6.955249, 5490.393, 814.3921, 6.734824, 5485.016, 99.88278, 100.0, 99.39743, 99.72584, 99.90977, 99.81097
152166.62036, 285.60416962440894, 285.5728199246846, 286.04839038285985, 28.147111751898617, 28.337687152014006, 28.293414529387814, 8017.961653107141, 8067.800287425685, 8071.476104694265, 157.08800620027523, 25.18316390819473, 3.8024346166405962, 8025.580077408852, 8064.361589328467, 8077.423483656431, 0.9999999237129212, 0.9999971746679475, 0.9999999164941407, 60.025053149092074, 60.022613100237066, 60.0238624304118, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.0513, 3.50843, 2740.234, 793.5822, 3.461831, 2747.203, 818.8281, 3.34489, 2738.777, 787.921, 6.966133, 5488.767, 795.6505, 6.905758, 5494.619, 808.4078, 6.788478, 5491.695, 99.72821, 99.97982, 99.67517, 99.87923, 99.98983, 99.93251
152168.95468000002, 285.5001562221654, 285.484722724132, 286.0498670572693, 28.150288752045505, 28.311126587252758, 28.29971166133581, 8016.789132902894, 8067.172249074743, 8075.372801635092, 165.58645913763326, 26.035669330338806, 6.40855677552463, 8023.659026481307, 8070.626316618874, 8078.548694081078, 0.9999996700459538, 0.9999952082135025, 0.9999996895901548, 60.0232984706972, 60.026293309097404, 60.02999876445836, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.3403, 3.4863, 2744.716, 799.8857, 3.435491, 2748.103, 825.0981, 3.309732, 2731.024, 782.7557, 7.003273, 5483.587, 791.5684, 6.935343, 5493.171, 814.6306, 6.732626, 5484.903, 99.89132, 100.0, 99.39304, 99.76936, 99.95937, 99.81935
152171.35992000002, 285.60603125959705, 285.6825619714994, 286.20850454686206, 28.15561614979595, 28.33269099718217, 28.296248489597566, 8018.072559472874, 8072.782695197682, 8077.6157199622085, 159.82141699171348, 24.145227813854035, 10.33596134385516, 8014.597517123298, 8067.422597417655, 8075.806328793061, 0.9999998756409757, 0.9999940291928001, 0.9999992056190374, 60.029074698856014, 60.02760170455836, 60.02639908991182, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8936, 3.509144, 2739.461, 792.5121, 3.465699, 2746.173, 827.3693, 3.29427, 2725.966, 791.5522, 6.933773, 5493.105, 800.915, 6.858092, 5495.762, 820.595, 6.669267, 5472.362, 99.70315, 99.95116, 99.20895, 99.95817, 100.0, 99.6015
152173.69644, 285.53535032798703, 285.69083098324654, 286.17968939282133, 28.17841848335014, 28.320856370636385, 28.312815190764994, 8018.004996720794, 8070.781756003024, 8075.116762500037, 164.60463537213946, 28.257058469287585, 6.479201860981448, 8022.912175020623, 8070.554802150441, 8075.486950660461, 0.9999992946085449, 0.9999931365398987, 0.9999997398900408, 60.02908579335799, 60.029996600551875, 60.02740150568275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 777.7589, 3.516996, 2738.234, 792.2008, 3.465515, 2747.064, 825.2534, 3.30918, 2731.132, 787.9598, 6.966133, 5488.826, 795.6505, 6.905941, 5494.85, 814.0342, 6.738853, 5485.41, 99.65544, 99.95482, 99.39695, 99.88338, 99.99086, 99.82231
152175.98072000002, 285.4319315000276, 285.5180932105672, 286.0189323161135, 28.175797111689754, 28.33926236419272, 28.294075149629535, 8018.435260707449, 8074.747694411676, 8072.2279495036355, 157.41938420275665, 27.65207369134123, 7.494861559301057, 8023.541202972366, 8074.111023675202, 8075.912830579732, 0.9999996273145164, 0.9999944387984767, 0.9999990927331601, 60.026886381051995, 60.026892742595784, 60.0345012019877, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8344, 3.508787, 2739.57, 793.4265, 3.462199, 2747.379, 831.2516, 3.273469, 2720.854, 794.2515, 6.917409, 5494.194, 795.5932, 6.906306, 5494.681, 820.8734, 6.666886, 5472.818, 99.70404, 99.96811, 99.02289, 99.97799, 99.98977, 99.58901
152178.35072000002, 285.58931798112104, 285.65987518884714, 286.08121928467233, 28.13801016300581, 28.294489854274183, 28.257842762334732, 8006.291548836467, 8059.2797626633965, 8062.932587620589, 158.20342730833673, 29.542620401056865, 4.3272431822615545, 8011.691356105023, 8067.517963981259, 8068.9160144077805, 0.9999997574616581, 0.9999916612423505, 0.9999997123768553, 60.02743746870369, 60.023896899218286, 60.021888026932196, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1431, 3.4863, 2744.103, 799.8663, 3.436412, 2748.786, 837.6964, 3.232421, 2707.943, 800.4848, 6.865376, 5495.657, 789.3748, 6.955249, 5490.336, 827.1558, 6.595469, 5455.531, 99.86903, 100.0, 98.52849, 100.0, 99.90579, 99.27642
152180.69096, 285.4892733107079, 285.51609191706046, 286.12163800705434, 28.173381517595946, 28.34470312625202, 28.29420369481587, 8022.099177660217, 8067.9393661092345, 8075.209678878367, 162.22184572437664, 34.19004137505601, 7.411531819908305, 8023.107153630927, 8074.350548241895, 8082.1156417368675, 0.9999998272796573, 0.9999935999664966, 0.9999993951633915, 60.02169986196345, 60.02795001445511, 60.02260104385389, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8738, 3.508609, 2739.756, 793.5043, 3.461278, 2747.271, 831.3682, 3.272733, 2720.907, 794.2709, 6.917225, 5494.083, 795.6123, 6.906306, 5494.847, 820.8535, 6.666886, 5472.646, 99.7108, 99.97141, 99.01431, 99.97596, 99.99081, 99.5911
152183.00124, 285.52987923407386, 285.5595009659439, 286.0430133192384, 28.1778320640795, 28.325803448021595, 28.338349926708922, 8028.792896855812, 8078.543774694107, 8086.953931418886, 164.2874766994105, 27.21129235315857, -1.2003698380372043, 8024.55527574549, 8072.51260558144, 8081.554239184043, 0.9999999393665244, 0.9999954631567888, 0.9999999854199101, 60.023146787029766, 60.020442256529385, 60.01807607594828, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1628, 3.486122, 2744.156, 799.8663, 3.435675, 2748.165, 831.3487, 3.272549, 2720.911, 800.5042, 6.865192, 5495.885, 789.3939, 6.956893, 5489.87, 819.7798, 6.685015, 5477.326, 99.88313, 100.0, 99.02497, 100.0, 99.89929, 99.65651
152185.34092000002, 285.55196757439427, 285.6135802542431, 286.172258106572, 28.158337893536928, 28.3355855549174, 28.293750434556962, 8017.173018323629, 8071.065453209394, 8072.371233372057, 161.02198790882312, 25.881594606022645, -0.17512127103256603, 8022.499297159607, 8070.845732402667, 8074.143762977065, 0.9999999872590387, 0.9999951174222953, 0.9999999999999839, 60.01457084156684, 60.01174991280085, 60.01079183444412, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 3.46185, 2747.09, 806.1893, 3.407125, 2747.043, 825.2534, 3.305314, 2728.103, 805.1259, 6.82989, 5494.893, 786.342, 6.974791, 5488.437, 819.5214, 6.681902, 5474.592, 99.97774, 99.9754, 99.34911, 99.9907, 99.87322, 99.6358
152187.70388000002, 285.53374975178406, 285.56331197080937, 286.0429180994926, 28.154743552261973, 28.33085077409686, 28.276629423500836, 8023.734364457023, 8070.577632558134, 8068.588534783861, 159.1126048040885, 23.075785559326505, 3.5223705253715707, 8020.012171129671, 8075.407548859992, 8071.621194257344, 0.9999998036884498, 0.999995378525325, 0.9999998934028466, 60.01522849192076, 60.01648946849086, 60.01287060252069, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1628, 3.4863, 2744.329, 799.8663, 3.435675, 2748.277, 831.3682, 3.272365, 2720.68, 800.543, 6.865192, 5495.657, 789.413, 6.955067, 5490.447, 814.0143, 6.739219, 5485.693, 99.88105, 100.0, 99.01667, 100.0, 99.91187, 99.8191
152190.07028, 285.5138621397182, 285.45277157118034, 286.03108559912874, 28.161875106796963, 28.317675805834725, 28.285538290325707, 8013.810950144392, 8065.976377391331, 8065.032648561153, 157.8645112174932, 22.081398602166246, 2.3808468704937695, 8019.442109221288, 8069.553339918428, 8071.88469668408, 0.9999999936343273, 0.9999951668700393, 0.999999981078902, 60.00682274595805, 60.00979176411687, 60.008711681370485, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 783.2198, 3.50379, 2740.786, 794.3993, 3.461463, 2746.866, 837.5411, 3.232421, 2707.039, 794.2515, 6.917409, 5494.252, 795.6313, 6.906488, 5494.847, 808.209, 6.795803, 5492.412, 99.74831, 99.96957, 98.54924, 99.97798, 99.99277, 99.94871
152192.40432, 285.4989560938254, 285.44725539491145, 285.98866989794817, 28.161915838834684, 28.328794842820756, 28.29075915819823, 8016.442784508004, 8072.970861941671, 8072.3807081699815, 159.63376615893594, 21.48754166105664, 1.7633171083966772, 8020.131233984099, 8073.022934808589, 8079.887669440622, 0.9999999657616018, 0.9999955177220322, 0.9999998499765791, 60.005652209597905, 60.003869082132375, 60.00152266999486, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 3.4863, 2744.596, 799.8857, 3.435675, 2748.108, 831.3293, 3.272181, 2721.019, 800.543, 6.865008, 5495.769, 789.413, 6.954884, 5490.447, 814.5313, 6.734091, 5485.012, 99.88105, 100.0, 99.0104, 100.0, 99.9098, 99.80456
152194.8544, 285.5146657914774, 285.52879987251833, 286.0243988566937, 28.15888718925583, 28.337598936533347, 28.28443025653766, 8021.171129369486, 8070.1973810324525, 8075.693281473378, 162.45976639952028, 18.64775555827464, 6.759401806823007, 8015.760914425252, 8071.804771169719, 8083.469225382557, 0.9999995669524864, 0.9999934503470989, 0.9999997832432487, 60.0110867292325, 60.007922525778156, 60.01016446049486, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8936, 3.508787, 2739.813, 799.9052, 3.435491, 2748.219, 831.3682, 3.272917, 2720.559, 794.2709, 6.917225, 5494.306, 795.6505, 6.905758, 5494.791, 814.4716, 6.733725, 5485.017, 99.72664, 100.0, 99.01214, 99.98002, 99.98885, 99.81094
152197.20208000002, 285.4886708191354, 285.53387540144865, 286.06439215026194, 28.160374171080154, 28.340052650570335, 28.317776144167645, 8030.897678483053, 8072.931694074688, 8086.251790934772, 163.06307319210418, 25.801407392132887, 3.9600870344074792, 8023.896262414418, 8077.601035430911, 8079.008214433329, 0.999999249258135, 0.99999472245645, 0.9999999069387638, 60.01469952908037, 60.010670958241214, 60.01098572101123, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 774.5256, 3.529846, 2733.489, 806.2282, 3.408046, 2747.525, 825.0981, 3.3101, 2730.97, 787.921, 6.965949, 5488.883, 801.5446, 6.855901, 5495.664, 819.9191, 6.682818, 5476.816, 99.48273, 99.98338, 99.39107, 99.88039, 100.0, 99.64621
152199.5564, 285.5617145570109, 285.53946805811046, 286.0663330008022, 28.180536338262105, 28.34128917580845, 28.30234524845879, 8028.897126669049, 8073.975636632639, 8078.751823210581, 178.75657729168188, 21.244751977382293, 7.916068829084452, 8025.092393617721, 8070.7270636432795, 8079.693920194819, 0.9999995541932502, 0.9999938911168005, 0.9999996332361282, 60.01522809173192, 60.015806976824045, 60.013140056686645, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.9133, 3.508609, 2739.971, 799.9052, 3.435675, 2748.273, 830.5529, 3.277519, 2723.741, 794.2903, 6.917041, 5494.136, 795.6313, 6.906123, 5494.734, 820.0184, 6.676409, 5474.362, 99.71864, 100.0, 99.07916, 99.97502, 99.98781, 99.62853
152202.02412000002, 285.6693889424409, 285.66551204998524, 286.0903140100792, 28.150957431484862, 28.342836176010874, 28.300059876024775, 8028.418840658183, 8066.828454672321, 8081.65530234964, 163.50992579929652, 31.54564437362569, 7.433065228257078, 8028.166397163211, 8073.440177331981, 8081.248274310506, 0.9999996402998017, 0.9999951731779954, 0.9999995215171013, 60.01257469953554, 60.01502495823978, 60.01745581208587, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 782.5496, 3.501648, 2741.635, 797.6678, 3.447648, 2747.865, 821.0216, 3.332741, 2737.505, 799.6304, 6.868685, 5495.662, 789.4512, 6.955067, 5490.337, 827.295, 6.594371, 5455.988, 99.78235, 100.0, 99.61079, 100.0, 99.90994, 99.28275
152204.49336000002, 285.5115950680006, 285.61713470380863, 286.0658327374838, 28.179570249901055, 28.324296016059005, 28.31846868366446, 8021.94934581229, 8061.662400425719, 8084.455445889454, 162.76213722710372, 28.539256040570763, 3.518848345586889, 8019.352539121063, 8076.170002457139, 8087.80966615116, 0.9999996653458997, 0.9999935152875506, 0.99999964818082, 60.00673877281843, 60.007610323538636, 60.00599342809329, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 780.8344, 3.508073, 2739.971, 799.8857, 3.435491, 2748.165, 825.0787, 3.309916, 2731.14, 794.2515, 6.917225, 5494.141, 795.6505, 6.905941, 5494.851, 820.8137, 6.667253, 5472.816, 99.73395, 100.0, 99.39316, 99.97702, 99.98688, 99.59106
152206.85524, 285.5436985491501, 285.5190134882324, 286.0641809222005, 28.18466799903379, 28.34337953033086, 28.315509509878435, 8034.204130347556, 8064.475344288605, 8083.034662478957, 162.97348279216203, 27.474883119344668, 3.588287570958755, 8027.3315785368595, 8075.3759442125975, 8082.035833273608, 0.999999749917236, 0.9999945281765018, 0.9999998268758047, 60.004805911882194, 60.006662840660546, 60.00167846087556, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.2023, 3.485943, 2744.319, 793.5822, 3.461463, 2747.09, 825.1369, 3.309916, 2730.975, 794.2515, 6.917041, 5493.971, 795.6313, 6.905941, 5494.678, 820.9529, 6.665971, 5472.928, 99.87478, 99.97773, 99.39712, 99.978, 99.99086, 99.58794
152209.2042, 285.63277800339034, 285.6804270314209, 286.2088628136386, 28.16739736381379, 28.310356968495732, 28.306433482469306, 8026.372037060092, 8080.158382481854, 8085.969604991942, 160.81457407108837, 27.441856232953796, 5.996294523466986, 8035.5584496886595, 8073.8086418610255, 8085.771675129278, 0.9999999985364683, 0.9999944492844002, 0.9999999094156106, 60.00415020850329, 60.00846111075486, 60.0061713298684, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 3.462564, 2747.143, 787.2786, 3.485593, 2744.142, 831.3876, 3.272365, 2720.676, 787.921, 6.965949, 5488.655, 801.926, 6.852979, 5495.712, 814.571, 6.733908, 5484.565, 99.97966, 99.87634, 99.02044, 99.8772, 100.0, 99.81409
152211.53032000002, 285.5055705661096, 285.60653994148777, 286.1263466499606, 28.16984759000066, 28.34395889701536, 28.31674710685736, 8014.975919488014, 8071.665943119509, 8072.908469381345, 157.74514280355493, 35.40007743677006, 7.853888871929485, 8021.131426617916, 8064.5819967015705, 8074.333047380377, 0.999998956096487, 0.999991659833535, 0.9999995306175228, 60.00539173628626, 60.00671577669701, 60.00482657465011, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1826, 3.4863, 2744.271, 793.5627, 3.461831, 2747.149, 825.0981, 3.310284, 2731.248, 794.2903, 6.919615, 5493.625, 795.6505, 6.906123, 5494.956, 820.8336, 6.667619, 5472.818, 99.87704, 99.97572, 99.40117, 99.97084, 99.99188, 99.58901
152213.86372000002, 285.631520737353, 285.64847152731045, 286.0960967937993, 28.10230324781418, 28.28060266375632, 28.237910536457832, 8007.193091327188, 8062.465347078978, 8057.762062505906, 161.52558756598535, 27.64705068079047, 4.276751479874292, 8006.758414641001, 8055.823472055136, 8058.652344475719, 0.9999998913942028, 0.9999932280527258, 0.9999998260171175, 60.0089254607055, 60.004094248638125, 60.00633597847953, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 787.1628, 3.4863, 2744.329, 793.6405, 3.461463, 2747.177, 831.7175, 3.267579, 2717.306, 785.6685, 6.982497, 5484.5, 792.3124, 6.935891, 5491.961, 825.6448, 6.60902, 5457.021, 99.87723, 99.98598, 98.92268, 99.82223, 99.93735, 99.34325
152216.21216000002, 285.2495464217703, 285.42561262455416, 286.00730629238217, 28.15624005680565, 28.351174800489336, 28.30198493119535, 8020.318442375433, 8076.5756046346405, 8074.392660387928, 160.1814005548149, 28.706743191049554, 2.4864773463673373, 8026.360600434047, 8074.0548704404955, 8073.349362298086, 0.9999996293994312, 0.999993217452586, 0.9999999996976037, 60.00961771140755, 60.0055928250425, 60.00573624154897, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 782.865, 3.501113, 2742.059, 797.1036, 3.448753, 2747.922, 833.3481, 3.26445, 2718.83, 787.4355, 6.967052, 5488.712, 795.6123, 6.906306, 5494.847, 820.8336, 6.666886, 5472.991, 99.79589, 100.0, 98.94923, 99.87508, 99.99185, 99.58579
152218.6178, 285.5681079656994, 285.52029890594696, 286.109104979888, 28.144271987049155, 28.319141663650854, 28.278131460576283, 8013.230785515362, 8067.190673741823, 8070.140743760622, 162.19644735323027, 23.369456138484566, 4.792139703888097, 8016.528399300627, 8066.1099846519655, 8068.25210522961, 0.9999998644470797, 0.9999961459916632, 0.9999998730325923, 60.00610243089452, 60.009610842974475, 60.00407148448212, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 781.6821, 3.507538, 2740.018, 799.8273, 3.435675, 2747.882, 831.4264, 3.272181, 2720.671, 781.6294, 7.011179, 5480.339, 789.3939, 6.955249, 5490.45, 820.8137, 6.666886, 5472.818, 99.72576, 100.0, 99.01849, 99.7217, 99.91081, 99.58901
152221.00544, 285.46652746979646, 285.54658156352485, 286.1665234514462, 28.105873311771468, 28.27866515049373, 28.276613329588596, 8008.675140222951, 8059.616270755331, 8064.219540249012, 161.4873353931407, 22.713956497705, -2.4476711391293975, 8010.5029764180845, 8051.031065495582, 8066.590356178822, 0.9999999733680981, 0.9999947135996791, 0.9999999962439983, 60.00674869275644, 60.00993507701928, 60.00920349691255, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 800], 5500.0, [], 774.6045, 3.528597, 2734.082, 806.1893, 3.407861, 2747.242, 825.0593, 3.310284, 2731.14, 775.3572, 7.052917, 5468.57, 783.0802, 7.001271, 5482.511, 814.6505, 6.733176, 5484.841, 99.48931, 99.98326, 99.39934, 99.51375, 99.76538, 99.80892
