TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
152540.93796, 285.34980588525025, 285.3407031991066, 285.73866217440417, 25.02760999266152, 25.13011964904211, 25.127945691699917, 7116.572481983401, 7156.398785291705, 7153.782611088314, 134.36414247653147, 18.535573033150058, -0.9787929945671294, 7115.564800670949, 7156.05253629767, 7157.899485649028, 0.9999998248936232, 0.9999968925404995, 0.9999998804371993, 60.01643205788891, 60.01812095064754, 60.01857664772956, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.529979, 2746.315, 600.2332, 4.5788, 2748.107, 594.0775, 4.623093, 2746.561, 606.7458, 4.526817, 2746.127, 601.2216, 9.140736, 5495.714, 593.8696, 9.248147, 5492.419, 99.94535, 100.0, 99.95661, 99.94268, 100.0, 99.94886
152543.27588, 285.36326135861907, 285.3370833403019, 285.8006114042882, 25.00911476155247, 25.15726085077217, 25.123397712004603, 7114.666921410609, 7151.416488421087, 7154.5109136858355, 130.94885278749507, 17.346023718435845, -0.4758125039635388, 7114.621349206409, 7159.981785833779, 7162.077808775323, 0.999999587071571, 0.9999940389446272, 0.9999998620743699, 60.01661657581992, 60.01629977546047, 60.01832636225586, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2599, 4.5298, 2746.478, 593.8907, 4.624481, 2746.452, 594.0581, 4.623093, 2746.623, 606.6682, 4.527184, 2746.243, 601.1835, 9.140553, 5495.594, 593.8894, 9.24833, 5492.418, 99.94952, 99.95444, 99.95261, 99.94691, 100.0, 99.94885
152545.61852000002, 285.24904372299875, 285.3247292311689, 285.7358229516966, 24.98988322361226, 25.127540673429944, 25.10501742339389, 7114.3264257288265, 7149.524227599354, 7157.375343465142, 133.787725636216, 18.833803634910964, 3.255609716989511, 7107.474350278283, 7158.5437410434, 7159.699591009835, 0.9999999995849177, 0.9999968728378545, 0.999999984683048, 60.011298108940224, 60.011358832932586, 60.012998765792325, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 599.8724, 4.580485, 2748.052, 587.5676, 4.666478, 2741.708, 587.7881, 4.664694, 2741.69, 600.3571, 4.577196, 2747.784, 607.5735, 9.037004, 5490.67, 587.6268, 9.331284, 5483.057, 100.0, 99.78184, 99.78725, 100.0, 99.9128, 99.77531
152548.03772000002, 285.2447950204222, 285.3335360306468, 285.6902611631806, 24.99880723492056, 25.14698336504312, 25.134218531757927, 7118.466911646705, 7155.471077990435, 7162.9960777654, 139.4010390237104, 21.019664802998705, -2.75737286689764, 7111.910671414339, 7158.690642252793, 7157.909783013292, 0.9999999759296637, 0.9999958948177251, 0.9999999999626873, 60.006496840958754, 60.00708390274528, 60.006806972739376, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2205, 4.530336, 2746.429, 593.8712, 4.624113, 2746.45, 594.0581, 4.623277, 2746.458, 606.6876, 4.526449, 2745.91, 601.2026, 9.141101, 5495.542, 593.9292, 9.247964, 5492.541, 99.95367, 99.95452, 99.95474, 99.93882, 100.0, 99.9479
152550.39012000003, 285.2782948642078, 285.28359146987526, 285.6729250711614, 24.981761788553122, 25.147054650219747, 25.124941434364953, 7109.641437465933, 7153.377485953067, 7157.736940971929, 133.34476329239055, 21.387833902322654, -2.5155323453068377, 7115.48930897384, 7157.0896085370405, 7161.471780341874, 0.9999999885311186, 0.9999964356430866, 0.9999999608736446, 60.00021390874859, 60.00359417165046, 59.99857999198847, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2205, 4.5298, 2746.588, 593.8712, 4.624665, 2746.85, 595.184, 4.615178, 2747.292, 608.843, 4.501996, 2743.652, 597.6737, 9.194063, 5494.593, 599.2176, 9.17142, 5495.752, 99.95945, 99.96467, 99.98508, 99.85919, 99.98954, 100.0
152552.70384, 285.2800932380323, 285.3428170181912, 285.71251614840065, 25.012383791297548, 25.168389276155587, 25.131158458293488, 7106.622077558328, 7158.7975096158125, 7161.063066959394, 138.77094646985665, 19.73565983608978, -2.434511300322356, 7118.294732849447, 7155.9619815726965, 7158.612042653844, 0.9999999619135532, 0.999996414769727, 0.9999999991124551, 60.000323515932955, 60.002088863339836, 59.99826062704633, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 610.5381, 4.492679, 2743.94, 596.6339, 4.60514, 2747.36, 596.0187, 4.613522, 2746.904, 606.8624, 4.524611, 2745.969, 601.0309, 9.141831, 5495.549, 593.9292, 9.248147, 5492.6, 99.84428, 99.98756, 99.97095, 99.9369, 100.0, 99.94678
152555.01752000002, 285.24880420858767, 285.27976389136523, 285.6133813143485, 24.998921502215214, 25.16087660093648, 25.11929645850373, 7117.112469178779, 7156.353306050212, 7158.289871568519, 128.82808319011497, 20.421829865697646, 0.5549583522274588, 7112.965219551201, 7158.147954588262, 7158.429193676331, 0.9999999417396792, 0.9999969687326686, 0.9999999977759193, 59.998249256741296, 59.99853312243951, 59.99711516528159, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.5298, 2746.482, 600.0775, 4.579537, 2748.159, 594.0581, 4.623093, 2746.399, 606.5905, 4.525898, 2745.965, 601.2216, 9.140553, 5495.583, 593.8894, 9.248147, 5492.594, 99.95946, 100.0, 99.95461, 99.93658, 100.0, 99.94886
152557.3138, 285.38689182282354, 285.2739781992642, 285.64774877995563, 24.994036010799885, 25.124296733635887, 25.097146245027133, 7107.7764527958025, 7155.364282473133, 7155.362605872376, 137.9253289987239, 19.96008778804685, 1.6280533027179445, 7105.300585645493, 7147.794914812201, 7154.97319533666, 0.9999999910470425, 0.9999970885198706, 0.9999999320091474, 59.998788212518306, 60.001580768994835, 60.00081382300121, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 599.9907, 4.580307, 2748.11, 606.4979, 4.527594, 2746.318, 587.7299, 4.664326, 2741.803, 600.396, 4.57646, 2747.79, 607.5353, 9.036639, 5490.452, 587.6268, 9.3311, 5483.237, 100.0, 99.93966, 99.78533, 100.0, 99.90988, 99.77423
152559.66744000002, 285.3025679431634, 285.3144292525947, 285.7015119449183, 24.999159834572474, 25.148149963327835, 25.11851147948703, 7119.952726737605, 7156.365563567872, 7161.562040308343, 133.52364672491603, 20.582298567166617, 1.3749642821380803, 7119.619764672892, 7157.925397377338, 7160.396308475649, 0.9999999576556943, 0.9999971163142252, 0.9999999228778814, 59.99648991666276, 59.994367595096456, 59.996026713579425, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.1614, 4.530157, 2746.534, 600.097, 4.5788, 2748.215, 594.0969, 4.623461, 2746.507, 606.6293, 4.526449, 2746.026, 601.1644, 9.141101, 5495.477, 593.8894, 9.247781, 5492.54, 99.95543, 100.0, 99.95452, 99.93464, 100.0, 99.94789
152561.96420000002, 285.29926609462365, 285.2738422055059, 285.643417265456, 24.99541324023581, 25.15476658398332, 25.116488908274945, 7118.09644375753, 7157.272238509868, 7156.497240539571, 131.87602423134126, 19.978756051437813, -0.8266974706857582, 7120.004136388976, 7154.812174079425, 7164.493561562611, 0.9999999346622775, 0.9999966833220902, 0.9999999938542995, 59.99530881790204, 59.99504229458341, 59.99469724075486, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.530514, 2746.53, 600.0386, 4.578984, 2747.933, 594.0193, 4.623461, 2746.399, 606.6099, 4.525346, 2745.964, 601.2216, 9.14037, 5495.476, 593.8894, 9.247964, 5492.54, 99.95733, 100.0, 99.95648, 99.93259, 100.0, 99.94897
152564.29976000002, 285.26095560016097, 285.3600797224134, 285.61796250636377, 24.97663665082733, 25.16147218131493, 25.134928179369478, 7107.560850467357, 7156.345310368506, 7165.892594236305, 139.7843506450979, 21.544337533471207, 1.7005351599027563, 7113.227487116313, 7154.823736017754, 7161.237334240025, 0.999999995845181, 0.9999962032753812, 0.9999999999724075, 59.9968715509565, 59.99914357977244, 59.998110922771346, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 612.5884, 4.474297, 2741.08, 593.8129, 4.624665, 2746.34, 600.2117, 4.578179, 2748.025, 612.7267, 4.472761, 2740.795, 595.5565, 9.224744, 5494.607, 598.6411, 9.188999, 5494.761, 99.75083, 99.95653, 100.0, 99.73218, 99.98009, 99.99394
152566.70512, 285.31553830454146, 285.3246093052103, 285.7428616811083, 24.99988433095876, 25.121775954053998, 25.13013199447079, 7117.8075214715645, 7162.177000472606, 7161.64865412743, 135.38052405014173, 21.86288027779824, -2.5225712684741666, 7113.387326195012, 7156.031539022865, 7160.1349651125465, 0.999999976586104, 0.9999960317583777, 0.9999999910177046, 59.996265344017615, 60.00185993242055, 59.99459616559422, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.3191, 4.529979, 2746.644, 599.6884, 4.5858, 2748.043, 594.0581, 4.623461, 2746.509, 606.6099, 4.525714, 2746.025, 601.1835, 9.140736, 5495.484, 593.9292, 9.247781, 5492.654, 99.95335, 100.0, 99.95657, 99.92846, 100.0, 99.94666
152569.14004, 285.23280382938265, 285.1674539617227, 285.7696713061975, 24.962838006536817, 25.118407259878655, 25.095860386582164, 7105.876527876942, 7149.130578260894, 7155.588066683766, 134.46309354014693, 21.593379107318697, -3.0437352674935028, 7105.082755894513, 7149.251867610089, 7157.833637838303, 0.9999999786349983, 0.9999957018699764, 0.9999999887667098, 59.997763274164555, 59.998511483549876, 59.99780876760261, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 603.7167, 4.554964, 2747.932, 589.9606, 4.654505, 2742.953, 588.681, 4.662301, 2741.858, 600.4348, 4.57646, 2747.835, 607.6307, 9.035726, 5490.502, 587.5672, 9.331467, 5483.049, 100.0, 99.82717, 99.78733, 100.0, 99.91081, 99.77749
152571.41852, 285.2625687393621, 285.3679552449368, 285.7416391426087, 25.001254014512238, 25.14992739911531, 25.111259532157415, 7117.189839161247, 7148.079068317138, 7158.531515170419, 136.58558501721132, 18.50407449728641, 1.863884034647981, 7112.992760915881, 7161.629398613413, 7156.445999218811, 0.9999999959054146, 0.9999961623778262, 0.9999999230083872, 59.9990107482356, 60.00078265958457, 59.99555368151847, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.1022, 4.53105, 2746.368, 593.8129, 4.625034, 2746.567, 594.0193, 4.623277, 2746.454, 606.6682, 4.527184, 2745.909, 601.1644, 9.140553, 5495.429, 593.9093, 9.24833, 5492.532, 99.96341, 99.95238, 99.95457, 99.94085, 100.0, 99.94668
152573.86860000002, 285.4202117996761, 285.39103916325087, 285.79660595266006, 25.007311335996725, 25.137593643150634, 25.123048137174543, 7113.427977140348, 7154.536731833089, 7162.620710325064, 136.80678706040726, 21.922518904248818, 0.14313524363797114, 7107.262132598617, 7165.988388520753, 7157.238178447458, 0.9999998877376717, 0.9999963503243455, 0.9999999765001192, 60.00099132714621, 60.002069550200915, 60.00049681072445, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2008, 4.529622, 2746.535, 593.8323, 4.624297, 2746.503, 593.9999, 4.623093, 2746.397, 606.5711, 4.526633, 2745.851, 601.2026, 9.140919, 5495.54, 593.8696, 9.247964, 5492.474, 99.95752, 99.95444, 99.95252, 99.93264, 100.0, 99.94897
152576.21808000002, 285.3819466145173, 285.45967375760256, 285.88539103983186, 24.997049312505982, 25.137511803269994, 25.094402699040163, 7119.313938280928, 7159.993347792917, 7157.903582871182, 135.5182006141049, 20.915927734759066, -0.026839407817988103, 7118.184048931737, 7149.333177340192, 7161.634228332313, 0.9999999948759559, 0.9999954261051756, 0.9999999055118627, 60.00409318250731, 60.00256982773669, 60.00471196516285, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 612.6278, 4.474297, 2741.143, 600.1748, 4.5788, 2747.993, 600.2117, 4.577627, 2747.966, 612.6491, 4.472209, 2740.169, 595.0414, 9.232049, 5493.47, 600.1321, 9.157137, 5495.648, 99.76128, 100.0, 100.0, 99.73382, 99.96481, 100.0
152578.61000000002, 285.4189999078948, 285.4300344487764, 285.8241588651222, 24.98392309384918, 25.13776240816495, 25.12101742509373, 7116.561395502566, 7154.857022379519, 7161.59643174717, 133.5447471995103, 20.90446989543193, 2.559767362239654, 7117.378126857557, 7161.506622702013, 7165.526640889107, 0.9999999916161627, 0.9999960117672534, 0.9999999831107177, 60.01013955625008, 60.01337065435954, 60.011399388073535, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.530336, 2746.473, 593.8129, 4.624849, 2746.341, 594.0193, 4.623461, 2746.512, 606.6682, 4.525898, 2745.907, 601.1644, 9.140919, 5495.434, 593.9093, 9.24833, 5492.593, 99.95544, 99.95457, 99.9587, 99.93468, 100.0, 99.94677
152580.97396, 285.39938378645115, 285.3471917978927, 285.82954905445115, 24.984368086307565, 25.12634586174179, 25.1115457893712, 7110.35988105792, 7149.08980057925, 7158.487243298457, 133.3928165210359, 20.63375144612428, 0.9431045584451567, 7102.715614680098, 7150.432125364562, 7153.728308539022, 0.9999999861022641, 0.999996472727667, 0.9999999915065816, 60.01089301893892, 60.008974693762504, 60.01160177988875, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2599, 4.529622, 2746.534, 600.6417, 4.575116, 2747.936, 592.7187, 4.636162, 2744.876, 603.6389, 4.554764, 2747.621, 605.6851, 9.058372, 5491.868, 587.925, 9.330368, 5482.936, 99.95546, 100.0, 99.89715, 99.99707, 99.93566, 99.77982
152583.33056, 285.3747580247773, 285.36410273073824, 285.9121242582265, 25.017089438715292, 25.151860760493108, 25.08951783981925, 7112.335434339228, 7157.014704813676, 7157.1337226658525, 134.81343522744373, 21.018068720439715, -0.3869644647544135, 7112.353399202386, 7149.047460318557, 7160.042866034217, 0.9999999983693143, 0.9999947337908921, 0.9999999998368434, 60.0108682883984, 60.012190350977924, 60.012092347772374, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 603.007, 4.552465, 2747.535, 602.5678, 4.565354, 2747.829, 592.9904, 4.630641, 2746.51, 606.6682, 4.526633, 2746.186, 601.2026, 9.140553, 5495.607, 593.9093, 9.24833, 5492.593, 99.99653, 100.0, 99.95253, 99.93674, 100.0, 99.94885
152585.66416000001, 285.21064603177643, 285.30090569192953, 285.93724145095894, 24.983803712135614, 25.161028366716014, 25.098949556388092, 7112.837830673361, 7151.036465303747, 7169.003609002151, 134.14816650575312, 22.145595436237272, -1.1864253819314854, 7114.323443092087, 7158.359777404486, 7164.346789914644, 0.9999999855389156, 0.999996106844778, 0.9999999998931957, 60.01325233257035, 60.01396654596742, 60.013467738247165, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2205, 4.530336, 2746.425, 600.1165, 4.5788, 2747.878, 594.0387, 4.623461, 2746.567, 606.707, 4.525898, 2745.966, 601.2407, 9.141101, 5495.534, 593.8894, 9.24833, 5492.532, 99.95559, 100.0, 99.95057, 99.93676, 100.0, 99.9458
152588.005, 285.3409430374452, 285.45100976602, 285.890768466106, 24.976514871723104, 25.133073449077095, 25.086480575855997, 7109.920385002619, 7157.934171730743, 7165.188912113306, 140.01994899173104, 26.52646897541672, -4.225705751278383, 7118.858886218244, 7157.596447785383, 7163.749045995275, 0.9999998236676515, 0.9999961437807589, 0.9999998825381265, 60.01545217176496, 60.01357157207875, 60.013790395482644, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 612.549, 4.474118, 2740.919, 593.7739, 4.624297, 2746.401, 600.4252, 4.576523, 2747.855, 612.7656, 4.472209, 2740.283, 594.9842, 9.232597, 5493.53, 600.2514, 9.154939, 5495.731, 99.74911, 99.94841, 100.0, 99.74002, 99.96389, 100.0
152590.37256000002, 285.41361680083605, 285.46266486035404, 285.81700201803625, 24.992605295889575, 25.148211148426356, 25.13408104633233, 7107.416443058523, 7158.419697524353, 7158.451397118491, 135.0614707301902, 19.033318332484214, 0.297387519068252, 7118.012225706358, 7159.867711536547, 7155.549485871941, 0.9999999869257434, 0.9999960977390585, 0.9999999784406575, 60.01304423724639, 60.01441346171654, 60.01020586757415, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.1614, 4.530157, 2746.258, 600.2332, 4.579169, 2748.16, 594.0193, 4.623277, 2746.511, 606.6293, 4.527001, 2746.13, 601.1835, 9.141284, 5495.582, 593.8696, 9.247781, 5492.539, 99.94744, 100.0, 99.95244, 99.94492, 100.0, 99.94787
152592.7104, 285.31124626962185, 285.39289156235355, 285.69168581135824, 24.992386826975096, 25.12591167475525, 25.11679550268429, 7110.883806822564, 7153.952721870386, 7154.488562114573, 136.66475758474735, 16.284986359881373, 0.5177692799375109, 7104.344726685473, 7147.779189892525, 7156.764381588308, 0.9999999174282945, 0.999996604035229, 0.9999999979186092, 60.0205974819841, 60.01845842120483, 60.01847776467162, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2008, 4.530514, 2746.368, 600.1748, 4.578616, 2748.048, 594.0581, 4.623277, 2746.513, 606.5905, 4.527184, 2746.242, 601.565, 9.135258, 5495.438, 592.5574, 9.272319, 5489.551, 99.95547, 100.0, 99.95674, 99.94492, 100.0, 99.90719
152595.02936000002, 285.41471885146456, 285.5007055778269, 285.8170424583593, 25.010257869525095, 25.11356708543732, 25.13242020566153, 7113.605684004172, 7156.1875897094715, 7159.013053677667, 129.51885703726703, 21.225785218729698, 0.35895389263805555, 7122.246273820418, 7155.273724125883, 7164.6203750635805, 0.999999992258267, 0.9999965213505904, 0.9999999966089933, 60.0172564480132, 60.01352189052732, 60.013347254202024, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 600.0104, 4.57995, 2748.053, 606.673, 4.52741, 2746.32, 588.1763, 4.660092, 2743.26, 602.4155, 4.558258, 2747.543, 604.5788, 9.093253, 5494.668, 592.0803, 9.267009, 5491.732, 100.0, 99.94787, 99.81178, 99.997, 99.98675, 99.93319
152597.36112000002, 285.3102312614095, 285.25488688957597, 285.6758087843795, 24.989421012852656, 25.153200414873684, 25.105489792257785, 7115.662184971552, 7155.47106265284, 7156.280230977308, 133.33196628070618, 16.366899982308496, 2.1029080797148936, 7119.093776851608, 7152.693768973679, 7162.279441618173, 0.99999999673592, 0.9999955209620406, 0.9999999549520909, 60.019601224881974, 60.01130253261968, 60.01614103439633, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.3191, 4.5298, 2746.421, 600.311, 4.578616, 2748.219, 593.9805, 4.623461, 2746.346, 606.6487, 4.525714, 2746.019, 601.2216, 9.140553, 5495.535, 593.8696, 9.248147, 5492.539, 99.9516, 100.0, 99.95861, 99.93887, 100.0, 99.94361
152599.70904000002, 285.3700861062903, 285.4186200003134, 285.8072895682066, 24.994128729890527, 25.134841599876857, 25.107017237853466, 7108.939087364979, 7151.586201945245, 7160.988331042837, 135.11579907379019, 18.70065389370393, -2.565023451035586, 7110.571265008771, 7151.481009008939, 7158.852612297543, 0.9999999504336651, 0.9999964189260223, 0.9999999661348605, 60.0172340324666, 60.014804909801974, 60.0118984941192, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 610.4001, 4.49018, 2741.949, 594.4938, 4.623007, 2746.447, 600.3087, 4.577259, 2747.967, 612.785, 4.471842, 2740.281, 594.9842, 9.232963, 5493.584, 600.1719, 9.156588, 5495.67, 99.82546, 99.95855, 100.0, 99.73795, 99.96689, 100.0
152602.04372000002, 285.4086323593453, 285.3157553011812, 285.7033897692836, 25.00647039128028, 25.123211982075972, 25.11747770008317, 7114.967133146957, 7157.766918657257, 7162.037747272439, 135.60308952652213, 21.24012012970661, -1.8400741319833287, 7109.093813514379, 7158.47605329062, 7158.342245503292, 0.9999999934688768, 0.9999952948257321, 0.9999999858149611, 60.00658859772436, 60.00656504174472, 60.01418190824364, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.5298, 2746.645, 600.0775, 4.578432, 2748.162, 594.0775, 4.624013, 2746.452, 606.6099, 4.526633, 2746.077, 601.2407, 9.14037, 5495.6, 593.8696, 9.24833, 5492.419, 99.96153, 100.0, 99.95244, 99.93474, 100.0, 99.94666
152604.35176000002, 285.3774781288694, 285.3256461216145, 285.7551626705262, 24.980422532170827, 25.16209190964398, 25.11938782542067, 7116.305929902274, 7152.074403102714, 7155.0714449860125, 132.6756422635724, 22.375046056405154, 3.693970296862517, 7117.820051481855, 7153.641567151324, 7157.859818045231, 0.9999993493232102, 0.999998009069896, 0.9999999994897149, 60.0130615147072, 60.01596624751611, 60.01284882628882, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2402, 4.529979, 2746.368, 593.8323, 4.624297, 2746.45, 593.9999, 4.623645, 2746.4, 606.6487, 4.526817, 2746.02, 601.1644, 9.141284, 5495.542, 593.8894, 9.248147, 5492.528, 99.95733, 99.95252, 99.95648, 99.94284, 100.0, 99.94787
152606.66148, 285.382523867342, 285.41317674122814, 285.79230532528703, 24.993704980808243, 25.129107730199483, 25.097734360628998, 7103.230117235693, 7147.571605343991, 7160.083144765189, 133.63053938135477, 22.770036570193042, 0.46134465657269175, 7110.49891488952, 7156.545710509605, 7157.874618396884, 0.9999999994978745, 0.9999956503217553, 0.9999999283974901, 60.01496856881092, 60.009089161255226, 60.0107511741856, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 599.9512, 4.57995, 2747.942, 587.626, 4.665741, 2741.709, 587.7493, 4.664694, 2741.803, 600.4542, 4.57646, 2747.95, 607.5735, 9.036821, 5490.563, 587.5871, 9.331284, 5483.118, 100.0, 99.77773, 99.78725, 100.0, 99.91381, 99.77421
152609.02364, 285.2666593161904, 285.3239966392005, 285.7999440998639, 25.011275204549484, 25.160245258260918, 25.12938734436377, 7114.215716147868, 7154.4554812966635, 7157.509357940426, 132.53321678118118, 20.575114546035877, 0.48266140086934683, 7110.734713755305, 7155.361520400361, 7159.249163394674, 0.999999983700667, 0.9999957448156754, 0.9999999867207826, 60.00951628737245, 60.01068724879122, 60.01104267611463, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2008, 4.529622, 2746.53, 593.8907, 4.624113, 2746.451, 594.0969, 4.623461, 2746.507, 606.6099, 4.526082, 2745.912, 601.2598, 9.139823, 5495.501, 593.9093, 9.247781, 5492.425, 99.94953, 99.95448, 99.95648, 99.93868, 100.0, 99.9479
152611.36388000002, 285.36337485176176, 285.3842121096108, 285.7364541595222, 24.977969774603626, 25.13538977748941, 25.125646291078368, 7109.398140503122, 7153.445518465283, 7155.108021961469, 132.82029470056568, 20.057544721811382, -0.161904332130689, 7119.129172898022, 7149.769535118694, 7158.99470980623, 0.9999999984064462, 0.9999962285108738, 0.9999999418405752, 60.00805383954125, 60.00982439969418, 60.010439937772404, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2205, 4.530157, 2746.31, 593.9296, 4.624297, 2746.905, 594.9899, 4.612785, 2747.458, 608.9207, 4.501444, 2743.59, 597.3876, 9.198263, 5494.433, 598.7007, 9.170505, 5495.823, 99.95143, 99.9628, 99.99112, 99.85034, 99.99009, 100.0
152613.74972000002, 285.39438446016504, 285.45383738886625, 285.77468649291615, 25.00829993991175, 25.130051553398562, 25.121276842938055, 7115.651200409367, 7155.075886004519, 7160.264752608461, 136.22662662244647, 22.109414065916553, -6.593738292529451, 7116.152977562691, 7153.908993859814, 7159.885982965913, 0.9999998755916506, 0.9999962421027434, 0.9999999056954793, 60.00805609323823, 60.00775017832205, 60.009391856367046, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 611.0704, 4.493036, 2744.059, 597.1981, 4.605325, 2747.468, 595.5722, 4.614626, 2746.732, 606.8818, 4.526449, 2746.243, 601.1072, 9.140736, 5495.583, 593.8894, 9.24833, 5492.6, 99.85068, 99.9915, 99.96471, 99.93674, 100.0, 99.94776
152616.08048, 285.298197693853, 285.40168663494234, 285.8075246104665, 24.987458981665892, 25.129427370312904, 25.10341752122992, 7115.10184330864, 7152.486526484949, 7164.782946892103, 134.38838004575018, 20.916976545964644, 0.07445141608843642, 7116.539780472745, 7152.210559187065, 7158.560671047873, 0.9999999558884844, 0.9999956197732532, 0.9999999890325848, 60.00918726395379, 60.00770825202255, 60.00586420650162, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.3782, 4.529979, 2746.42, 600.1553, 4.578984, 2748.102, 593.9805, 4.623461, 2746.57, 606.5711, 4.527184, 2745.965, 601.2026, 9.140736, 5495.582, 593.8894, 9.24833, 5492.48, 99.95334, 100.0, 99.95648, 99.94686, 100.0, 99.9468
152618.43000000002, 285.3712476766875, 285.39429303393206, 285.800910519537, 24.969418907038122, 25.1215159007474, 25.09592219793057, 7112.113309962018, 7150.631883418432, 7154.723583004436, 134.01099084684188, 17.4671293303727, 0.26548198457589933, 7109.515619134531, 7149.592889334671, 7155.418796836796, 0.9999999978735067, 0.9999957716812892, 0.9999999974633844, 60.011800255015686, 60.009370815916206, 60.00761136107662, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 599.9709, 4.580485, 2748.215, 606.4784, 4.527225, 2746.04, 587.7493, 4.664878, 2741.861, 600.4154, 4.576276, 2748.01, 607.5926, 9.036456, 5490.553, 587.5871, 9.331284, 5483.056, 100.0, 99.94577, 99.78742, 100.0, 99.91395, 99.77531
152620.75968000002, 285.3028449172407, 285.36156677630885, 285.77027660928485, 25.002698502337623, 25.157341951163588, 25.121817558062514, 7112.427996190243, 7159.9259668521145, 7160.127197661656, 134.8456439738129, 18.373206954734542, 0.6913984315033304, 7112.462746512089, 7153.514468548332, 7160.505853773208, 0.9999998855183906, 0.9999962138969216, 0.9999999975151125, 60.01311848848643, 60.006854598986024, 60.010632491430606, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.3585, 4.529979, 2746.372, 600.1359, 4.578616, 2747.988, 594.0193, 4.623277, 2746.343, 606.6293, 4.526266, 2745.856, 601.1644, 9.141101, 5495.476, 593.9093, 9.247964, 5492.655, 99.95734, 100.0, 99.95439, 99.94262, 100.0, 99.9458
152623.06956, 285.22094514398503, 285.3830118946963, 285.782695752007, 25.009835930918726, 25.165371692310597, 25.116427076347048, 7114.868765836365, 7152.349808831704, 7162.4502991400495, 136.55899341347197, 20.404924866054444, -0.5109524369222527, 7116.875431391644, 7160.012482032192, 7162.989006362836, 0.9999999593251424, 0.9999948632740574, 0.9999999840629202, 60.012441607889954, 60.0092035671468, 60.009106689063586, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.3191, 4.529087, 2746.53, 600.1553, 4.578432, 2748.161, 593.9222, 4.623277, 2746.401, 606.6293, 4.526266, 2745.908, 601.2026, 9.140736, 5495.458, 593.9491, 9.242105, 5493.468, 99.95529, 100.0, 99.94631, 99.93472, 99.9995, 99.9558
152625.37944000002, 285.3261891953184, 285.3599171004885, 285.7430116695009, 24.98841731452005, 25.160243019554926, 25.1057760796463, 7115.00743477044, 7155.842981120987, 7159.491972918764, 133.81028601208686, 14.638745243548101, -2.094117785888102, 7112.249154169723, 7152.448450781539, 7161.602923729693, 0.9999999999947063, 0.9999959469653306, 0.9999999916400002, 60.01386032340529, 60.01342700341341, 60.01131347133135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 612.4898, 4.474118, 2741.085, 593.8129, 4.624849, 2746.399, 600.3281, 4.577259, 2747.91, 612.3384, 4.481586, 2742.051, 596.6437, 9.20356, 5495.184, 597.2493, 9.206945, 5494.302, 99.75919, 99.95439, 100.0, 99.77356, 99.99115, 99.97995
152627.70048, 285.3373867516475, 285.369321749084, 285.77187706211487, 24.990600726359233, 25.138372478016667, 25.135264250104413, 7111.141735660869, 7157.569891931045, 7160.7766667562555, 134.86161471013656, 18.652134048239134, 0.8697731763400043, 7115.044477295903, 7155.977753832285, 7160.241310749226, 0.9999999941605819, 0.9999963360645153, 0.9999999976161995, 60.00649984742533, 60.003352811658665, 60.010334920876005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2599, 4.530871, 2746.478, 600.058, 4.579721, 2747.879, 594.0581, 4.623277, 2746.34, 606.707, 4.526817, 2745.966, 601.2026, 9.141284, 5495.49, 593.8894, 9.248147, 5492.479, 99.96169, 100.0, 99.95044, 99.94479, 100.0, 99.94361
152630.08792000002, 285.2844876329103, 285.28329141107685, 285.68728205727405, 24.971951843953114, 25.138764055889364, 25.109579378636287, 7112.31737193608, 7146.194284402135, 7147.051538658123, 135.64620052970986, 20.42390607150719, 0.16284642443542907, 7108.0463901848725, 7146.53906724055, 7156.1317947287225, 0.9999999577742805, 0.9999961927121546, 0.9999999661694183, 59.99962152616891, 60.00186505052526, 60.004132357945615, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 603.0662, 4.556392, 2747.99, 604.2021, 4.541224, 2746.712, 588.3704, 4.660828, 2741.977, 600.4736, 4.57646, 2748.067, 607.5735, 9.036639, 5490.468, 587.5672, 9.33165, 5483.171, 100.0, 99.96399, 99.79554, 100.0, 99.9128, 99.77313
152632.46448000002, 285.36327459280415, 285.3825475268633, 285.7165760507065, 24.99499981467546, 25.153302641990233, 25.110528137276948, 7117.759326868856, 7154.010098323514, 7163.676178508701, 134.62183995530222, 18.677013721754747, -0.5403771714636605, 7117.717109159378, 7161.007707124311, 7159.784719269404, 0.9999999981304221, 0.9999977767691779, 0.9999999999998684, 59.99709247253239, 59.99855385699447, 59.99952518563783, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.1417, 4.530514, 2746.473, 600.2526, 4.578432, 2748.213, 594.0387, 4.623461, 2746.284, 606.6099, 4.526817, 2746.025, 601.1453, 9.141284, 5495.477, 593.8894, 9.247964, 5492.252, 99.95945, 100.0, 99.94839, 99.93873, 100.0, 99.94787
152634.86232000001, 285.29783607729263, 285.30987768232035, 285.7925151525563, 24.990117241606168, 25.146342642671726, 25.126477945329125, 7115.072968770146, 7154.693821733087, 7162.914233109906, 137.72894730897406, 19.861043078240982, 0.45699641703322413, 7117.1040647852005, 7157.001455198218, 7161.193743813324, 0.9999999616905664, 0.9999969917488106, 0.9999999309109716, 60.00214768876572, 60.00388546253578, 60.00415861429139, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2994, 4.53105, 2746.368, 600.097, 4.578616, 2747.878, 594.0387, 4.623277, 2746.395, 606.6876, 4.526266, 2746.076, 601.2026, 9.140188, 5495.49, 593.8696, 9.248696, 5492.307, 99.95144, 100.0, 99.95048, 99.93898, 100.0, 99.94773
152637.20236000002, 285.33808862728466, 285.39953034649, 285.6090560903792, 24.988764515053408, 25.11190645457317, 25.112601886483716, 7111.197982960575, 7161.100542128211, 7156.558791305968, 136.05786454932968, 22.159777996335833, -1.2756986336926275, 7117.388045243183, 7156.320157754576, 7164.019996309837, 0.9999999308271481, 0.999996497375037, 0.9999998014090676, 60.002723880408325, 59.999481555946836, 60.0008242047524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 612.5292, 4.474832, 2740.914, 593.8712, 4.625034, 2746.17, 600.3475, 4.577443, 2748.021, 612.7462, 4.472026, 2740.331, 594.9842, 9.233145, 5493.52, 600.2117, 9.15732, 5495.635, 99.74893, 99.94426, 100.0, 99.73209, 99.96572, 100.0
152639.51064000002, 285.35045699702437, 285.3807953134552, 285.7978132400516, 24.966056513736792, 25.144837426630797, 25.123951655194997, 7113.995255819816, 7153.664309096846, 7162.480479239366, 131.7426521685029, 19.66256099846487, 3.611815176421487, 7119.927379165035, 7154.300373762136, 7160.817031428627, 0.9999999595149074, 0.9999951876154509, 0.9999999835154836, 60.00438089332393, 60.00266521598247, 60.00391312824715, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.530336, 2746.478, 600.1553, 4.578248, 2747.937, 593.9999, 4.623093, 2746.512, 606.7264, 4.525898, 2746.021, 601.1835, 9.141101, 5495.48, 593.9093, 9.248147, 5492.593, 99.95351, 100.0, 99.9567, 99.9388, 100.0, 99.9447
152641.82668, 285.30501938504995, 285.35415970327284, 285.76694011787134, 25.0066873785324, 25.1093466876665, 25.10802399348431, 7104.90127848181, 7152.16801388024, 7153.882572991312, 130.52446145218664, 20.461724691731433, 0.8311274525092358, 7113.123279009173, 7146.1953440227735, 7157.066584611499, 0.9999999946422736, 0.9999966006386387, 0.99999987293617, 60.0043381220893, 60.00520341382631, 60.00113160122969, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.3388, 4.529979, 2746.596, 600.2137, 4.578432, 2748.216, 593.4758, 4.62972, 2745.499, 604.6098, 4.547042, 2747.542, 604.3308, 9.084852, 5493.276, 589.277, 9.317183, 5484.348, 99.95143, 100.0, 99.91982, 99.97963, 99.96128, 99.79882
152644.15928000002, 285.3925232488668, 285.40669144696847, 285.7875160961099, 24.99624529299468, 25.122345200527782, 25.109050933797626, 7114.889336966627, 7158.92508147132, 7159.204265868627, 132.0908188761614, 21.116199327267168, 2.583127032988159, 7122.823038504129, 7156.63404264578, 7157.844952123755, 0.999999948114513, 0.9999960409231574, 0.9999999985891386, 60.00369018424859, 60.00618240850895, 60.006261943594204, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 601.1735, 4.569063, 2747.868, 603.774, 4.552276, 2747.722, 591.6899, 4.639292, 2745.669, 605.6002, 4.531046, 2746.246, 601.3552, 9.138362, 5495.55, 593.8894, 9.247964, 5492.48, 100.0, 99.9865, 99.91995, 99.95153, 100.0, 99.94776
152646.50220000002, 285.28180776009395, 285.3445081022906, 285.73724797347575, 25.01005213825476, 25.11798656847771, 25.117621932714776, 7114.753420776004, 7149.195672272226, 7162.335738758743, 133.64437130486067, 13.96002942386258, -1.741418581833642, 7114.5794304132105, 7156.031806273355, 7159.9774580741705, 0.9999999945141703, 0.9999969202654424, 0.9999999990812147, 60.00462784681464, 60.00341649949714, 60.002549009909316, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.5298, 2746.424, 600.1748, 4.578248, 2747.882, 587.7881, 4.664694, 2741.748, 606.707, 4.526449, 2745.91, 601.2407, 9.140553, 5495.666, 593.8497, 9.248513, 5492.479, 99.95526, 100.0, 99.7833, 99.94678, 100.0, 99.94569
152648.81004, 285.3162959870998, 285.32427439465766, 285.6928711100233, 24.957298801604253, 25.12058713221494, 25.099522740169512, 7113.217393862116, 7147.679922300908, 7154.9800701848535, 132.78297558112354, 15.465036199725091, -3.106092497583461, 7097.4052243487995, 7155.126738159824, 7155.74767761411, 0.9999998227463804, 0.9999965340252751, 0.9999999957010807, 60.004064373065965, 60.001980253164405, 60.001160227649116, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 612.6278, 4.473583, 2740.97, 593.8907, 4.624297, 2746.455, 581.421, 4.702797, 2734.297, 612.785, 4.472026, 2740.559, 595.0223, 9.232232, 5493.535, 600.2315, 9.155854, 5495.744, 99.74494, 99.95029, 99.51213, 99.73404, 99.96599, 100.0
152651.15544, 285.2460339309769, 285.3815684621554, 285.67780375127563, 24.97166813972501, 25.13539194726868, 25.12177388986701, 7109.821145932598, 7157.027340036029, 7160.210088593255, 135.67225528668814, 23.81816246033077, 0.03605326500564843, 7113.105034561778, 7154.888298989371, 7162.53749101584, 0.9999999903387532, 0.999996270916335, 0.9999999791633103, 60.00248036963948, 60.00372761857421, 60.001484584839005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2205, 4.529443, 2746.31, 600.311, 4.578432, 2747.99, 587.7104, 4.66451, 2741.916, 606.7264, 4.525714, 2745.909, 601.2407, 9.140553, 5495.602, 593.9093, 9.24833, 5492.425, 99.95751, 100.0, 99.78729, 99.94488, 100.0, 99.94677
152653.49620000002, 285.380407936296, 285.3547819296698, 285.7301962891062, 24.990332760902277, 25.145219339198032, 25.11603853199241, 7107.513818356999, 7147.070759896048, 7161.85928362274, 134.0971025413669, 18.271376186278758, -0.31434911293240475, 7106.734141569442, 7154.872940139685, 7157.431202519239, 0.9999999990095234, 0.9999968592816707, 0.9999999995021304, 60.000258515228055, 59.99759453657949, 59.998584812232195, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 606.2797, 4.530336, 2746.425, 593.8907, 4.624297, 2746.341, 587.7299, 4.66543, 2741.801, 606.6487, 4.526449, 2746.024, 601.2407, 9.14037, 5495.558, 593.8894, 9.247964, 5491.799, 99.95542, 99.95452, 99.77908, 99.947, 100.0, 99.9453
152655.92136, 285.265018318527, 285.2428004353402, 285.7557615965854, 24.996868187719468, 25.150615238775444, 25.121629930200793, 7103.302613641923, 7154.555676736749, 7161.539673090753, 131.84423518105723, 16.727053846295348, -1.538495012680869, 7106.653188547828, 7157.168784403491, 7151.144382864451, 0.9999999999778711, 0.99999647709803, 0.9999999991019998, 59.99716070432855, 59.998954698797206, 59.99923515177847, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 600], 5500.0, [], 599.9315, 4.580307, 2747.995, 587.5287, 4.666294, 2741.594, 594.0581, 4.623829, 2746.12, 601.5223, 4.56837, 2747.906, 605.4944, 9.078461, 5494.245, 591.1657, 9.276897, 5490.564, 100.0, 99.77987, 99.95248, 100.0, 99.97204, 99.91193
