TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
154167.51836000002, 285.31729492971635, 285.412145655854, 285.9192144832057, 25.03269154973196, 25.17265170158193, 25.155225116868888, 7122.651558047853, 7169.371037775785, 7178.032832328733, 125.37759592135171, 23.91491632003317, -12.07874368746377, 7127.901788347324, 7172.766076457283, 7172.02920264457, 0.9999981603234528, 0.9999949890105373, 0.9999990753961471, 59.99141281369802, 59.993699567604196, 59.997127997478565, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 612.1152, 4.478045, 2741.431, 593.6961, 4.625586, 2746.283, 600.134, 4.577811, 2748.02, 599.8134, 4.580137, 2747.904, 789.3939, 6.955249, 5490.393, 814.1137, 6.738669, 5485.927, 99.77179, 99.94221, 100.0, 100.0, 99.90781, 99.82754
154169.87588, 285.2499187312232, 285.34058889481076, 285.93202559436753, 25.020375007499382, 25.18244126258028, 25.157858649052127, 7121.832756573742, 7164.034782358289, 7176.793732944967, 122.36344756614744, 27.366816771145295, -16.967786785595692, 7120.980789113709, 7165.684038417263, 7174.34537225226, 0.9999978185297171, 0.9999947530025027, 0.9999979933521904, 59.986017005830355, 59.985195531098455, 59.98794296237662, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7474, 4.536582, 2746.828, 599.9802, 4.579906, 2747.933, 593.7475, 4.625118, 2746.23, 606.1633, 4.530862, 2746.42, 795.6505, 6.905758, 5494.735, 820.4161, 6.671281, 5473.845, 99.96847, 100.0, 99.95058, 99.95555, 99.98783, 99.60666
154172.19528, 285.28505024053936, 285.44535583951813, 285.9820279830267, 25.037215582802887, 25.20589615071921, 25.172697980842653, 7130.494544306668, 7169.961407823493, 7166.666779213314, 127.89782624795635, 24.779478918914265, -3.6224313668260493, 7117.596129354562, 7162.886632557511, 7169.578799642522, 0.999999844712551, 0.9999932461203536, 0.9999998455388718, 59.988474896682675, 59.98634885295187, 59.98511802376775, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7474, 4.533548, 2746.551, 599.9608, 4.579906, 2747.825, 593.864, 4.623829, 2746.289, 606.1827, 4.531229, 2746.478, 795.6505, 6.905575, 5494.792, 814.1932, 6.737205, 5485.927, 99.96194, 100.0, 99.94857, 99.95544, 99.98789, 99.82754
154174.61664000002, 285.4195309757455, 285.46209237990445, 285.93289190862936, 25.03515523100143, 25.19072706502121, 25.16421083100453, 7122.232013654586, 7171.459480547071, 7179.017243821552, 130.4838187279197, 26.879048124531437, -1.7248226781366611, 7126.356918769202, 7172.801453464388, 7175.608537742649, 0.99999932971423, 0.9999926572012953, 0.9999992500858468, 59.98642863256791, 59.98565139995979, 59.98623683938937, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 599.4387, 4.583697, 2748.015, 606.3422, 4.528883, 2745.931, 587.5939, 4.665798, 2741.524, 612.1248, 4.477909, 2742.221, 800.4, 6.866311, 5495.789, 810.6743, 6.766687, 5489.053, 100.0, 99.94389, 99.77916, 99.7796, 100.0, 99.87781
154176.9672, 285.4049335676178, 285.3873499680558, 285.9136210492201, 25.070473724826353, 25.205432296682584, 25.174979801605517, 7132.571949208725, 7171.956482040516, 7177.799476271746, 129.40181570593404, 25.938807404272865, -4.850083789096971, 7124.634864447324, 7170.421875309392, 7178.479716143522, 0.9999998348980912, 0.99999402187906, 0.9999999626079619, 59.98171660970215, 59.982339320866814, 59.98423845590297, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7474, 4.534262, 2746.55, 599.9608, 4.579721, 2747.878, 593.8057, 4.62475, 2746.289, 606.2021, 4.53031, 2746.198, 795.6505, 6.906123, 5495.01, 814.1535, 6.737754, 5485.985, 99.96592, 100.0, 99.95262, 99.95144, 99.99283, 99.82541
154179.45700000002, 285.3307391016074, 285.43214961099807, 285.92745083519577, 25.023192483998823, 25.17076902606009, 25.136103411347655, 7121.345610943269, 7163.590013654292, 7168.482485532077, 124.4415319171901, 24.32026299410336, -8.939709245074027, 7116.253083650809, 7168.14440137658, 7174.139477030951, 0.9999986940687453, 0.9999950914010972, 0.9999980391267277, 59.979177605329035, 59.9826260097238, 59.981320249997566, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 609.5523, 4.497498, 2743.076, 594.8051, 4.617666, 2746.23, 600.0564, 4.578547, 2748.023, 599.9299, 4.580137, 2747.849, 789.3748, 6.955249, 5490.502, 820.4956, 6.671281, 5473.675, 99.83164, 99.95668, 100.0, 100.0, 99.91185, 99.60882
154181.78340000001, 285.2933057029742, 285.41052734751844, 285.9329147221365, 25.052628363842043, 25.154187230427237, 25.163167239408786, 7126.558917093216, 7167.831257559756, 7180.280375230252, 128.9215625126909, 22.50370255972757, -5.713926136399095, 7124.960360036752, 7168.706884696832, 7177.770036914945, 0.9999997664216149, 0.9999933606343188, 0.999999495285115, 59.98120971008007, 59.97867594939098, 59.982630823354455, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7671, 4.534262, 2746.551, 599.9997, 4.580458, 2748.102, 593.8057, 4.62475, 2746.345, 606.241, 4.530678, 2746.255, 795.6313, 6.906306, 5495.008, 814.2529, 6.737571, 5485.81, 99.96417, 100.0, 99.94837, 99.94945, 99.9898, 99.82541
154184.17124000003, 285.38097536746307, 285.4072040929106, 285.95643588042486, 25.040101575790143, 25.17618856995777, 25.179459769946885, 7118.408550724383, 7175.880973186828, 7181.378120553843, 130.73951261469483, 21.27254604876407, -4.379287586502869, 7125.188801610058, 7172.431763821375, 7174.884594017713, 0.999999998739736, 0.9999948954939054, 0.9999999681676331, 59.98205869012316, 59.98739839435597, 59.98613112796101, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8065, 4.533727, 2746.88, 600.0192, 4.580458, 2748.044, 593.6893, 4.625118, 2746.398, 606.241, 4.530862, 2746.255, 795.6695, 6.905941, 5495.013, 813.9745, 6.739402, 5486.092, 99.97007, 100.0, 99.95253, 99.94734, 99.98991, 99.8265
154186.53012, 285.26435417414166, 285.43880913227287, 286.0297990760275, 25.031016087957134, 25.15251069088303, 25.128814485994045, 7118.8586584414315, 7163.269766930662, 7170.950734209293, 129.48198138015482, 24.339099245919897, -5.382938067504483, 7123.430011756278, 7156.001350604434, 7171.639305401929, 0.9999996318814474, 0.9999943926269792, 0.9999993953308846, 59.98568303717529, 59.98595166756382, 59.98959360321897, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 599.4781, 4.584233, 2748.235, 606.3616, 4.528699, 2746.38, 587.5745, 4.665982, 2741.694, 612.2607, 4.476071, 2740.966, 802.0023, 6.852431, 5495.829, 808.0499, 6.793788, 5491.795, 100.0, 99.94367, 99.78134, 99.74876, 100.0, 99.93434
154188.89228, 285.2470445538337, 285.4020850102077, 286.0198339774128, 25.05085333952531, 25.17651318772735, 25.152162409337688, 7122.795522413146, 7166.806616528536, 7175.847725079693, 130.44427577701845, 23.182911384313684, -7.1489100641000505, 7126.214155232818, 7168.629017602707, 7175.708457702011, 0.9999999843137167, 0.9999929128515542, 0.9999998121021687, 59.99439085924817, 59.99246477359844, 59.9944602536247, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7474, 4.534262, 2746.77, 599.9997, 4.579906, 2748.044, 593.6893, 4.624382, 2746.284, 606.105, 4.530862, 2746.26, 795.6505, 6.906123, 5494.958, 814.1734, 6.737388, 5485.641, 99.968, 100.0, 99.94841, 99.94543, 99.9869, 99.82228
154191.20944, 285.2543490961771, 285.3732040689629, 285.9792900189858, 25.006881589285864, 25.17209943390712, 25.142882616185776, 7127.309194050502, 7163.2416071610805, 7174.611264594502, 126.6904977330828, 24.069617740724425, -9.807814193966522, 7117.153000994743, 7163.539770346076, 7174.474917833817, 0.999999413424674, 0.9999946874891589, 0.9999990166632104, 59.99187306436738, 59.9918995583752, 59.99131778986838, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8262, 4.533905, 2746.588, 599.3966, 4.587273, 2747.872, 595.8246, 4.610944, 2747.686, 602.9786, 4.560096, 2747.694, 791.1297, 6.946118, 5490.864, 819.9588, 6.674394, 5474.134, 99.96197, 100.0, 99.99532, 99.9997, 99.92678, 99.61921
154193.66888, 285.27859653288135, 285.42885487467515, 285.9497700044121, 25.03829816821058, 25.196417105657556, 25.164956582359938, 7124.361073176901, 7170.024578050036, 7178.565349825593, 125.89954320561674, 25.754315392925946, -6.800005867695404, 7121.840176796945, 7174.58548882085, 7172.631820345744, 0.9999979893324015, 0.9999934162159497, 0.9999992919178453, 59.99840686012494, 59.99643739686758, 59.99407642070976, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 608.8032, 4.508027, 2745.268, 597.7623, 4.591326, 2748.156, 594.1746, 4.622357, 2746.454, 606.1827, 4.529575, 2746.144, 795.6695, 6.905941, 5494.792, 814.1336, 6.737754, 5485.356, 99.90061, 100.0, 99.94844, 99.94329, 99.98791, 99.82231
154196.01212, 285.3459581392665, 285.37161782224223, 285.9360119390071, 25.01941525434634, 25.175467300529114, 25.14322899940737, 7121.073649393677, 7168.22624879113, 7174.452578656234, 125.38533798349363, 23.724470211579046, -14.037228993196493, 7122.328411863711, 7166.64486256491, 7175.078007231049, 0.9999980929091014, 0.9999934377557425, 0.9999988371030846, 59.997032668318006, 59.997745317985355, 60.00161103195369, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7474, 4.533905, 2746.823, 599.9997, 4.579721, 2747.988, 593.7863, 4.62475, 2746.454, 606.1245, 4.53031, 2746.2, 795.6505, 6.905941, 5494.737, 820.4558, 6.670915, 5473.732, 99.96212, 100.0, 99.95458, 99.94931, 99.98786, 99.6046
154198.35664, 285.26227848730895, 285.4641014685277, 285.9457362255149, 24.992389653095728, 25.158529498205368, 25.139473824138577, 7108.5924956077615, 7158.769050718652, 7165.963338175513, 131.13899596723968, 20.284475967944672, -3.5661391603833863, 7123.162504911154, 7163.995985320306, 7171.783165311569, 0.9999998582632492, 0.999994251335792, 0.9999997233877225, 60.000152314795336, 60.00096506916842, 60.00150327548384, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 599.4781, 4.583519, 2748.226, 606.3228, 4.529804, 2746.269, 587.4969, 4.66635, 2741.465, 612.2219, 4.47699, 2740.907, 801.926, 6.852613, 5495.61, 826.7383, 6.599864, 5456.443, 100.0, 99.95179, 99.77726, 99.75486, 100.0, 99.29836
154200.68904000003, 285.1719132978775, 285.37683148993176, 285.87629099605675, 25.044558905248785, 25.164206958298077, 25.18341376096967, 7122.52653821499, 7169.8476917101625, 7173.786871529051, 125.69114912701662, 26.270210429373947, -14.327761480206277, 7127.406348997825, 7163.321294541659, 7175.714496325174, 0.9999988050089793, 0.9999920610011154, 0.9999980733747047, 59.999328736518244, 60.00055998211073, 59.99914368269608, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8854, 4.534619, 2746.723, 599.9997, 4.58009, 2748.103, 593.7863, 4.625118, 2746.396, 606.1633, 4.530862, 2746.311, 795.6505, 6.905758, 5494.741, 820.4757, 6.671464, 5473.847, 99.968, 100.0, 99.94831, 99.94937, 99.98887, 99.60772
154203.06616000002, 285.2107453412611, 285.34341540602645, 285.915295748721, 25.019643385767626, 25.189445735187604, 25.14244775464927, 7123.920487715346, 7170.734415552273, 7175.656674114621, 123.69160940473239, 25.71021011789162, -14.968161482657479, 7118.861050109976, 7171.175383978967, 7173.460816185484, 0.9999977892485856, 0.9999924011969522, 0.9999982808499019, 59.995812629810175, 59.995609518869934, 59.998178604385885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8262, 4.534441, 2746.823, 600.058, 4.579721, 2747.878, 593.9028, 4.625118, 2746.399, 606.1245, 4.531965, 2746.435, 794.6204, 6.917446, 5493.769, 818.1894, 6.696002, 5480.291, 99.96018, 100.0, 99.95258, 99.95159, 99.97272, 99.71467
154205.37212, 285.1647625548755, 285.3160743781955, 285.85464147509737, 25.04381906496544, 25.182511808320097, 25.160898134605507, 7122.124366710416, 7165.546809160129, 7175.798410079975, 124.26162125004839, 18.81695253008047, -10.433756611704894, 7120.34517886714, 7169.6356546362795, 7176.127059074158, 0.9999987760568595, 0.9999930796708705, 0.9999987897420441, 59.995303548067305, 59.99354138421324, 59.99337111572445, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 612.0758, 4.479294, 2741.55, 594.1436, 4.618218, 2747.188, 598.1152, 4.594194, 2747.686, 603.1729, 4.552558, 2747.253, 793.9337, 6.920002, 5494.545, 819.3624, 6.675859, 5474.188, 99.77578, 99.96491, 99.99939, 99.98815, 99.98002, 99.62541
154207.75392000002, 285.2527367128755, 285.3346259572112, 285.85885449091296, 25.018588224769942, 25.160703833439673, 25.145372017266293, 7122.252772867599, 7166.006137529841, 7178.775462948934, 123.73406104372043, 25.615570835408107, -14.00270151998231, 7128.809738493219, 7160.835983387632, 7179.85278600906, 0.999998894665271, 0.9999939487508153, 0.99999756798864, 59.99176948294504, 59.98895459720718, 59.991494904979355, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7079, 4.534797, 2746.608, 596.3615, 4.606798, 2747.072, 593.8445, 4.62475, 2746.342, 606.2216, 4.530862, 2746.42, 795.6886, 6.905758, 5494.738, 820.4757, 6.671098, 5473.619, 99.96018, 99.97514, 99.95049, 99.94729, 99.9889, 99.60781
154210.05824, 285.1777540318552, 285.3971641244587, 285.8977887703563, 25.011075594376564, 25.157407520745526, 25.12313874311005, 7110.58070998989, 7162.388502128182, 7168.1224375456195, 126.96481011277547, 20.65194335909382, -4.3192799040027126, 7114.190916729382, 7161.851037750064, 7165.489115469902, 0.9999998957731073, 0.9999966701910676, 0.999999942292486, 59.99450801995739, 59.99227843955838, 59.99297720126519, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 600.4835, 4.57995, 2747.954, 587.5482, 4.666294, 2741.54, 587.6328, 4.665982, 2741.582, 612.3772, 4.476071, 2741.069, 801.9642, 6.852431, 5495.441, 825.6051, 6.613598, 5459.884, 100.0, 99.77573, 99.777, 99.75273, 100.0, 99.3641
154212.39248, 285.24796390057514, 285.3638372456187, 285.8525422502828, 25.043371058987006, 25.180634947399906, 25.15916514832125, 7115.8489650023075, 7162.889692587537, 7177.661613782438, 122.08651749480396, 24.11348049962635, -17.148062639530167, 7126.293096556028, 7171.409698105897, 7177.493380451992, 0.9999987273143369, 0.9999941742740642, 0.999998136389657, 59.99324442973033, 59.992672320772414, 59.99412801000484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8065, 4.533727, 2746.604, 593.6961, 4.625771, 2746.342, 593.864, 4.624198, 2746.285, 606.1633, 4.530862, 2746.422, 795.6886, 6.906123, 5494.794, 820.4757, 6.671648, 5473.96, 99.96002, 99.9443, 99.9524, 99.94958, 99.9889, 99.60979
154214.73212, 285.37870122486885, 285.4108350914479, 285.9483290325822, 25.037739723246347, 25.148238452361852, 25.123053795606634, 7123.600746019215, 7170.228605815725, 7174.014342897149, 122.05424925090665, 22.98517254522676, -13.646227298032272, 7122.845757415231, 7164.670943982396, 7181.530185899999, 0.9999971927712422, 0.9999941604314663, 0.9999969667403873, 59.99541924970722, 59.99398695717362, 59.994544956396226, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8262, 4.533548, 2746.665, 593.6183, 4.626507, 2746.282, 593.9222, 4.624566, 2746.343, 606.1439, 4.530862, 2746.312, 795.6505, 6.905941, 5494.795, 820.4757, 6.671464, 5473.678, 99.96193, 99.94832, 99.95053, 99.95123, 99.98893, 99.60466
154217.01132000002, 285.33603353054593, 285.40918108922915, 285.9535469930437, 25.04059170056996, 25.16350090776377, 25.141516487717023, 7125.91927955176, 7168.55392929509, 7178.755636888245, 129.33565338901462, 23.15381748122263, -11.508501450400672, 7118.409956005857, 7170.489795979072, 7176.698633759986, 0.9999989472383763, 0.9999934833244516, 0.9999985135974598, 59.99819580679989, 59.996146882700224, 59.99913198118668, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 612.0167, 4.478937, 2741.212, 599.9608, 4.580274, 2747.995, 600.134, 4.578732, 2747.91, 599.8522, 4.580873, 2748.013, 789.3748, 6.955249, 5490.393, 814.2927, 6.736289, 5484.446, 99.7737, 100.0, 100.0, 100.0, 99.91185, 99.81304
154219.30576000002, 285.230067299731, 285.4209529656954, 285.83092195996977, 25.028696958665417, 25.17406120964856, 25.163549975221326, 7128.20766451786, 7172.941259565307, 7173.2253506741745, 124.3320909696049, 20.559662426021987, -12.56111519842193, 7131.848788166029, 7170.9969483665745, 7178.007076347185, 0.9999987392210755, 0.9999940977293034, 0.9999988075786752, 59.99914623653303, 59.998658411501744, 59.998661056757484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.6291, 4.534976, 2746.665, 593.7156, 4.625586, 2746.281, 593.8445, 4.62475, 2746.232, 606.1245, 4.530862, 2746.478, 795.6505, 6.905758, 5494.843, 817.6923, 6.70113, 5481.26, 99.97236, 99.94626, 99.94649, 99.95137, 99.9898, 99.72719
154221.62444, 285.2573230950145, 285.38092323602484, 285.92613482792495, 25.0040270542158, 25.157187817549154, 25.13585222080049, 7117.250523855222, 7161.246786874701, 7168.687669092236, 129.61687406783403, 27.489304578894007, -4.341126823236323, 7120.7707867267845, 7158.90908486796, 7167.585171669653, 0.9999998731748979, 0.9999944468855104, 0.9999991652111779, 60.003671077376254, 60.01088891775768, 60.0075691644295, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7277, 4.534441, 2746.603, 600.1943, 4.578432, 2747.937, 592.3499, 4.63469, 2745.106, 608.5712, 4.50457, 2743.823, 799.8087, 6.871242, 5495.673, 808.1295, 6.799465, 5493.196, 99.9661, 100.0, 99.90554, 99.85881, 100.0, 99.95983
154223.91008, 285.30103585649846, 285.48412082425506, 285.9811428095628, 25.048650836874888, 25.170722956374092, 25.17224516498742, 7123.1582348043985, 7174.362456017412, 7178.176463506699, 124.46291619157546, 28.69882741816491, -10.20518595210973, 7130.407939833477, 7172.045907781796, 7176.58231821085, 0.999998152224414, 0.9999937442019464, 0.9999988106569624, 60.010828457245495, 60.010410516402565, 60.010800949636455, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 601.075, 4.571918, 2747.933, 603.7546, 4.555408, 2747.772, 591.6122, 4.639844, 2745.728, 606.7458, 4.52553, 2746.358, 795.6886, 6.905941, 5494.847, 815.0879, 6.728048, 5485.245, 100.0, 100.0, 99.91583, 99.95109, 99.98783, 99.80791
154226.25728000002, 285.2396355099209, 285.39918289281457, 285.81590332033716, 25.02797315344042, 25.164509631604638, 25.160617626918842, 7128.010137143546, 7173.380701205084, 7173.422120114292, 130.48728032532767, 26.36285503156705, -4.143179483842914, 7128.533576790549, 7170.438044053173, 7176.735888537202, 0.9999999073871855, 0.9999950672694756, 0.9999996166853858, 60.01302401885747, 60.016639267489445, 60.01466700593107, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7671, 4.533905, 2746.771, 599.9802, 4.580642, 2747.821, 593.9222, 4.624013, 2746.283, 606.0662, 4.530862, 2746.206, 795.6695, 6.905758, 5494.788, 814.0939, 6.73812, 5485.464, 99.96611, 100.0, 99.95053, 99.94554, 99.98797, 99.82334
154228.59040000002, 285.19076758926093, 285.3558278605109, 285.8815669150756, 25.047795824340405, 25.166316287073208, 25.16067696944425, 7116.088014033264, 7169.408753129298, 7173.205923622052, 125.33025418654886, 20.96206198249638, -11.671811272406558, 7122.048148891208, 7171.894573196174, 7174.083390900426, 0.9999982060728352, 0.9999952703246929, 0.9999986236542423, 60.01562498897591, 60.016601959254515, 60.01539331660339, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 612.1152, 4.47858, 2741.369, 593.735, 4.625771, 2746.338, 600.2117, 4.578547, 2748.079, 599.7552, 4.580505, 2747.793, 789.3939, 6.955249, 5490.56, 820.4956, 6.671281, 5473.732, 99.76951, 99.94413, 100.0, 100.0, 99.90887, 99.60564
154230.96484, 285.1708901689151, 285.3091935867637, 285.8062030458102, 25.0332936084913, 25.190181191910725, 25.184206089334236, 7129.07153434279, 7171.320243736047, 7179.573101784745, 129.6458681654608, 24.056014827598347, -6.960470064834226, 7125.217339737014, 7174.445523964261, 7179.365941514242, 0.9999995467853033, 0.9999942256762292, 0.9999995552137123, 60.0115764087487, 60.011188764580496, 60.013061221692645, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.6882, 4.535154, 2746.771, 599.8635, 4.58009, 2747.823, 593.8057, 4.624198, 2746.395, 606.2216, 4.530862, 2746.09, 795.6505, 6.906123, 5494.959, 814.0143, 6.739219, 5485.923, 99.97008, 100.0, 99.9524, 99.95156, 99.98983, 99.82644
154233.36132000003, 285.1790397838797, 285.3881048534534, 285.98392857565347, 24.988122812841926, 25.14375267227921, 25.146507615754583, 7110.11386985949, 7167.964498424207, 7175.302398310215, 126.30932834642726, 22.04558967940136, -5.575528835664045, 7117.644303768165, 7158.774148536664, 7176.3271995485, 0.9999997105343681, 0.999994987672565, 0.9999998874195956, 60.01253155229237, 60.0128053724143, 60.013402777835736, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7079, 4.534797, 2746.828, 600.0192, 4.579721, 2747.935, 593.8057, 4.624934, 2746.395, 606.2992, 4.529207, 2746.256, 795.6505, 6.905941, 5494.852, 813.7161, 6.745079, 5487.229, 99.9682, 100.0, 99.94831, 99.94737, 99.9919, 99.84091
154235.73, 285.21728965976416, 285.3367833377553, 285.9460323874251, 25.00867342695948, 25.155478992849254, 25.143983338060572, 7121.572230173948, 7163.825710093735, 7174.876884300866, 127.12963184270757, 25.261604774678517, -6.202947533327006, 7129.670505672119, 7172.084403203871, 7176.958864354892, 0.9999989732419057, 0.9999948880451384, 0.9999994041333105, 60.0176663752839, 60.01668590210948, 60.014586765133984, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 599.5175, 4.583519, 2748.121, 606.3616, 4.528514, 2746.326, 587.7493, 4.664694, 2742.474, 611.1539, 4.490963, 2743.139, 799.3891, 6.880008, 5495.625, 812.1455, 6.75808, 5486.772, 100.0, 99.94175, 99.79971, 99.83393, 100.0, 99.85847
154238.2176, 285.3519573357766, 285.4667986723256, 285.97265949146873, 25.05323961461779, 25.191446619863605, 25.154208911996975, 7127.301489516996, 7178.289389716116, 7176.672230712636, 131.456545199615, 22.12898428577546, -6.7111740028246345, 7129.7550725383235, 7161.801451228707, 7185.560565954501, 0.9999997500420442, 0.9999934896539475, 0.9999999202025488, 60.01973602458031, 60.02165320908414, 60.01683597709142, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7671, 4.534441, 2746.607, 600.0192, 4.579353, 2748.044, 593.8445, 4.624566, 2746.344, 606.1245, 4.530127, 2746.257, 795.6695, 6.906123, 5494.959, 813.9745, 6.739402, 5485.924, 99.96016, 100.0, 99.94428, 99.95149, 99.99188, 99.82749
154240.53572, 285.2274735806154, 285.4076247145094, 285.9536424426531, 25.022865234081614, 25.12978923757801, 25.156884523054284, 7118.850280036517, 7170.127257749822, 7167.600029061059, 125.32345191725994, 26.943414171870245, -9.18014281792739, 7111.1467214622935, 7174.681327640864, 7172.6406631502105, 0.9999981316569446, 0.9999948442580842, 0.99999877708146, 60.01888325089895, 60.017632950919634, 60.022207030059135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 610.5775, 4.487325, 2741.379, 593.8323, 4.625586, 2746.391, 600.1923, 4.578179, 2747.855, 599.8911, 4.581424, 2748.131, 789.3939, 6.955067, 5490.45, 820.4757, 6.671464, 5473.848, 99.79641, 99.95229, 100.0, 100.0, 99.9098, 99.60774
154242.84268, 285.27266238672854, 285.3412386238828, 285.9409915898501, 25.05727696396856, 25.19619107156191, 25.153938459734793, 7132.203058803318, 7172.7082065164595, 7184.077459861597, 127.63836165228525, 21.044525503732075, -11.37068673559179, 7122.219555238886, 7175.700069488474, 7173.84868607465, 0.9999995983871443, 0.9999958379596315, 0.9999994482057716, 60.01645745910628, 60.01763678253212, 60.01420752762419, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.6882, 4.534797, 2746.713, 600.097, 4.580274, 2747.879, 593.7669, 4.624382, 2746.177, 606.1633, 4.530678, 2746.419, 795.6505, 6.905758, 5494.791, 814.1535, 6.73812, 5485.75, 99.96626, 100.0, 99.95236, 99.95331, 99.98881, 99.82434
154245.21292000002, 285.0801804840343, 285.40632355226575, 285.84353684729876, 25.03014329185345, 25.17701873223873, 25.173155902970777, 7129.846577925451, 7173.100769040393, 7179.629564705734, 128.77440948911521, 22.774353326165055, -4.014236165651255, 7129.128266302267, 7171.49642607973, 7176.653399554269, 0.9999999015766028, 0.9999935401087202, 0.9999997850718224, 60.014477554947746, 60.01253515566871, 60.01563701235348, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.6882, 4.534441, 2746.66, 593.6961, 4.625402, 2746.169, 593.864, 4.624566, 2746.342, 606.1827, 4.530494, 2746.478, 795.6695, 6.905758, 5494.959, 814.0541, 6.738669, 5485.697, 99.96209, 99.94849, 99.94645, 99.95341, 99.9919, 99.82749
154247.51880000002, 285.3097084134464, 285.3429692221865, 285.89976077314935, 25.01421272870846, 25.16216272562997, 25.141621962861485, 7122.173121009312, 7160.719078157056, 7172.104199662217, 129.7946263668755, 20.766328254936866, -11.95311360879623, 7125.0390994309, 7165.308823186484, 7175.177182525163, 0.9999986201622856, 0.9999957712999458, 0.9999994748714366, 60.01352148239578, 60.01407711038365, 60.014949365285275, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 599.5372, 4.583697, 2748.125, 587.4509, 4.666846, 2741.543, 587.5939, 4.66543, 2741.687, 612.2413, 4.477358, 2740.853, 801.9451, 6.852796, 5495.541, 808.1295, 6.79214, 5491.685, 100.0, 99.77585, 99.78108, 99.76099, 100.0, 99.93739
154249.78280000002, 285.21051562533, 285.3917725856127, 285.78839225875026, 25.064345700897228, 25.191430897345, 25.18797372793724, 7113.335548167485, 7178.245699626165, 7181.474647523066, 130.8112947412792, 20.751931857770273, -4.669233129930035, 7132.159932856031, 7157.646110878796, 7180.461679077643, 0.9999993069122102, 0.9999972336193875, 0.9999992028663188, 60.00541055335833, 60.009051665643675, 60.00890770979765, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.6882, 4.534083, 2746.714, 593.7545, 4.625034, 2746.288, 593.7863, 4.62475, 2746.232, 606.0273, 4.529943, 2746.372, 795.6695, 6.906123, 5494.908, 814.1535, 6.738853, 5485.697, 99.9602, 99.94853, 99.95031, 99.95159, 99.98781, 99.82336
154252.1106, 285.2625701434833, 285.4078719146164, 285.8949705420041, 24.96848713064455, 25.18388536940304, 25.133212611956612, 7125.89255665342, 7164.70293331526, 7174.826978825232, 129.25134217780123, 21.648620605947144, -15.373435839320791, 7116.772050251747, 7167.006082689774, 7168.820383308614, 0.9999990443637585, 0.9999957431570995, 0.9999985175944528, 60.005420767099515, 60.004091696707285, 60.003942175235295, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7277, 4.534619, 2746.766, 593.6961, 4.624481, 2746.905, 594.951, 4.612601, 2747.241, 603.6, 4.557155, 2747.622, 792.0834, 6.938996, 5491.839, 818.9449, 6.682635, 5474.533, 99.96416, 99.9607, 99.98321, 99.99271, 99.93514, 99.65039
154254.45924000003, 285.3514935189855, 285.47053073772383, 285.97066998308793, 25.032389068403436, 25.196009994433393, 25.166407731968338, 7124.196681010613, 7175.322802039184, 7177.766636523698, 127.89033967086652, 22.88166464246615, -5.573155606494765, 7124.666600740196, 7170.933905908338, 7183.306204565617, 0.9999998357365201, 0.9999950283661493, 0.9999993160325582, 60.00940215514129, 60.007768441882824, 60.01106386522924, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 609.848, 4.503209, 2744.739, 596.7896, 4.607351, 2747.301, 595.3393, 4.616098, 2746.677, 605.7943, 4.530494, 2746.369, 795.6313, 6.905941, 5494.959, 814.1137, 6.73812, 5485.588, 99.86758, 99.98539, 99.96691, 99.95149, 99.99294, 99.82022
154256.85832, 285.19608287448597, 285.289313586926, 285.95121457088266, 24.99811453861903, 25.179439814500693, 25.167845653923848, 7122.428126503162, 7164.046861665978, 7168.927587964438, 125.20371579962284, 25.76276684087088, -13.214834655989307, 7120.777076405953, 7166.996232803397, 7177.1701820703665, 0.9999984807578991, 0.9999961533652804, 0.9999991492611738, 60.006779177734565, 60.006930456458655, 60.00738963188368, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8065, 4.534619, 2746.771, 599.9997, 4.58009, 2747.987, 593.7281, 4.625118, 2746.229, 606.2216, 4.53031, 2746.314, 795.6695, 6.906123, 5494.85, 820.4558, 6.671464, 5473.845, 99.96613, 100.0, 99.95258, 99.94545, 99.99193, 99.60457
154259.19532, 285.19851135625123, 285.38934093638636, 285.94192111240125, 24.98797432629137, 25.17625284752049, 25.148665214709265, 7108.3482835761215, 7163.168237934107, 7168.6136575439705, 124.66198396151503, 28.339220778595063, 1.370962452960839, 7120.295444694266, 7164.309390091099, 7167.770914879558, 0.9999999272480321, 0.9999944620639466, 0.9999998528102224, 60.007096738634786, 60.00586247858796, 60.00711392808173, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 599.5175, 4.583876, 2748.182, 606.3422, 4.529252, 2746.268, 587.6328, 4.665798, 2741.691, 612.2802, 4.476439, 2741.027, 801.8879, 6.852979, 5495.496, 826.3407, 6.605358, 5458.854, 100.0, 99.94564, 99.77312, 99.75658, 100.0, 99.33491
154261.62444, 285.3053597332891, 285.36262471338637, 285.8512635311688, 25.02376157924133, 25.181417066711532, 25.15883607781139, 7121.00077805915, 7174.912575077009, 7174.225645368368, 128.0721492485734, 26.194416493325207, -13.787215866689621, 7126.686775243726, 7164.867870930462, 7170.900148960509, 0.9999984739983818, 0.9999954049687566, 0.9999981721558876, 59.99964204034072, 60.00499902557035, 60.005312577468494, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7474, 4.534262, 2746.546, 600.1165, 4.58009, 2747.987, 593.8251, 4.624566, 2746.338, 606.105, 4.531046, 2746.313, 795.6505, 6.906123, 5494.908, 820.436, 6.671281, 5473.789, 99.95794, 100.0, 99.94858, 99.94917, 99.99097, 99.60979
154263.91472, 285.2764774240459, 285.36961109020854, 285.8063596077959, 25.029932473187223, 25.157571959265162, 25.17052123622408, 7128.940537282198, 7162.710192942631, 7179.124888104328, 124.01152425336807, 22.17215534512934, -12.135226460879949, 7128.968917858416, 7167.433813571471, 7178.007290523865, 0.9999979570808623, 0.9999948218868447, 0.9999976440610374, 60.005263575175185, 60.00477099658008, 60.00246861800767, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7079, 4.535154, 2746.546, 600.0192, 4.579721, 2748.161, 593.7669, 4.624382, 2746.344, 606.2216, 4.53031, 2746.311, 795.6886, 6.907219, 5494.656, 819.4419, 6.682635, 5477.784, 99.96626, 100.0, 99.95058, 99.94718, 99.98639, 99.66385
154266.21172000002, 285.2768976366564, 285.36520557413473, 285.8119383238565, 25.056138784343013, 25.175540777912037, 25.161816141127968, 7126.261519924875, 7164.248984461262, 7174.070611983606, 132.43123643341315, 20.682533868553037, -13.79436717850831, 7129.986361248085, 7164.324256262933, 7171.98567788702, 0.9999982408472101, 0.999994986145625, 0.999999245590464, 60.006114902890225, 60.00876156357085, 60.00818858102594, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 612.0167, 4.478402, 2741.321, 593.6961, 4.625771, 2746.449, 600.0369, 4.58407, 2747.855, 601.5805, 4.563406, 2747.622, 791.969, 6.93096, 5493.469, 817.9707, 6.694171, 5477.046, 99.76971, 99.95041, 100.0, 100.0, 99.96479, 99.69195
154268.51460000002, 285.1814858669591, 285.4151336480247, 285.9015768530032, 25.058815804238737, 25.195282443716174, 25.165003977149393, 7123.460064922074, 7170.8282136698535, 7177.335958223469, 122.19282948689784, 24.879575883483085, -13.112219544015261, 7125.807922277108, 7169.378348669329, 7176.287535401943, 0.9999991786644912, 0.9999940524625371, 0.9999996921217008, 60.00153917669618, 60.00216352764256, 60.00313550460477, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8459, 4.533191, 2746.494, 597.8596, 4.595931, 2747.694, 593.9417, 4.625118, 2746.345, 606.2021, 4.530127, 2746.367, 795.6695, 6.906306, 5494.845, 814.3324, 6.736106, 5485.584, 99.96208, 99.99971, 99.95061, 99.94346, 99.98983, 99.81819
154270.86492000002, 285.2059262835681, 285.34615245288575, 285.87871169802764, 25.02996365674467, 25.154939605513007, 25.132272536074606, 7116.115537452766, 7163.9944011995985, 7165.57596591537, 126.56901879574912, 21.564494310804093, -8.365932240440088, 7121.336122842102, 7161.94133022898, 7168.980667568325, 0.9999993272827779, 0.9999951650974673, 0.9999994860573059, 59.99980688485952, 60.00135744657781, 60.00169976102392, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 602.9084, 4.560318, 2747.774, 589.4159, 4.654137, 2742.498, 588.1957, 4.661933, 2741.805, 612.2607, 4.477174, 2740.79, 802.0214, 6.852248, 5495.827, 807.6523, 6.797817, 5493.209, 99.99996, 99.82906, 99.78538, 99.7548, 100.0, 99.94962
154273.17956000002, 285.2396284887505, 285.4004068982566, 285.83133935557225, 25.038510808952005, 25.21280031323243, 25.161634567886956, 7128.2091583803085, 7174.8995546487995, 7176.316956013794, 127.85613397310158, 20.736347905268076, -3.617298553089313, 7129.727150804639, 7173.077662407466, 7179.481398772628, 0.9999994796849564, 0.9999957581661226, 0.9999992006118474, 60.000588181207654, 59.998874085345115, 60.00171731572519, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.6685, 4.534441, 2746.55, 593.6961, 4.625955, 2746.278, 593.9611, 4.623829, 2746.345, 606.1439, 4.530494, 2746.254, 795.6505, 6.905941, 5494.845, 814.1535, 6.737937, 5485.293, 99.95809, 99.94631, 99.95248, 99.94729, 99.98991, 99.81602
154275.48984000002, 285.3016036460885, 285.3960020580573, 285.84860418545077, 25.046770977296855, 25.210468683887125, 25.169492647891108, 7126.964422852742, 7170.564270151999, 7176.517501371873, 128.7513694456402, 22.94667446258927, -7.863285887584425, 7121.996070832795, 7172.882769242149, 7179.112969882615, 0.9999995930841321, 0.9999962750849564, 0.9999995630975756, 59.99867055281557, 60.00361478422525, 60.00152007666519, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8459, 4.533548, 2746.718, 593.5988, 4.626139, 2746.337, 593.8057, 4.62475, 2746.345, 606.1633, 4.530494, 2746.256, 795.6695, 6.905758, 5494.795, 814.1137, 6.738303, 5485.52, 99.95824, 99.95032, 99.95053, 99.94737, 99.99193, 99.82013
154277.85492, 285.28130331299053, 285.42515574358544, 285.86613219084285, 25.033101459852404, 25.189242106314925, 25.175455616575576, 7123.688658615358, 7166.237211245673, 7170.489110350985, 128.57793646745768, 21.972536458514128, -14.291820477980764, 7120.140161792242, 7175.353393266206, 7174.109532203153, 0.9999975328868744, 0.9999949809889576, 0.9999982381856564, 60.001064420883054, 60.00023552554082, 60.001881403050554, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 612.0758, 4.477509, 2741.427, 599.9997, 4.581011, 2748.048, 600.3281, 4.577995, 2747.912, 599.8717, 4.580689, 2748.022, 789.3939, 6.955067, 5490.447, 820.4757, 6.671281, 5473.728, 99.76154, 100.0, 100.0, 100.0, 99.90887, 99.60667
154280.24872, 285.2344741006145, 285.4362826621047, 285.8974741452891, 25.039264910232426, 25.153956907024476, 25.162271631912912, 7116.203734895358, 7173.80678676466, 7174.333223180578, 126.67528905646623, 25.641245685174965, -12.655380759217223, 7122.821729672838, 7162.813356560943, 7174.553913839717, 0.9999984172946281, 0.9999954299093281, 0.9999986530463626, 60.00193162743634, 60.00179636505129, 60.002645727944795, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.8065, 4.534797, 2746.718, 593.6378, 4.625955, 2746.339, 593.8445, 4.624013, 2746.344, 606.1245, 4.529943, 2746.307, 795.6886, 6.905575, 5494.794, 816.3802, 6.715047, 5480.347, 99.97026, 99.95041, 99.95244, 99.94923, 99.9889, 99.74269
154282.65916, 285.275076376574, 285.49438561900075, 285.81951431219267, 25.00147244170377, 25.16789904686457, 25.131162798582483, 7117.313659010706, 7163.261582810918, 7170.963553920109, 129.80943037384714, 21.859560433272648, -5.67804486335217, 7110.524134953567, 7167.171523620648, 7167.098986286689, 0.9999997630652037, 0.9999959713617452, 0.9999997085364396, 60.001940732001906, 60.00148111994075, 60.00104694307611, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 800], 5500.0, [], 605.7671, 4.534262, 2746.546, 599.9997, 4.577511, 2748.051, 593.1652, 4.631561, 2745.113, 608.2993, 4.506776, 2743.944, 799.351, 6.870328, 5495.896, 826.1617, 6.607006, 5457.36, 99.95793, 100.0, 99.91592, 99.86323, 100.0, 99.31719
