TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
155360.24684, 285.24591477433427, 285.22964701812805, 285.7172379422933, 25.016396355158676, 25.168371123632518, 25.163825014137206, 7121.072969658664, 7162.950562072066, 7163.568255552368, 138.19568512289288, 16.216687465185714, -3.2758925779971833, 7117.697645442502, 7159.936782389364, 7166.91778200846, 0.9999999357208417, 0.9999978179569227, 0.9999998449000399, 60.01777256955973, 60.01610298207172, 60.01101061621199, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0934, 4.51356, 2745.041, 599.9219, 4.580642, 2748.102, 593.2816, 4.628615, 2746.062, 779.6099, 3.512443, 2738.963, 601.1644, 9.14238, 5495.576, 814.3722, 6.735923, 5485.642, 99.91099, 100.0, 99.93608, 99.65697, 100.0, 99.82236
155362.70948000002, 285.2590810816346, 285.3181326269417, 285.8173121270999, 25.047187439129328, 25.18856188805098, 25.17203823583658, 7121.656144219203, 7169.792802742965, 7165.900961916302, 134.09831069239954, 14.94830584458083, -3.142007595596624, 7130.185979229213, 7164.017678255775, 7164.586701213351, 0.9999992459609982, 0.9999982423678415, 0.9999998304163635, 60.01871652083789, 60.01857719058706, 60.01643652232263, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 610.8929, 4.484827, 2741.879, 595.525, 4.612877, 2746.509, 598.5811, 4.587383, 2748.078, 785.9403, 3.490747, 2743.612, 594.8506, 9.234606, 5493.311, 820.7342, 6.66945, 5473.392, 99.7967, 99.97711, 100.0, 99.85294, 99.96192, 99.59944
155365.02528, 285.2471813627662, 285.3074914632607, 285.74077204825, 25.04726736102898, 25.219508241223615, 25.186890334425186, 7123.975035329822, 7164.438184423806, 7183.2647802414185, 136.45877075667568, 14.403658668567004, -3.7884614337283438, 7125.510967222695, 7167.14124216692, 7174.531241477451, 0.9999999899263997, 0.9999982071870851, 0.9999999425402619, 60.020504151360804, 60.017870637979044, 60.01767995897028, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1132, 4.51356, 2745.15, 599.8441, 4.580642, 2748.104, 593.2428, 4.628983, 2745.888, 779.7846, 3.512259, 2738.5, 601.0118, 9.143292, 5495.555, 814.3324, 6.735373, 5485.42, 99.90316, 100.0, 99.94222, 99.6651, 100.0, 99.81613
155367.39844000002, 285.2082385185387, 285.26219624583035, 285.7608354972125, 25.038639070974433, 25.18644370190329, 25.177806006337008, 7122.7131453189495, 7167.4703146497495, 7172.124736762864, 133.05262057725076, 14.162864774794798, -6.340152225173142, 7125.557521550778, 7158.657365778201, 7173.978804274275, 0.9999991796295002, 0.9999979469573387, 0.9999999504855522, 60.01821556979875, 60.01710115374335, 60.01754668009921, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0934, 4.51356, 2745.15, 599.9219, 4.581563, 2747.88, 593.2622, 4.628799, 2746.059, 779.4933, 3.513178, 2738.713, 601.0499, 9.142927, 5495.505, 820.6547, 6.670183, 5473.558, 99.9089, 100.0, 99.93639, 99.68487, 100.0, 99.60247
155369.73756, 285.2001906561515, 285.2230331686106, 285.689669310204, 25.00992730448521, 25.17726077636849, 25.155138038559045, 7113.598663714483, 7163.8734715075725, 7164.182978514697, 127.21830472172655, 20.738179355889315, -5.554738859762892, 7117.163792776743, 7153.475084779045, 7170.171383520561, 0.9999999892084828, 0.999997239487914, 0.9999997370026751, 60.0125803711206, 60.0113232459412, 60.01275909419659, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 601.8044, 4.565672, 2747.887, 606.2255, 4.529988, 2746.155, 587.0116, 4.669664, 2741.079, 773.3959, 3.533219, 2732.695, 607.3828, 9.040474, 5490.792, 826.9371, 6.598583, 5456.27, 100.0, 99.95187, 99.75676, 99.4369, 99.91608, 99.28787
155372.11388000002, 285.161671609419, 285.18307076349686, 285.70589244775846, 25.024083529638737, 25.15522102952639, 25.173821585349, 7124.629907737536, 7166.1667198544055, 7172.0990866657585, 134.83907181800944, 17.17354865409243, -4.278117680951709, 7124.427814242264, 7164.469743988641, 7171.349521098513, 0.9999998864792861, 0.9999981014932667, 0.9999993843438788, 60.01251142931906, 60.00952825864264, 60.00832108714071, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.514452, 2745.093, 599.9024, 4.580826, 2748.104, 593.204, 4.628431, 2746.007, 779.571, 3.513362, 2739.382, 601.0309, 9.142927, 5495.616, 820.6149, 6.669633, 5472.986, 99.91517, 100.0, 99.9383, 99.65584, 100.0, 99.59842
155374.50808, 285.2958994252841, 285.2757461122225, 285.67820895218694, 25.05131655819595, 25.19175989698656, 25.172063098680628, 7125.731016357403, 7161.2772246734885, 7178.926084398391, 136.25516067291528, 16.804728307319692, -3.239146635857651, 7121.51532359443, 7172.007276151538, 7172.949308393142, 0.999999931780366, 0.999996916291995, 0.9999999401272145, 60.007911711043086, 60.00738236626358, 60.01104911662443, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.514809, 2745.313, 599.8635, 4.5823, 2747.985, 594.5628, 4.61978, 2747.179, 782.5615, 3.503249, 2742.197, 597.731, 9.200089, 5494.491, 815.903, 6.724569, 5484.672, 99.90922, 100.0, 99.96883, 99.76606, 99.9875, 99.79549
155376.84060000003, 285.174508124277, 285.271500816076, 285.7698130709786, 25.030840923952784, 25.18527358795436, 25.16279348722442, 7124.240630333013, 7166.920931429345, 7166.4340688650445, 132.17788833575878, 14.018231397530599, -1.381109198921422, 7124.6586452116935, 7167.201185353422, 7171.326205928062, 0.9999996451425516, 0.9999974916133783, 0.999999855087887, 60.009658878115594, 60.008974712107864, 60.008825493800956, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 612.2138, 4.482685, 2742.177, 597.3732, 4.595378, 2747.82, 594.3104, 4.621437, 2746.119, 779.4156, 3.512443, 2738.331, 600.9927, 9.144023, 5495.615, 820.595, 6.670366, 5473.33, 99.79893, 100.0, 99.95053, 99.65894, 100.0, 99.59932
155379.24848, 285.1981520209023, 285.29573054924765, 285.7696484796584, 25.010163887543968, 25.203419290469263, 25.18755632824906, 7119.711367651476, 7171.302700238177, 7173.001845397812, 139.15056457075343, 16.80575636732926, -8.021314935680493, 7119.347645186173, 7175.870070230024, 7177.2200495773295, 0.9999996352586593, 0.9999979949287877, 0.9999998344877565, 60.00536832511769, 60.00663995397189, 60.007051732684644, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1526, 4.514452, 2745.37, 599.8635, 4.581195, 2748.041, 593.1458, 4.628431, 2746.062, 779.7264, 3.512259, 2738.174, 600.9736, 9.144571, 5495.665, 814.2927, 6.736289, 5485.356, 99.91514, 100.0, 99.9403, 99.65325, 100.0, 99.81716
155381.58152, 285.26912811630666, 285.38120474567825, 285.8452071530894, 25.008549623074174, 25.164650930010747, 25.139567962862653, 7114.920346052051, 7159.813312711974, 7157.618440415019, 133.59818446973304, 16.676368402530898, -4.915764105465314, 7123.443754243374, 7162.454300001735, 7163.470080623862, 0.9999994652819902, 0.9999966926468208, 0.9999997621468422, 60.00858721796267, 60.006176252932086, 60.00560787786053, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 601.903, 4.566029, 2748.108, 606.2255, 4.530541, 2746.429, 587.0504, 4.669296, 2741.076, 773.2405, 3.533219, 2732.145, 607.3828, 9.040109, 5490.957, 808.0102, 6.797451, 5492.979, 100.0, 99.94989, 99.75884, 99.44781, 99.91908, 99.95066
155383.90304, 285.19333074403914, 285.28139738291566, 285.76465282768106, 25.02206057911698, 25.18256161981302, 25.14442951584201, 7119.670568352412, 7154.734802015509, 7170.6745101841025, 136.0962480630792, 11.575238663611344, -3.3674312764887873, 7109.414725937788, 7167.626170690945, 7166.311489683381, 0.999999983823763, 0.9999977605283825, 0.999999937739188, 60.00533928106088, 60.00416533186819, 60.0059990872313, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0146, 4.514809, 2745.26, 599.9413, 4.581011, 2748.043, 593.2622, 4.628431, 2746.059, 779.4351, 3.512443, 2737.885, 601.0881, 9.142562, 5495.565, 814.2529, 6.736472, 5485.873, 99.90922, 100.0, 99.94021, 99.6427, 100.0, 99.82656
155386.29032, 285.2564272478253, 285.1711104860718, 285.66814746124214, 25.008044784310854, 25.206987239953516, 25.168000681417418, 7120.602066215362, 7158.377058602052, 7166.538351447353, 137.22490702300274, 13.29213015210371, -6.3531831607181175, 7116.286670067207, 7159.612625692034, 7169.783652086599, 0.9999998753926732, 0.9999973538511034, 0.9999998819063691, 60.0001848112948, 59.99933011748943, 60.00134758129091, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1132, 4.513738, 2745.26, 599.8441, 4.581195, 2748.098, 593.3204, 4.628247, 2746.007, 779.4739, 3.512259, 2737.786, 601.069, 9.145667, 5495.669, 815.7042, 6.722372, 5476.24, 99.90488, 100.0, 99.94221, 99.64349, 100.0, 99.68558
155388.60144, 285.2216832166961, 285.2707016944419, 285.752677244125, 25.050695231492394, 25.217261507996554, 25.15733221344416, 7121.155065844503, 7165.950929219993, 7172.635169715189, 133.7314299199088, 15.011524697094046, -3.382509836104873, 7129.058348567249, 7162.234524717297, 7168.617810324186, 0.9999998519900789, 0.9999978502402763, 0.999999967291813, 60.00113262299282, 59.997313020460524, 59.99594817200984, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 614.5402, 4.455558, 2738.146, 593.5794, 4.62706, 2746.397, 598.9887, 4.587751, 2747.908, 784.0567, 3.498653, 2741.301, 597.3685, 9.192602, 5495.634, 816.8176, 6.714314, 5482.685, 99.66026, 99.94827, 100.0, 99.76704, 99.99963, 99.76856
155390.9218, 285.0654866121286, 285.2462200880564, 285.7427837832338, 25.05229082768429, 25.192598986327575, 25.158427967541336, 7119.102776091453, 7157.018981992183, 7171.894251930196, 140.99895644595972, 16.842674212601196, -4.124457291009207, 7119.901716413648, 7169.624580729255, 7170.513692248342, 0.9999996386925609, 0.9999982242138531, 0.9999997108357335, 60.00218539865521, 60.00371685933824, 59.99926458930347, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1526, 4.513738, 2745.089, 599.9219, 4.581932, 2748.098, 593.1652, 4.629536, 2746.115, 779.6487, 3.51281, 2738.214, 601.0499, 9.143292, 5495.624, 820.436, 6.670915, 5473.564, 99.91324, 100.0, 99.94026, 99.65468, 100.0, 99.60139
155393.24996000002, 285.16831136199846, 285.2131415984227, 285.7159219681344, 25.03040815216457, 25.11912265756479, 25.12440317071358, 7108.705433224803, 7152.825561950461, 7160.145769742514, 134.48259751891055, 21.04748252453328, -3.3092616034708726, 7115.038143605127, 7156.2640258975525, 7162.545870666899, 0.9999996858037004, 0.9999978609255755, 0.9999999963769333, 59.99879246354, 59.99652769535138, 59.99707732615703, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 604.8602, 4.547469, 2747.384, 604.7468, 4.542513, 2746.658, 587.6522, 4.668007, 2741.238, 773.2988, 3.532851, 2732.316, 607.3828, 9.040109, 5490.999, 826.957, 6.598949, 5456.158, 99.98841, 99.96798, 99.76475, 99.43546, 99.91892, 99.28584
155395.60040000002, 285.24384115994116, 285.2533288706284, 285.7387328642414, 25.05637717905784, 25.136575942978755, 25.17504312337309, 7114.4436027548945, 7166.205248680144, 7171.229646756464, 137.17778382622828, 20.18645936402072, -6.84406834757624, 7122.401092008179, 7158.451367950371, 7173.075435059678, 0.9999997574181199, 0.9999977178776618, 0.9999998937966029, 59.99455676117128, 59.995716390125935, 59.99680671317715, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0934, 4.514452, 2745.208, 599.9219, 4.581011, 2748.1, 593.2816, 4.628431, 2745.949, 779.3768, 3.512259, 2737.674, 600.9927, 9.144023, 5495.623, 820.5353, 6.670732, 5473.504, 99.90922, 100.0, 99.93622, 99.63505, 100.0, 99.60149
155397.93972000002, 285.3220569560088, 285.31354541733276, 285.786488163299, 25.040815390231177, 25.162307981278612, 25.15985863433629, 7120.36656162275, 7164.63833866617, 7170.968257209072, 130.39408808520875, 18.418073518882466, -8.161971473547283, 7123.397860383878, 7162.953278213165, 7163.939744490881, 0.9999999019955107, 0.9999974355068465, 0.9999999530083669, 59.99456761709798, 59.995466246392624, 59.99716261614685, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.192, 4.513381, 2744.979, 599.9608, 4.580642, 2748.104, 593.1069, 4.629352, 2746.002, 779.8429, 3.511891, 2737.987, 601.0118, 9.144023, 5495.573, 820.6149, 6.6689, 5473.16, 99.91114, 100.0, 99.93813, 99.64721, 100.0, 99.59523
155400.28316000002, 285.23889367216015, 285.30214375714365, 285.82887260878505, 25.031868101910874, 25.176200999333528, 25.153086919538897, 7127.22945141847, 7161.9782611002465, 7174.2642801376915, 131.60011648296222, 13.334686024489201, -2.2589727177930854, 7128.71037773189, 7160.27309471255, 7172.398781308216, 0.99999995792934, 0.9999970994799249, 0.999999761950551, 59.99640342337265, 59.99594136583026, 59.995820173139506, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 614.481, 4.456272, 2738.533, 593.5405, 4.626876, 2746.395, 599.6876, 4.583518, 2748.021, 785.9597, 3.490011, 2742.991, 594.7553, 9.235336, 5493.367, 814.4119, 6.735007, 5484.788, 99.65417, 99.94818, 100.0, 99.82501, 99.96293, 99.81616
155402.70844000002, 285.1959663052361, 285.29490482020464, 285.7118878917894, 25.049382182457443, 25.194519633747927, 25.17938119084754, 7128.538635803704, 7166.807169739477, 7173.443660331147, 137.77225304487683, 15.494871300491468, -5.670824007812371, 7124.0992375860615, 7170.848391614073, 7168.936526140348, 0.9999997783465877, 0.9999985910864616, 0.9999998015474437, 60.000839829360764, 59.998616409621235, 59.9985534715335, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.514452, 2745.151, 599.8441, 4.581011, 2748.048, 593.1846, 4.629168, 2746.116, 779.6293, 3.512443, 2737.754, 600.9546, 9.143658, 5495.606, 817.5134, 6.703144, 5481.546, 99.90716, 100.0, 99.94234, 99.63795, 100.0, 99.72916
155405.1038, 285.22733776529765, 285.17783970870755, 285.6526715586881, 25.01220578016331, 25.147061405413034, 25.12466223333125, 7107.8394335375115, 7161.355499097379, 7158.260379385139, 133.38377153400506, 17.109096602002865, -4.189450158915406, 7120.086011187387, 7158.151611057052, 7165.749943503553, 0.9999999627654454, 0.9999975670153598, 0.9999998620486771, 59.996198154766844, 59.99589701679058, 59.99837831607438, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1526, 4.515523, 2745.321, 600.525, 4.576037, 2747.936, 591.1463, 4.642973, 2743.934, 776.3669, 3.525313, 2733.449, 605.8377, 9.056728, 5491.631, 807.6324, 6.80148, 5493.146, 99.91738, 100.0, 99.8812, 99.51321, 99.93134, 99.95892
155407.44308000003, 285.14855016894643, 285.3320305815336, 285.7211557883862, 25.008985811861518, 25.17281920155743, 25.1562603304824, 7119.845804751598, 7154.944871552695, 7167.262009135939, 136.98808380879063, 16.1245372763251, -4.412688660821459, 7113.894972278054, 7156.90504862356, 7168.302629433312, 0.9999999863290021, 0.9999959983367716, 0.9999997403172592, 60.00029763566292, 59.998870577540515, 59.99697879827198, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 605.1954, 4.535511, 2746.535, 601.8674, 4.570143, 2748.102, 592.6799, 4.629352, 2746.059, 779.707, 3.51281, 2738.384, 601.0881, 9.142745, 5495.623, 814.4318, 6.736106, 5484.843, 99.97025, 100.0, 99.94022, 99.64138, 100.0, 99.80782
155409.87544, 285.2677376637506, 285.3221592349183, 285.8451204751886, 25.06333497908715, 25.1901322473134, 25.193245665476013, 7116.088840399705, 7168.8357949491665, 7177.391014658839, 136.82892845322522, 15.587567086845866, -1.9527506033856525, 7132.464206081825, 7169.604688826259, 7173.534346536885, 0.9999998629394588, 0.9999974252562249, 0.9999998408366227, 59.99909690162965, 59.999865623810756, 59.9989266866544, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0934, 4.51463, 2745.256, 599.8441, 4.581379, 2747.989, 593.204, 4.629352, 2746.057, 779.7264, 3.512259, 2738.643, 601.069, 9.143841, 5495.658, 814.3324, 6.733908, 5485.183, 99.90696, 100.0, 99.94022, 99.66478, 100.0, 99.81721
155412.27496, 285.2985932051735, 285.25923814449436, 285.7163497455157, 25.037059781208196, 25.16862532881046, 25.15911198560166, 7111.368060872766, 7163.003430922555, 7172.5225184260225, 135.23919254540715, 20.36036303033461, -5.936273314945765, 7129.6321212753855, 7164.731756409308, 7169.680845971917, 0.9999995526709579, 0.9999980234520861, 0.9999997645628163, 59.99921306433443, 60.000193310226386, 60.001654684159206, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 614.4613, 4.45645, 2738.257, 593.5599, 4.626507, 2746.225, 599.6487, 4.583518, 2748.021, 785.9985, 3.490011, 2742.88, 594.8125, 9.235519, 5493.317, 820.6547, 6.669084, 5473.215, 99.66216, 99.94626, 100.0, 99.82451, 99.96203, 99.59734
155414.60948, 285.26799040087036, 285.23556841786336, 285.78329962594523, 25.051198711096262, 25.19456427594261, 25.18240561684696, 7125.1539672776025, 7167.082916308029, 7175.864493253107, 136.67341128542512, 15.165187227571096, -0.8032556067723249, 7119.605420077068, 7163.882732439505, 7171.753698536201, 0.9999999498466227, 0.9999976577975442, 0.9999998701728444, 60.002867262947426, 60.00644811873847, 60.0036741387253, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1132, 4.514452, 2745.313, 599.883, 4.581563, 2748.046, 593.2428, 4.628799, 2746.062, 779.5516, 3.512075, 2738.254, 601.0881, 9.142745, 5495.722, 814.2529, 6.737388, 5485.182, 99.90489, 100.0, 99.94439, 99.65163, 100.0, 99.81399
155417.01696, 285.3011100643155, 285.1974066644496, 285.7162085550183, 25.015392952866726, 25.167469875252866, 25.13874890503334, 7113.697435921107, 7150.983957100427, 7163.925769735281, 136.49728456498815, 16.76773162313475, -3.5728400223972585, 7117.863451093169, 7149.28509730042, 7162.431350672519, 0.999999959472664, 0.9999984911793836, 0.9999998903888347, 60.006639847340196, 60.00849152596098, 60.00942783195456, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1329, 4.514452, 2745.094, 599.9608, 4.581379, 2747.99, 593.2816, 4.628983, 2745.946, 778.7166, 3.515017, 2736.692, 603.2435, 9.108776, 5494.322, 809.4019, 6.784083, 5491.691, 99.90508, 100.0, 99.94222, 99.61703, 99.98831, 99.93244
155419.44840000002, 285.229357936246, 285.2439155832396, 285.6891277286056, 25.0245906172316, 25.1610911195196, 25.147490072046466, 7112.651269327585, 7157.314722371064, 7166.215876729525, 133.4872525930216, 19.630393973318405, -6.049085101501305, 7117.454635479087, 7157.553730046735, 7162.548554539734, 0.9999997806272151, 0.9999972756578326, 0.9999999171936234, 60.00505082460934, 60.00332887360679, 60.01208159381992, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 603.6379, 4.551752, 2747.189, 603.5212, 4.558354, 2747.881, 591.2434, 4.639476, 2745.606, 779.5322, 3.511891, 2738.21, 601.2026, 9.141831, 5495.625, 814.2927, 6.736655, 5485.757, 99.99215, 100.0, 99.90777, 99.65455, 100.0, 99.82446
155421.782, 285.31380954537997, 285.21939616810863, 285.6662878332961, 25.01987733981256, 25.171461979267587, 25.14347755603129, 7118.843153014037, 7160.958095688447, 7169.129544560737, 134.72045275767584, 11.918913642964071, 1.4629011612410068, 7110.388351920928, 7161.925836709206, 7160.735950931423, 0.99999961363091, 0.9999982812963097, 0.9999996963839223, 60.00792404789902, 60.010622758683844, 60.010006813294524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0343, 4.51356, 2745.15, 599.9802, 4.581195, 2748.047, 593.2234, 4.628799, 2746.115, 779.6293, 3.51281, 2738.053, 601.0118, 9.143658, 5495.615, 814.2529, 6.736472, 5484.899, 99.90712, 100.0, 99.94225, 99.65147, 100.0, 99.81184
155424.15176, 285.17275262607404, 285.30322818794974, 285.74262938918326, 25.050619246486782, 25.167328486098288, 25.160822375807093, 7118.645002172134, 7156.60336360751, 7168.525805951465, 136.42044975135167, 13.614871518133441, -6.678455139234302, 7118.737055426211, 7158.449345770147, 7166.962293188087, 0.9999989828229251, 0.9999972272661174, 0.9999996212168438, 60.00692731529755, 60.009991397164264, 60.007014203161226, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 614.5007, 4.45645, 2738.199, 593.5988, 4.627613, 2746.225, 599.5905, 4.582597, 2747.851, 785.8626, 3.490563, 2743.433, 594.8316, 9.235154, 5493.319, 820.6746, 6.669084, 5473.163, 99.65415, 99.9483, 100.0, 99.84463, 99.96203, 99.59528
155426.52924, 285.2764100295076, 285.2954228817223, 285.6673266144663, 25.069664142863527, 25.20754991580342, 25.147292680804462, 7129.806522247806, 7157.396251869587, 7174.913978092223, 138.21422910332944, 14.163096284846233, -7.597772455055747, 7120.4697906898045, 7170.182260959301, 7174.484847657234, 0.9999999882866991, 0.9999978377045623, 0.9999996460486718, 60.005422270425996, 60.007168151093445, 60.00665859599718, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.514809, 2745.198, 599.883, 4.581563, 2748.156, 593.2622, 4.629168, 2745.949, 779.7652, 3.513178, 2738.107, 601.0499, 9.142745, 5495.497, 814.2728, 6.736472, 5485.527, 99.90922, 100.0, 99.93621, 99.6516, 100.0, 99.82028
155428.87104, 285.2612883785669, 285.3090804731803, 285.7098112505274, 25.033396468123136, 25.163584297513474, 25.132631907764367, 7113.911854241319, 7154.489209216689, 7157.647546175011, 135.44417309087248, 14.982328531469193, -4.370529352238918, 7114.924814198545, 7162.074157948355, 7154.3176593992675, 0.9999996328965759, 0.999996787897086, 0.9999994253806117, 60.00128624666454, 60.000806735497434, 60.00250031531683, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1329, 4.514095, 2745.256, 599.9024, 4.580826, 2748.044, 593.1263, 4.629352, 2745.949, 779.6293, 3.512259, 2738.468, 601.0499, 9.143841, 5495.567, 820.7739, 6.667985, 5470.989, 99.91097, 100.0, 99.93404, 99.64692, 100.0, 99.57442
155431.22688, 285.22845197058723, 285.33578526551554, 285.7827456076954, 25.009849157942366, 25.164496130583903, 25.14144529352244, 7121.42079676905, 7166.106113443455, 7163.132944014169, 136.51530123904558, 20.57906089467724, -5.110142454284414, 7125.139410746234, 7161.618815332675, 7169.70471391906, 0.9999993486092847, 0.9999966190120315, 0.9999999388036399, 59.99728974955204, 59.997893508335025, 59.999674496619846, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 601.8439, 4.566208, 2748.108, 606.0893, 4.531093, 2746.209, 586.9728, 4.668375, 2741.582, 774.5027, 3.529358, 2734.742, 605.1701, 9.08394, 5494.086, 823.0006, 6.643264, 5470.075, 100.0, 99.94977, 99.77726, 99.5053, 99.97602, 99.51104
155433.56096, 285.24361568330664, 285.20847866889665, 285.7034873052589, 25.031743626959983, 25.18557103818908, 25.1541168540557, 7127.475835121207, 7158.812037925671, 7169.0681834301595, 135.17725312169705, 17.720571545857638, -2.748190667725339, 7115.651542403796, 7162.317001598053, 7169.482031825242, 0.9999998566500491, 0.9999978706872323, 0.9999999488303501, 59.99851624733718, 59.99845743348145, 59.997811461755404, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.192, 4.514095, 2745.313, 599.8246, 4.580458, 2748.216, 593.204, 4.628431, 2745.951, 779.4351, 3.512626, 2738.214, 601.0118, 9.143841, 5495.615, 820.6746, 6.669084, 5473.446, 99.90715, 100.0, 99.9363, 99.65713, 100.0, 99.59941
155435.8684, 285.11670604183814, 285.2002107194119, 285.63560683174063, 25.03985734889039, 25.189003123354258, 25.167039097678618, 7115.399090326095, 7164.21492001065, 7169.00791695319, 131.87359567128442, 20.261099616847787, -3.541067461406783, 7128.577849407802, 7167.7719389763815, 7174.832808459584, 0.999999768352889, 0.9999972245903683, 0.9999999806937576, 59.996151751113544, 59.992954267981645, 59.99467567130375, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 611.1492, 4.487325, 2741.379, 595.7973, 4.613982, 2746.677, 598.6199, 4.590328, 2747.968, 785.882, 3.491298, 2743.383, 594.8506, 9.234606, 5493.37, 814.3523, 6.73574, 5485.302, 99.79634, 99.97918, 100.0, 99.84283, 99.96418, 99.82233
155438.19804000002, 285.1100548519563, 285.2079335654118, 285.646229562259, 25.051655392286303, 25.141651620998395, 25.145719895084596, 7121.332422798022, 7159.827907462878, 7169.34731111357, 135.98227448037733, 17.539025654605666, -7.864121779035486, 7129.342264177177, 7158.941651272188, 7175.0524971528885, 0.9999995831861526, 0.9999978331814595, 0.9999997301788381, 59.995282716509635, 59.99253759286313, 59.990661111424885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1329, 4.514095, 2745.093, 599.8052, 4.580826, 2748.102, 593.204, 4.628983, 2745.833, 779.3768, 3.512075, 2738.097, 601.0499, 9.142927, 5495.508, 820.6149, 6.67, 5473.566, 99.90506, 100.0, 99.93621, 99.65112, 100.0, 99.60262
155440.5118, 285.1973101592052, 285.22435221933273, 285.7335103801488, 25.065922308446133, 25.18110987438943, 25.190167811127427, 7124.694821783423, 7168.257034730837, 7176.715346972276, 135.63778042089234, 15.256227260476408, -1.9759205520299474, 7126.300714476861, 7167.045817162703, 7172.320245298776, 0.9999998312485684, 0.9999982012998626, 0.9999998901672531, 59.987277654072415, 59.98836420652778, 59.98811135971275, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1526, 4.513916, 2745.256, 599.883, 4.581379, 2747.992, 593.1069, 4.629536, 2745.948, 779.5516, 3.512994, 2738.615, 601.0309, 9.142927, 5495.555, 814.3523, 6.734824, 5485.237, 99.9052, 100.0, 99.93618, 99.6693, 100.0, 99.81814
155442.84356, 285.2110199970092, 285.1805962022247, 285.7223011118683, 25.03217105385333, 25.167680394416738, 25.15089169887613, 7120.454455853939, 7153.444350059968, 7171.418811348699, 134.26110627366847, 18.465745057510503, -2.69920540787507, 7111.318614748202, 7153.695843602787, 7164.893394128331, 0.9999999191939238, 0.9999976709309656, 0.9999995710316202, 59.99133687224722, 59.99124662512833, 59.991353792368535, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 601.8439, 4.565672, 2748.051, 606.1866, 4.529988, 2746.377, 587.031, 4.669296, 2741.019, 773.1629, 3.533403, 2732.034, 607.44, 9.039561, 5490.798, 807.9307, 6.798367, 5492.518, 100.0, 99.95178, 99.75668, 99.42979, 99.91602, 99.94748
155445.1816, 285.1959715217612, 285.1931489664631, 285.68490459871373, 25.02597502515311, 25.171798521241804, 25.131862856040993, 7121.391343438364, 7161.5561941766655, 7166.50910064207, 132.9399096930013, 12.607168752695998, -5.922511703079181, 7117.895238423745, 7158.798778709878, 7169.371798969835, 0.9999998577300753, 0.9999983343328748, 0.9999999858374236, 59.99201292508834, 59.99236265304237, 59.99347853176116, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0934, 4.514452, 2745.146, 599.8635, 4.581195, 2747.989, 593.2622, 4.629168, 2746.116, 779.5322, 3.511707, 2738.17, 601.1453, 9.142015, 5495.615, 814.4915, 6.736472, 5485.009, 99.91131, 100.0, 99.9363, 99.65309, 100.0, 99.81919
155447.52284000002, 285.11223058942466, 285.05662857428985, 285.5655403601536, 25.041223203653956, 25.196225775201608, 25.166281719821566, 7120.085554029836, 7163.956921254787, 7164.059589294127, 134.22644518836557, 12.774646253940773, 0.1882813295287633, 7113.7841211243085, 7162.433554055959, 7167.771957910765, 0.9999999157202195, 0.9999977136056819, 0.9999998110758844, 59.99587403027055, 59.99564663040385, 59.996077240092674, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.514274, 2745.203, 599.9219, 4.581563, 2748.104, 593.204, 4.628983, 2746.396, 780.5031, 3.508949, 2740.066, 599.1616, 9.178174, 5495.38, 818.1496, 6.696186, 5477.21, 99.90907, 100.0, 99.94825, 99.72211, 100.0, 99.6877
155449.87416, 285.306013954869, 285.2765095166776, 285.677986422247, 25.04902832665106, 25.18308316117453, 25.17143381254263, 7133.824706521896, 7172.455839276958, 7175.240265394147, 136.35010504583306, 14.579618540570209, -3.893448297726536, 7127.691891786767, 7163.718267470875, 7177.622250829202, 0.9999998940235798, 0.9999973606535251, 0.9999999290010476, 59.996437444456404, 59.99874732959824, 59.99100455030459, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 613.6333, 4.464303, 2739.899, 595.525, 4.610298, 2747.42, 596.3293, 4.607263, 2747.235, 781.5905, 3.508581, 2737.942, 600.1725, 9.149502, 5495.72, 814.4915, 6.734641, 5485.071, 99.71603, 99.98741, 99.983, 99.68782, 100.0, 99.81303
155452.20208000002, 285.17251565606375, 285.2039227995667, 285.6616693576686, 25.05463500057533, 25.15536110059799, 25.16894940471827, 7117.998740284827, 7166.853252464814, 7163.156516513737, 134.4533269050488, 14.76564182279617, -2.575831161575479, 7124.245658932341, 7162.77103646199, 7168.417883109066, 0.9999998694672771, 0.9999982167748915, 0.9999999740256479, 59.999806739269545, 59.99783160682885, 59.99681191088848, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.054, 4.513916, 2745.26, 599.8441, 4.581195, 2747.935, 593.1846, 4.629536, 2746.168, 779.6487, 3.512075, 2738.269, 601.1072, 9.143292, 5495.615, 820.6348, 6.669267, 5473.39, 99.90506, 100.0, 99.93622, 99.66038, 100.0, 99.59941
155454.5478, 285.1522809815819, 285.2292197144792, 285.6555833198422, 25.017761024904264, 25.144114440051897, 25.147983721134718, 7113.768781124721, 7155.733442094861, 7166.84453665561, 134.1734754888165, 18.067841431638954, 0.29867337371297253, 7117.641666562328, 7147.864550102082, 7157.944555876798, 0.9999997591166134, 0.9999977846928066, 0.9999997057906652, 60.00254460407314, 60.00405465239121, 60.003230764111365, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 601.8636, 4.565672, 2747.945, 606.1866, 4.530172, 2746.264, 586.9922, 4.66948, 2741.078, 773.2599, 3.533403, 2732.199, 607.3828, 9.040474, 5490.94, 826.8178, 6.599132, 5455.585, 100.0, 99.9517, 99.75893, 99.43578, 99.91875, 99.27541
155456.83652, 285.32949313880295, 285.3304838130356, 285.7176088412353, 25.035852687729893, 25.187701934402536, 25.169911448296787, 7125.7122421852455, 7165.126425731944, 7170.631134568934, 135.36718085287507, 17.965548324737938, -3.9462027899448913, 7120.385805134836, 7163.100700323925, 7169.5258012570885, 0.9999999553802509, 0.9999970734152774, 0.9999998606641712, 60.00287193220185, 60.003168218477775, 60.00455146013312, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1526, 4.515166, 2745.261, 599.8635, 4.580642, 2748.045, 593.1652, 4.629352, 2746.118, 779.4739, 3.511707, 2737.959, 601.0499, 9.142927, 5495.616, 820.6348, 6.669816, 5473.218, 99.90508, 100.0, 99.93613, 99.64542, 100.0, 99.59628
155459.12528, 285.142873388629, 285.08835336531786, 285.7378831832548, 25.045394929881944, 25.203330604958545, 25.170115553246234, 7128.776773887897, 7159.5499540159935, 7178.785026799754, 134.6706002045022, 16.091951241307925, -1.4072644430275432, 7129.160318473048, 7155.9878697672375, 7175.442260165767, 0.999999557946105, 0.9999976798636261, 0.9999999879984295, 60.00498759643156, 60.00592917629461, 60.004229222356514, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1329, 4.51463, 2745.099, 599.7857, 4.581011, 2747.991, 593.2622, 4.628615, 2746.007, 779.3574, 3.511707, 2738.169, 601.1263, 9.142015, 5495.639, 820.6547, 6.66945, 5473.275, 99.90526, 100.0, 99.9383, 99.64661, 100.0, 99.59732
155461.77356, 285.26378992099205, 285.24574647050673, 285.6754073857422, 25.016448748986605, 25.186199367630763, 25.181869859657276, 7118.91241877849, 7168.920223201487, 7174.652491285562, 132.90803103550547, 15.11286763013436, -3.913805874314221, 7122.7721962397045, 7157.012815862103, 7176.3128974575975, 0.9999999834145901, 0.9999979985735697, 0.9999997512727103, 60.003374635703864, 60.00869995368486, 60.01018195575162, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 614.5007, 4.456272, 2738.309, 593.5794, 4.626323, 2746.169, 599.6099, 4.585174, 2747.742, 784.6587, 3.497182, 2742.014, 596.9108, 9.198263, 5495.404, 818.1496, 6.696735, 5476.816, 99.65833, 99.9463, 100.0, 99.79334, 99.9958, 99.67626
155464.11784000002, 285.1485642157723, 285.26080656184604, 285.67196723207485, 25.070677712105272, 25.198082953434376, 25.18692260156099, 7119.844499008627, 7165.802605711759, 7173.502734471127, 135.9152044346065, 16.85235903018406, -2.911072379676625, 7124.4771765131745, 7164.55226702746, 7174.74034575061, 0.9999996572976736, 0.9999968420924801, 0.9999998246392112, 60.011433869705584, 60.01006020083694, 60.01274876262072, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 607.9949, 4.514095, 2745.094, 599.8052, 4.580826, 2748.106, 593.2622, 4.628615, 2745.896, 779.4545, 3.511891, 2738.214, 601.0499, 9.14238, 5495.554, 814.4119, 6.735007, 5485.243, 99.90906, 100.0, 99.94034, 99.66038, 100.0, 99.81624
155466.49508000002, 285.26404226043405, 285.18221300630466, 285.6662397600305, 25.035842509929623, 25.155846385205795, 25.128577312188646, 7116.662112333595, 7152.9900753507145, 7162.913861373072, 132.6398546451992, 14.348386201348717, -4.051366974124903, 7115.720257278303, 7154.88158858901, 7164.6348448441995, 0.9999997670660249, 0.9999981035104339, 0.99999983436914, 60.012832806510204, 60.01207375866167, 60.01539637224313, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 604.1702, 4.546933, 2747.662, 604.9609, 4.536988, 2746.437, 587.1475, 4.668375, 2741.021, 773.2405, 3.533219, 2732.042, 607.4209, 9.039743, 5490.9, 808.0301, 6.798183, 5492.923, 99.99853, 99.96605, 99.76071, 99.43108, 99.91804, 99.95376
155468.94712000003, 285.2011520860042, 285.16550558876816, 285.645259414136, 24.991687549051495, 25.174271069933912, 25.159153527870078, 7117.950753413274, 7156.655915791118, 7165.869892784537, 134.29820164478406, 18.27257087011776, -1.7572718978340163, 7120.237586932832, 7161.612924728785, 7167.046514468294, 0.9999999570762775, 0.9999974808118224, 0.9999999915803874, 60.01299750875416, 60.014541972926814, 60.01366329649386, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1132, 4.513916, 2745.26, 599.8635, 4.581011, 2747.876, 593.2816, 4.628247, 2745.896, 779.6099, 3.512994, 2738.348, 601.0881, 9.142745, 5495.567, 814.5511, 6.734274, 5484.66, 99.90697, 100.0, 99.9383, 99.65959, 100.0, 99.8045
155471.27828, 285.27929594566, 285.3024548269532, 285.76677292184365, 25.054915089015164, 25.20513178196324, 25.164878526428925, 7128.2540271297075, 7168.2880174580305, 7170.045290633812, 135.23277326528296, 15.86424583376538, -4.9097582963783, 7135.722293668606, 7168.623701645829, 7175.016732765424, 0.999999887880498, 0.9999980375798809, 0.9999999902672387, 60.01433585182906, 60.015395641448855, 60.017774280089434, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.0737, 4.514095, 2745.208, 599.8441, 4.580642, 2748.157, 593.2622, 4.629352, 2745.948, 779.4351, 3.51281, 2739.477, 601.1072, 9.143292, 5495.558, 814.3523, 6.73574, 5485.126, 99.90922, 100.0, 99.93413, 99.70065, 100.0, 99.81514
155473.62388, 285.27785940972876, 285.26361962183074, 285.7554211840678, 25.036136628833738, 25.170418652791298, 25.183015208745935, 7126.424799289012, 7169.9290105699165, 7173.972470968832, 135.1460663562019, 12.269611213761436, -2.0306399432470243, 7123.508647363067, 7167.526809317626, 7166.670326772706, 0.9999997777704128, 0.9999970207887389, 0.9999999161835899, 60.015363989925405, 60.0156627445454, 60.014496764490126, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 614.4613, 4.456985, 2738.304, 593.5794, 4.626323, 2746.227, 599.5322, 4.583333, 2747.968, 786.0568, 3.49185, 2743.687, 594.8316, 9.234971, 5493.66, 819.9588, 6.676775, 5476.528, 99.6644, 99.95041, 100.0, 99.85388, 99.96509, 99.64206
155475.98448, 285.21793706165136, 285.152891809207, 285.65945634084693, 25.042991805969677, 25.206413059288913, 25.174915520792407, 7128.954030424526, 7173.215538128898, 7173.177087711553, 133.9261952463412, 15.151337590729327, -3.087947455356243, 7133.386082318804, 7173.059556003416, 7171.72985782474, 0.9999998783493623, 0.999997610701401, 0.9999999690108826, 60.01306704918323, 60.011421896755884, 60.01374503056633, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 800], 5500.0, [], 608.1132, 4.513916, 2745.318, 599.8052, 4.581748, 2748.211, 593.1846, 4.629168, 2746.007, 779.8429, 3.51373, 2739.11, 601.0881, 9.142745, 5495.68, 814.233, 6.736472, 5485.756, 99.90506, 100.0, 99.94013, 99.66262, 100.0, 99.81719
