TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
157746.08552000002, 285.6475196157784, 285.7331679385382, 286.1849351256902, 25.007631353063644, 25.15494323084868, 25.107867313738005, 7117.440161162086, 7167.265783781399, 7168.836768245704, 128.19419554023318, 18.051705428826153, -6.183443736306344, 7120.399752599298, 7165.737589990993, 7168.7380424068515, 0.9999990635556419, 0.9999988883870301, 0.9999990195159473, 59.99198501266688, 59.991084147320066, 59.99124211653935, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544435, 2747.193, 599.7079, 4.582116, 2747.876, 830.6887, 3.276967, 2722.164, 606.5322, 4.527736, 2746.246, 601.0309, 9.143658, 5495.663, 801.4494, 6.857514, 5495.798, 99.98775, 100.0, 99.04813, 99.93874, 100.0, 100.0
157748.44324000002, 285.6358163734669, 285.68253873741236, 286.16877953607127, 24.970680663479524, 25.1223605748082, 25.075616443697513, 7109.4233530824495, 7160.371693352579, 7162.364051642367, 129.47958810132013, 16.615496217709733, -5.377103120571519, 7120.237172529726, 7163.196138079533, 7166.064450313789, 0.9999999988359841, 0.9999976932874837, 0.9999998565448843, 59.99259949658119, 59.992160342309006, 59.99184940419075, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.8338, 4.489645, 2742.629, 593.3848, 4.627797, 2746.173, 836.9587, 3.236655, 2708.419, 612.5908, 4.473313, 2740.728, 594.8316, 9.234971, 5493.37, 807.7517, 6.800381, 5492.976, 99.81956, 99.94437, 98.59861, 99.74618, 99.96298, 99.95889
157750.74664000003, 285.62865280386575, 285.7535689323806, 286.2548831706423, 24.99498833252172, 25.140361530827192, 25.112665187525952, 7119.341839231412, 7168.211735173421, 7165.084980622799, 130.0277555440266, 16.934823850092926, -10.365930132344829, 7120.534902921103, 7164.0553387200725, 7167.53671233935, 0.9999996367520494, 0.9999994062582742, 0.9999996830011613, 59.99227948126306, 59.99130010317653, 59.99281497137541, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544435, 2747.251, 599.6689, 4.5823, 2747.989, 830.6693, 3.276599, 2721.659, 606.5711, 4.527001, 2746.135, 601.0118, 9.143476, 5495.604, 801.4096, 6.857514, 5495.916, 99.98146, 100.0, 99.06404, 99.94298, 100.0, 100.0
157753.09956, 285.66821816852854, 285.74856719210993, 286.1820951319224, 25.011876992412137, 25.101199435075856, 25.131838095727698, 7118.581802051015, 7159.662735438901, 7173.20460994197, 134.90057955546854, 11.844328857793698, -10.74062830369644, 7123.012763197352, 7168.006539871705, 7166.837294386215, 0.9999991868230724, 0.9999985088108962, 0.9999999166057431, 59.999400584246125, 59.99382523701358, 59.99138730345406, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5645, 4.544256, 2747.303, 593.3459, 4.627981, 2746.058, 830.7469, 3.276415, 2721.991, 606.5516, 4.527736, 2746.495, 602.0609, 9.121195, 5494.97, 798.8847, 6.882602, 5495.582, 99.98548, 99.94009, 99.0543, 99.94748, 99.9921, 100.0
157755.43612, 285.6390616463512, 285.787160905097, 286.208129685776, 24.996053217243823, 25.145213045741233, 25.101520249788006, 7117.0269434378215, 7163.42782044338, 7169.310428477258, 130.19842614568825, 17.685990346747076, -6.614704661381438, 7117.174923583424, 7167.985438174109, 7166.50721965148, 0.9999999385393634, 0.9999981504108031, 0.999999841770688, 60.002665865187865, 60.00236983632056, 59.99992006308434, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.1966, 4.593156, 2747.935, 587.5871, 4.665926, 2742.558, 825.8358, 3.301633, 2728.458, 603.5418, 4.548329, 2747.077, 602.8621, 9.122656, 5495.442, 801.1909, 6.859529, 5495.741, 100.0, 99.79229, 99.29964, 99.97725, 99.99596, 100.0
157757.828, 285.67115561015964, 285.8187563620384, 286.28033326527606, 24.980813185857656, 25.153854256038397, 25.09786321057436, 7119.74938734114, 7165.795084693853, 7166.6877315951815, 129.3283996344851, 13.577282160918003, -14.76719785906721, 7120.705415796815, 7167.747457903797, 7167.55443289786, 0.9999993319064522, 0.9999984925550967, 0.9999993760822081, 60.00319212271823, 60.00374717771331, 60.003083308327064, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544435, 2747.14, 593.3848, 4.627613, 2745.997, 830.7664, 3.276415, 2721.931, 606.5322, 4.527369, 2746.022, 601.0309, 9.143841, 5495.6, 801.4494, 6.857331, 5495.912, 99.98758, 99.94001, 99.05022, 99.94082, 100.0, 100.0
157760.18236, 285.6398527261087, 285.73059500739294, 286.2939752507771, 24.96286587139001, 25.117666996343488, 25.079081294285256, 7107.630474645587, 7156.767324842509, 7152.5371173544245, 131.44184955051674, 16.735994804896563, -1.5635356137345298, 7113.92921152123, 7151.169616871807, 7157.343620556839, 0.9999997262308224, 0.9999975632618605, 0.9999998673093774, 60.00740941033897, 60.00463605217612, 60.00396995216775, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.1635, 4.4925, 2742.686, 599.6495, 4.5823, 2747.992, 837.0558, 3.236471, 2709.085, 612.6296, 4.47368, 2740.505, 594.8316, 9.234971, 5493.375, 807.7319, 6.800564, 5493.144, 99.82145, 100.0, 98.58053, 99.73809, 99.96402, 99.9558
157762.60584, 285.6661354009554, 285.7784433701541, 286.2619641065089, 24.99639652031272, 25.164449196715985, 25.10525211319701, 7123.589047649695, 7164.256470311715, 7167.886462367394, 133.38345322054664, 11.519744043916944, -8.68270460335998, 7120.681883530241, 7162.668645934988, 7170.196114440312, 0.999999923574962, 0.9999993963184898, 0.9999986164145215, 60.00347760743983, 60.00577155731391, 60.00459209275725, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544435, 2747.25, 593.3848, 4.627981, 2746.115, 830.6693, 3.276783, 2721.543, 606.5711, 4.527553, 2746.077, 601.0309, 9.143841, 5495.657, 801.4295, 6.857697, 5495.917, 99.97937, 99.94224, 99.04796, 99.94085, 100.0, 100.0
157764.93912000002, 285.77124853554284, 285.83046612724144, 286.3589035832079, 25.016289172627218, 25.15026401595443, 25.116962307266068, 7128.2339110296, 7167.374718893832, 7175.676864760551, 130.37052646673487, 12.83757530144021, -9.397291684259471, 7126.112334514789, 7156.973015559954, 7167.81593938577, 0.9999995324652047, 0.999998653987607, 0.9999992577949022, 60.00995601476064, 60.008135586892294, 60.009972762306425, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5054, 4.544078, 2747.308, 599.7079, 4.582116, 2748.047, 830.6887, 3.276231, 2721.547, 606.5711, 4.527001, 2746.025, 601.0118, 9.143658, 5495.604, 801.4295, 6.857697, 5495.801, 99.98166, 100.0, 99.06635, 99.94697, 100.0, 100.0
157767.31964, 285.6782700427342, 285.7919133002624, 286.22219993493815, 25.002481265912106, 25.156318617069655, 25.130948166836014, 7123.80069433723, 7162.899299112303, 7175.4881536570465, 135.38831700266178, 14.397409299672972, -3.74215630905519, 7117.949035718749, 7166.01966931144, 7161.410755232595, 0.9999999999389987, 0.9999969233026773, 0.9999995025300428, 60.0079494408341, 60.01165119741892, 60.00900410892219, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.1769, 4.593692, 2747.997, 606.0504, 4.531462, 2746.324, 824.4575, 3.313597, 2732.005, 600.396, 4.576828, 2747.985, 606.3718, 9.064946, 5493.259, 797.7117, 6.886081, 5495.956, 100.0, 99.95583, 99.42429, 100.0, 99.96097, 100.0
157769.71680000002, 285.69129304740056, 285.8077700632504, 286.2664575634948, 24.99876227891217, 25.16469775691624, 25.104744660515486, 7121.148505356444, 7165.920136171853, 7165.173269954337, 130.35236566096546, 12.5154447752019, -8.479267853515921, 7120.606720823672, 7165.510323970519, 7168.148096241037, 0.9999991142058855, 0.9999980358403768, 0.9999988992343122, 60.0036952604195, 60.00408328376338, 60.00331053818678, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544613, 2747.25, 599.7079, 4.5823, 2748.043, 830.6887, 3.276599, 2721.714, 606.5322, 4.527001, 2745.965, 600.9927, 9.143841, 5495.604, 801.4494, 6.857881, 5495.803, 99.98356, 100.0, 99.06457, 99.93678, 100.0, 100.0
157772.05080000003, 285.62042526488057, 285.7548923424053, 286.2205428246314, 24.96539266881443, 25.122368439887836, 25.05121573507557, 7109.11082902845, 7153.128475706411, 7152.92516188603, 130.78462861043545, 16.298860161381867, -5.170701835193086, 7111.886272858421, 7154.178231980773, 7151.860996332397, 0.9999994264191396, 0.9999973634253018, 0.9999995497412388, 60.00149239930459, 59.99973043460435, 60.00043103881327, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 606.3979, 4.523554, 2745.83, 595.8751, 4.610482, 2746.79, 835.8329, 3.244202, 2709.691, 612.3967, 4.474048, 2740.51, 594.8888, 9.234606, 5493.382, 807.7319, 6.800198, 5493.148, 99.93186, 99.9793, 98.63865, 99.73825, 99.9632, 99.95582
157774.40120000002, 285.6076574757565, 285.7151268933039, 286.2070396869113, 25.01033218975383, 25.158934124215836, 25.097181548739066, 7117.767649428827, 7171.1195981704905, 7166.454716087063, 132.61763702039661, 10.347083098876823, -5.4263442073420265, 7122.411213817806, 7168.710156124163, 7171.711650182298, 0.9999987562998064, 0.9999985006858615, 0.9999990691016333, 60.00238160165968, 60.00170311283831, 60.001596178716, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.7814, 4.543899, 2747.251, 599.7079, 4.582116, 2748.102, 830.7275, 3.276599, 2721.65, 606.5516, 4.527369, 2745.97, 601.0118, 9.143658, 5495.542, 801.4096, 6.857697, 5495.798, 99.9834, 100.0, 99.06031, 99.95109, 100.0, 100.0
157776.68824000002, 285.6440130203632, 285.75242393446786, 286.28003744920625, 24.993399058551745, 25.144963901810176, 25.0948675365224, 7122.640151881921, 7167.0793619786355, 7166.102213653876, 130.20609999308772, 8.83682178529542, -8.797946558218882, 7117.504713388701, 7170.318148938166, 7172.864989033055, 0.9999988014101832, 0.9999984037493888, 0.9999991249719812, 60.00018427333872, 59.99859905932092, 59.99758274829439, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544078, 2747.302, 593.4043, 4.627797, 2746.114, 830.7081, 3.276599, 2721.596, 606.5516, 4.527553, 2746.018, 601.0118, 9.143841, 5495.547, 801.4494, 6.857697, 5495.912, 99.98546, 99.94428, 99.04991, 99.94894, 100.0, 100.0
157779.05096000002, 285.59746146636655, 285.7403232808293, 286.2239190093122, 24.995001460092695, 25.157720404353842, 25.113823340577866, 7118.60358398702, 7165.672695772675, 7167.142277342784, 135.38497664119677, 18.48544156049209, -3.4965280574374447, 7122.071646515101, 7168.129481205227, 7171.472490927386, 0.9999997666215867, 0.99999641366345, 0.999999581297773, 60.00264286274762, 60.00218603458894, 60.00231766858074, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.1769, 4.593335, 2747.991, 587.1785, 4.668504, 2741.201, 824.4187, 3.313597, 2732.057, 600.2406, 4.57885, 2747.842, 607.3256, 9.040109, 5490.881, 795.2266, 6.909704, 5494.988, 100.0, 99.76754, 99.43063, 100.0, 99.91769, 99.99137
157781.42500000002, 285.6273971223304, 285.73160892286046, 286.19093912844477, 24.991613173377203, 25.165714533007204, 25.099888030691524, 7119.035900988369, 7166.605037888503, 7164.247621862209, 132.12886100933247, 10.824114339682524, -12.38613371431029, 7121.242483183614, 7168.858300069611, 7166.2292610746445, 0.9999991092525683, 0.9999984942634915, 0.9999981769853474, 60.00427850176025, 60.009752108987364, 60.0079447610213, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544435, 2747.25, 593.4043, 4.628165, 2746.059, 830.6887, 3.276415, 2721.543, 606.5516, 4.527369, 2746.077, 601.0118, 9.143476, 5495.604, 801.4096, 6.857514, 5495.975, 99.98146, 99.94621, 99.04796, 99.94085, 100.0, 100.0
157783.78612, 285.7210214093379, 285.7403635317512, 286.2226309539741, 24.958632062728007, 25.100159172203124, 25.071906308075302, 7108.889280715002, 7154.025631160323, 7153.748681718268, 133.56994128825727, 12.808088780278922, -11.12826399069695, 7110.267483628065, 7156.800364471726, 7151.978070287648, 0.9999996300736947, 0.9999977732601651, 0.9999997756426999, 60.01776592255917, 60.01620879066004, 60.01293039498515, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544435, 2747.25, 593.3848, 4.627981, 2746.114, 830.9217, 3.272917, 2719.959, 607.8527, 4.516521, 2744.677, 598.0743, 9.194428, 5494.819, 805.4058, 6.816129, 5493.649, 99.98166, 99.94219, 98.99034, 99.89658, 99.99495, 99.97616
157786.12832000002, 285.59593937655853, 285.7535060557342, 286.3151107099477, 25.003264202163816, 25.16342728863278, 25.100193545556554, 7122.902374344807, 7167.012505438735, 7167.229595102376, 131.0066950186524, 13.95945732676546, -10.432853130914282, 7120.786403447348, 7168.865894436325, 7161.875189944066, 0.9999995000362097, 0.999997548945298, 0.9999971891572963, 60.024027263758384, 60.02095876896054, 60.0182359198121, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 609.9466, 4.503387, 2744.405, 597.237, 4.603667, 2747.356, 833.5422, 3.261873, 2719.484, 607.5809, 4.521852, 2746.186, 600.9355, 9.143841, 5495.598, 801.4096, 6.857514, 5495.796, 99.87159, 99.99583, 98.93795, 99.92805, 100.0, 100.0
157788.43608, 285.72502371500633, 285.8278436235538, 286.23430100748266, 24.994309946070768, 25.144980186732223, 25.103654042361484, 7121.562449140974, 7161.887879251197, 7165.228804490624, 127.41836702848161, 14.042798579016562, -12.246321532700222, 7117.669619568851, 7172.511593719093, 7169.886476668964, 0.9999993476715533, 0.9999992321098495, 0.9999992949429606, 60.02220625660406, 60.02270548294203, 60.02166457781101, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.4857, 4.544256, 2746.92, 599.1826, 4.58359, 2747.935, 830.7469, 3.276231, 2722.262, 606.5711, 4.527001, 2746.019, 601.0309, 9.143658, 5495.663, 801.4096, 6.857514, 5495.802, 99.98166, 100.0, 99.05613, 99.947, 100.0, 100.0
157790.80064, 285.7287702308507, 285.84617662259944, 286.288749903892, 24.99176278309424, 25.148588672478652, 25.13610949367047, 7118.48205629298, 7166.839931074099, 7166.606394379985, 139.04845136404947, 19.329210918467425, -7.78890424407291, 7113.492522229915, 7159.680051512558, 7167.868998315968, 0.9999997818191433, 0.9999981517087172, 0.9999999422044306, 60.02408910437252, 60.023404426171034, 60.024186521782916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.2952, 4.592799, 2747.886, 605.9531, 4.532014, 2746.32, 824.4381, 3.313413, 2731.883, 600.2601, 4.578667, 2747.847, 607.3637, 9.040657, 5490.891, 795.2266, 6.909521, 5494.815, 100.0, 99.94967, 99.42255, 100.0, 99.91788, 99.98822
157793.17152, 285.6544070808798, 285.75123888282843, 286.22193024783644, 24.99168468707678, 25.15013330151248, 25.09447445423457, 7123.90159537352, 7166.733884297233, 7166.828704289992, 129.0187851666583, 15.519418124265826, -5.404119558832008, 7122.056345014935, 7167.800443006163, 7168.36603334852, 0.9999986281185378, 0.9999978921557917, 0.9999996872584301, 60.02132320436997, 60.01742289978956, 60.01999395152017, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5054, 4.544792, 2747.36, 599.6884, 4.582116, 2747.823, 830.7275, 3.276967, 2721.651, 606.5905, 4.527553, 2746.129, 601.0309, 9.143658, 5495.714, 801.4096, 6.857514, 5495.975, 99.97556, 100.0, 99.05191, 99.94293, 100.0, 100.0
157795.57224, 285.5788357947021, 285.75813666345977, 286.22484361476194, 24.96799533978293, 25.12861751732673, 25.06971346530887, 7110.959755734358, 7156.837331655696, 7155.270588860119, 128.73457116281952, 9.537958491115205, -4.792561244387343, 7109.3043828255595, 7154.571222293218, 7150.081144886181, 0.999999470204212, 0.9999988677832071, 0.9999999697888948, 60.01332321985144, 60.01351460721167, 60.010949541886575, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5645, 4.544256, 2747.251, 599.6689, 4.582116, 2747.93, 830.7469, 3.276415, 2721.991, 606.5516, 4.527001, 2746.077, 601.0309, 9.143658, 5495.606, 801.4891, 6.852936, 5495.825, 99.97573, 100.0, 99.0644, 99.93909, 100.0, 100.0
157797.89144, 285.6453437488444, 285.7415672519755, 286.1361576569605, 25.002046894678106, 25.15998514061263, 25.101663220628254, 7121.523045511294, 7169.441043543699, 7168.11131967757, 129.60325316900526, 13.380729038764002, -8.500903274489986, 7119.778189089181, 7164.785485968854, 7165.413788549445, 0.9999997344614348, 0.9999970197623084, 0.9999993103730577, 60.00786809312411, 60.007441118409034, 60.007872829073115, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.8929, 4.489823, 2742.849, 593.3654, 4.627981, 2746.001, 836.9587, 3.236471, 2710.18, 612.1442, 4.483425, 2742.272, 596.6055, 9.203377, 5495.3, 804.0936, 6.833526, 5495.328, 99.81363, 99.94215, 98.61832, 99.8024, 99.99812, 99.99998
157800.1914, 285.6227269322204, 285.7645709310195, 286.22855719998853, 25.000517434487456, 25.13955025186404, 25.092982338627568, 7117.143885767152, 7166.883992470668, 7165.778271712455, 132.51070502811808, 14.563424378535274, -11.406224809832793, 7120.182235328477, 7167.331525767824, 7165.288827655126, 0.9999994191640309, 0.9999980492563104, 0.9999992571490665, 60.008441106461795, 60.00599240602279, 60.006163653947596, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5645, 4.544256, 2747.255, 598.7156, 4.594641, 2747.645, 830.7081, 3.276231, 2721.66, 606.5711, 4.527001, 2746.023, 601.0118, 9.143292, 5495.547, 801.4295, 6.858064, 5495.742, 99.98375, 99.99808, 99.06649, 99.94508, 100.0, 100.0
157802.49120000002, 285.6553427441133, 285.72408567651615, 286.2608867057607, 24.984189553494033, 25.155247046338584, 25.105666607779987, 7123.816540178929, 7158.385421622608, 7167.315541868769, 131.47441022971566, 15.49890834320513, -7.318022161290628, 7119.468426008027, 7168.434677189409, 7165.991243048697, 0.9999999402225251, 0.9999967366894381, 0.999999755977937, 59.999507537434525, 60.00319058268325, 60.00223303825235, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 602.5536, 4.566208, 2748.067, 589.7272, 4.652111, 2742.615, 828.7864, 3.293533, 2730.49, 600.163, 4.578667, 2747.781, 607.4209, 9.039561, 5490.831, 795.2266, 6.909887, 5494.87, 100.0, 99.83539, 99.37359, 100.0, 99.91679, 99.99027
157804.78672, 285.6299463423935, 285.74903757328747, 286.15346888429747, 24.995425366042344, 25.126042906623802, 25.102939201093832, 7116.83811122645, 7166.982755666635, 7165.733670570428, 131.658571837424, 14.485745347102238, -6.998133641548975, 7121.459980159405, 7167.375401924516, 7167.50121705015, 0.9999992941722443, 0.9999972499500173, 0.9999996931298303, 59.99694862405624, 60.00102783854273, 60.002623980134146, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 603.3422, 4.549075, 2747.369, 593.3848, 4.627797, 2745.943, 829.3105, 3.280648, 2722.433, 606.5322, 4.527184, 2746.023, 600.9736, 9.143841, 5495.546, 801.4096, 6.857697, 5495.975, 99.99841, 99.94224, 99.10408, 99.94697, 100.0, 100.0
157807.15052000002, 285.5638469781999, 285.69174269298816, 286.1715450800463, 24.99749975815071, 25.160494535150416, 25.10135480294376, 7117.474272087015, 7165.8478376541625, 7165.160656957071, 132.36605794848833, 15.54329589302597, -11.1021618235809, 7120.573273975889, 7168.639178819911, 7166.5784218440485, 0.9999996453743007, 0.999998025888727, 0.9999998091977265, 59.999808767912725, 60.00133382834214, 59.99845153154526, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544613, 2747.303, 593.3459, 4.627797, 2746.001, 830.6693, 3.276415, 2721.878, 606.5516, 4.527553, 2746.018, 601.0309, 9.143476, 5495.607, 801.4096, 6.857514, 5495.856, 99.98966, 99.94411, 99.05627, 99.93872, 100.0, 100.0
157809.49924, 285.5189269117144, 285.74161651408264, 286.1900617989261, 24.97840810811229, 25.128607804055903, 25.0994078622366, 7112.378672172156, 7162.080291578069, 7160.302383190378, 133.01880079496482, 14.384072271645891, -1.2170009359883807, 7118.829888005721, 7164.149551595324, 7167.826929991024, 0.999999726601301, 0.9999968553694524, 0.9999997384495608, 60.004184545837504, 60.00076426291816, 60.00037299915069, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.8732, 4.489823, 2742.849, 599.6884, 4.582116, 2748.102, 836.9587, 3.236471, 2708.754, 612.6296, 4.473313, 2740.675, 594.8316, 9.234971, 5493.317, 807.7319, 6.800564, 5493.035, 99.82145, 100.0, 98.58853, 99.74426, 99.96203, 99.95787
157811.83620000002, 285.56557783044894, 285.75923217918046, 286.15636415178307, 24.996796653082068, 25.1519892976102, 25.103780511336932, 7118.862039013099, 7168.607093939298, 7164.783721576894, 130.34408085440128, 13.594698396419062, -8.354468118109253, 7119.879204728803, 7166.792582554701, 7168.014389981713, 0.9999991725965331, 0.9999974752251094, 0.9999989897950864, 60.00278804063821, 60.00151499265122, 60.003462303657855, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544256, 2747.418, 593.3459, 4.627981, 2746.058, 830.7275, 3.276415, 2721.825, 606.5516, 4.527553, 2746.023, 601.0309, 9.143658, 5495.663, 801.4096, 6.857697, 5495.857, 99.98357, 99.94018, 99.05609, 99.9389, 100.0, 100.0
157814.12780000002, 285.64203344260466, 285.665340187557, 286.2475985630368, 25.001373706269547, 25.166052821601493, 25.113252797290883, 7127.040383191193, 7161.345977554714, 7169.936875315597, 135.5545138566084, 12.800586108505286, -7.173367557758866, 7123.108350066112, 7166.624913061066, 7170.701100643346, 0.999999664984761, 0.9999987315460988, 0.9999997005426228, 60.00370998545269, 60.00473382537703, 60.00671363163154, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544613, 2747.365, 599.7079, 4.582484, 2747.935, 830.6887, 3.276599, 2722.079, 606.0468, 4.531781, 2747.01, 602.6141, 9.109872, 5494.779, 798.4075, 6.883334, 5495.628, 99.98757, 100.0, 99.06749, 99.96011, 99.98863, 100.0
157816.44936, 285.6913779693831, 285.74431069785345, 286.2716427413047, 24.99454292104168, 25.1481749919974, 25.10228966123629, 7119.932914299953, 7165.7557350186435, 7166.146004115393, 132.88286717050028, 17.539678438819465, -5.022545701961008, 7118.918334194011, 7166.078442465292, 7168.817102066361, 0.9999998751253254, 0.9999967396383955, 0.999999047073676, 60.009343927272326, 60.008781590201416, 60.007475263630994, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.1572, 4.592799, 2748.198, 605.3305, 4.539751, 2747.441, 826.5734, 3.298687, 2727.662, 604.0078, 4.542997, 2747.064, 602.2326, 9.1243, 5495.365, 801.1909, 6.85843, 5495.74, 100.0, 99.97843, 99.2965, 99.97907, 99.99929, 100.0
157818.79884, 285.60919873626443, 285.8184624706296, 286.21399565570533, 25.001042558865972, 25.14803783173823, 25.09706719445674, 7117.780744847194, 7167.827370332041, 7165.344322983733, 133.71676929980163, 13.289961113796153, -10.474001234000752, 7120.994787507525, 7166.9935813484335, 7166.827596590534, 0.9999990471683652, 0.9999968295640461, 0.9999988607329434, 60.00719550105823, 60.00586804526961, 60.006048100722296, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544078, 2747.198, 599.7079, 4.5823, 2748.103, 830.6887, 3.276231, 2722.114, 606.6099, 4.527184, 2746.305, 601.0118, 9.143476, 5495.604, 801.4096, 6.857697, 5496.029, 99.98756, 100.0, 99.04796, 99.93886, 100.0, 100.0
157821.22216, 285.6647847386988, 285.7913777187288, 286.142686409733, 24.950922179045822, 25.12009312269997, 25.059366786625777, 7110.042963372463, 7156.4867604692, 7152.312901499168, 135.29279764060766, 14.74186965892136, -6.831734560453242, 7108.783746820261, 7154.0942527658435, 7155.972960248611, 0.9999996190534094, 0.999997431274561, 0.9999995131030652, 60.00702090211001, 60.00664504451887, 60.00850425836789, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.7944, 4.490002, 2742.796, 593.3654, 4.628165, 2746.23, 837.017, 3.236839, 2708.692, 612.5714, 4.47368, 2740.457, 594.8316, 9.235154, 5493.375, 807.712, 6.800931, 5493.148, 99.82145, 99.9421, 98.58027, 99.74621, 99.96309, 99.95687
157823.67572, 285.50220572827106, 285.7270433711143, 286.1803196216419, 25.003934014258327, 25.16309838045403, 25.1079254634034, 7120.262533489245, 7167.821281610015, 7162.647622886427, 130.30015485852437, 11.703518506526336, -10.464138216492756, 7120.636885190009, 7164.416064093978, 7169.218498653641, 0.9999986263146516, 0.9999973435609136, 0.9999996915894463, 60.0108500199926, 60.00566496293149, 60.004469951718846, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5645, 4.543899, 2747.088, 599.7274, 4.582484, 2748.159, 830.6499, 3.276783, 2722.22, 606.5905, 4.527184, 2746.247, 601.0309, 9.143658, 5495.6, 801.4295, 6.857697, 5495.857, 99.98146, 100.0, 99.06013, 99.93289, 100.0, 100.0
157825.99216000002, 285.6912978543059, 285.6991424157794, 286.1289696174323, 25.002303041236, 25.15693193305122, 25.138367214258032, 7117.4440636523295, 7172.254224017893, 7171.61031902127, 131.0970687479362, 11.092471268290979, -8.599577608557865, 7119.2564399805, 7169.283345467716, 7169.225501110583, 0.9999990080295216, 0.9999989112023637, 0.9999982117361428, 60.006061773052686, 60.00597752177086, 60.005657898979656, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5645, 4.543899, 2747.141, 593.3848, 4.627981, 2746.172, 830.6693, 3.276599, 2721.944, 606.5711, 4.527369, 2746.188, 601.0309, 9.143476, 5495.662, 801.3898, 6.857881, 5495.784, 99.97955, 99.94432, 99.0644, 99.93289, 100.0, 100.0
157828.31284, 285.58873333225745, 285.8254709376527, 286.18151669267706, 24.981434926428683, 25.154736799138135, 25.11664713609042, 7114.1415775859605, 7164.060671170826, 7165.800295721041, 132.27316184733309, 19.548401937586505, -3.899031790148001, 7122.827064978815, 7167.402856968572, 7165.39766386306, 0.999999676682227, 0.9999955446022423, 0.9999998478271557, 60.00125723855527, 59.998677635542414, 59.99850103063693, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.3149, 4.593335, 2747.992, 587.1591, 4.668688, 2741.315, 824.4575, 3.313966, 2731.823, 600.4542, 4.572967, 2748.152, 605.914, 9.075539, 5493.673, 797.7515, 6.885166, 5495.844, 100.0, 99.76147, 99.42232, 100.0, 99.96075, 100.0
157830.64836000002, 285.6330782960372, 285.7259451285523, 286.1688175272403, 25.001230090396426, 25.15831186599633, 25.10328129173964, 7121.316336734511, 7166.548236416165, 7164.342846048208, 128.30064660914832, 14.911807458982366, -8.397401968281656, 7123.413694116431, 7169.446896171141, 7167.350598069462, 0.9999993255589525, 0.9999977541968558, 0.9999986092871321, 60.00046427606296, 60.00113023610288, 60.00001923637765, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5054, 4.544078, 2747.145, 593.3654, 4.627797, 2746.055, 830.6887, 3.276415, 2721.993, 606.5322, 4.527553, 2745.911, 601.0309, 9.143658, 5495.657, 801.4295, 6.857697, 5495.916, 99.98358, 99.94621, 99.05005, 99.94894, 100.0, 100.0
157833.01212, 285.6482191268345, 285.76467745674586, 286.26383045883966, 24.969513830119958, 25.11589585656939, 25.05699426150337, 7108.79677306283, 7152.72701008562, 7156.34438293218, 127.74913142422793, 12.425044171886839, -4.74385498418269, 7112.146153416417, 7156.238342861032, 7152.704256400964, 0.9999994733797125, 0.9999988389254311, 0.999999962785339, 60.01075162291289, 60.00534925750556, 60.00438041686049, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 606.0825, 4.528016, 2745.715, 596.3615, 4.602746, 2747.926, 835.2893, 3.243465, 2710.012, 612.4937, 4.474048, 2740.781, 594.9079, 9.234058, 5493.377, 807.712, 6.800381, 5492.86, 99.9304, 99.99587, 98.6283, 99.74813, 99.96427, 99.95372
157835.31000000003, 285.5344964346249, 285.69557036002476, 286.1884099009058, 24.987116987051397, 25.15520748797825, 25.11039864020852, 7115.02712649085, 7166.763409749615, 7166.660652303492, 128.23768237686363, 16.652518236290234, -11.25029920051469, 7119.564851479599, 7167.383361435506, 7167.048591334491, 0.9999991180533427, 0.999997944802349, 0.9999990841095229, 60.00009092822951, 60.00510315797468, 60.00516692621493, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 605.7868, 4.539437, 2747.19, 593.4626, 4.62706, 2746.171, 830.7469, 3.276415, 2721.485, 606.5711, 4.527184, 2746.077, 601.0309, 9.143476, 5495.606, 801.3898, 6.857331, 5495.801, 99.98137, 99.94023, 99.04587, 99.93697, 100.0, 100.0
157837.63864000002, 285.6419935784712, 285.72010879168465, 286.1356807130135, 24.995590190581353, 25.15210404202595, 25.110877423537687, 7120.482981164713, 7167.827169263104, 7166.929263481101, 126.61736231973873, 7.857637600671751, -6.7075234793428535, 7119.976066960277, 7171.968863955408, 7168.415701466721, 0.9999985818991798, 0.9999990351976357, 0.9999987019763392, 60.010685071895416, 60.00583007152218, 60.0069748185458, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544256, 2747.14, 599.7079, 4.581932, 2747.932, 830.7081, 3.276231, 2721.771, 606.5516, 4.527184, 2745.97, 601.0309, 9.143476, 5495.606, 801.4295, 6.857331, 5495.917, 99.98758, 100.0, 99.05222, 99.93874, 100.0, 100.0
157839.98380000002, 285.6299759913417, 285.7564704542911, 286.149302799136, 24.982701623069236, 25.142544122520466, 25.137584609122133, 7123.3239496941205, 7158.958531311292, 7174.769561908197, 132.78971694604843, 16.538452070557923, -5.9015714587792445, 7122.523679622532, 7165.270360374122, 7175.40258769631, 0.9999999934724451, 0.9999973779985779, 0.999999868177265, 60.007445233313454, 60.00808611518179, 60.011782021422434, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 598.1177, 4.592978, 2748.054, 605.992, 4.53183, 2746.378, 824.4575, 3.313597, 2732.053, 600.2795, 4.577563, 2748.013, 607.3828, 9.040292, 5491.049, 795.2067, 6.909521, 5494.696, 100.0, 99.95198, 99.42446, 100.0, 99.92075, 99.9903
157842.25012, 285.68625456497426, 285.7656480003981, 286.1620676170605, 24.998720040934046, 25.14482427061553, 25.10567597380414, 7121.209979899037, 7169.013863576123, 7168.077662472288, 131.52706104697597, 16.847770825908356, -6.184739560675553, 7121.894599149774, 7165.605373988017, 7164.58735781503, 0.9999986306650437, 0.9999987864224826, 0.9999995728454043, 60.007538575593905, 60.007791961357235, 60.00623115577765, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544078, 2747.25, 599.7079, 4.5823, 2748.049, 830.7081, 3.276599, 2721.655, 606.5322, 4.527001, 2746.245, 601.0309, 9.143658, 5495.604, 801.4295, 6.857697, 5495.917, 99.98355, 100.0, 99.05205, 99.93874, 100.0, 100.0
157844.55988000002, 285.62217721024194, 285.7583168801894, 286.18231706993294, 24.945247178151963, 25.10127309423995, 25.05468363891229, 7104.339151052484, 7153.997685270864, 7152.970251165507, 131.53944151510007, 14.813184311104123, -6.953176408506351, 7108.105999885678, 7154.163307291602, 7155.921596272374, 0.9999995406356691, 0.9999982470029551, 0.9999997581587396, 60.00589161211197, 60.011822865195555, 60.00908200740536, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.544078, 2747.083, 599.7079, 4.5823, 2747.99, 830.7081, 3.276415, 2721.882, 606.5516, 4.526082, 2745.678, 599.9436, 9.160094, 5495.682, 803.4176, 6.834441, 5495.191, 99.97746, 100.0, 99.06031, 99.92636, 100.0, 99.99803
157846.84668000002, 285.60510605326846, 285.7206405014684, 286.1781632016056, 24.99766692957635, 25.166727147019156, 25.10686614268371, 7119.562417120073, 7171.04373286782, 7168.892222780967, 128.50952682461843, 12.289348466815, -10.960845680061993, 7119.386777820945, 7169.724297280994, 7165.963988034374, 0.9999991986571334, 0.9999978097544625, 0.9999995683048954, 60.010927604017844, 60.00799282032271, 60.011280813371485, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.8535, 4.489823, 2742.686, 593.5794, 4.626507, 2746.739, 835.8329, 3.246595, 2713.735, 610.047, 4.496847, 2744.064, 598.2078, 9.176713, 5495.71, 802.6224, 6.85257, 5495.808, 99.81746, 99.95655, 98.76382, 99.86502, 100.0, 100.0
157849.21736, 285.67082831676055, 285.81556778426506, 286.23242826542673, 24.99290046020767, 25.14927018521078, 25.112148734655594, 7117.926329861862, 7165.292294817021, 7163.934052259809, 131.5679555439624, 15.75211921338223, -6.26035230902562, 7120.138461769342, 7163.039642721938, 7161.672133553405, 0.9999987236637734, 0.9999988956344682, 0.9999992379554046, 60.01448636406831, 60.01207009006579, 60.01412175826838, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.543899, 2747.25, 595.8946, 4.612877, 2746.737, 830.7275, 3.276783, 2722.226, 606.6099, 4.527369, 2746.247, 601.0309, 9.143658, 5495.606, 801.4295, 6.857697, 5495.916, 99.98356, 99.97731, 99.03961, 99.94705, 100.0, 100.0
157851.52776000003, 285.7220718072198, 285.7198340245085, 286.13869274567895, 24.97411041823385, 25.147781214189802, 25.130748297600846, 7114.051201947895, 7166.168852887271, 7172.993978266346, 135.17279260394753, 16.442091466611373, -2.062808555189349, 7121.223056879855, 7165.23228480222, 7165.389336966261, 0.999999872721897, 0.9999962689549285, 0.9999999025266652, 60.011640092460944, 60.011680644231085, 60.00675450911506, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 599.6949, 4.58227, 2748.128, 587.4898, 4.667768, 2741.088, 824.4575, 3.313597, 2731.999, 600.2795, 4.578299, 2747.948, 607.4209, 9.039378, 5490.954, 795.2266, 6.909704, 5494.931, 100.0, 99.76772, 99.4285, 100.0, 99.91709, 99.98928
157853.89772, 285.6788026315748, 285.82322275354426, 286.19842011277564, 24.999673185596542, 25.165412371580473, 25.09932614719469, 7121.014619534675, 7163.623765057688, 7166.649109625894, 130.50503561344385, 12.527894633965843, -12.121087074048546, 7122.7934663135065, 7169.315498352715, 7166.517402333348, 0.9999988947818034, 0.9999978867346838, 0.9999994919652724, 60.01146571574575, 60.01196144020452, 60.01013429093702, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5251, 4.545684, 2747.422, 593.2487, 4.627981, 2746.116, 830.7081, 3.277151, 2722.271, 606.5905, 4.527001, 2746.298, 601.0309, 9.143841, 5495.555, 801.4295, 6.857514, 5495.857, 99.97986, 99.93804, 99.05214, 99.94892, 100.0, 100.0
157856.24708, 285.5608170598133, 285.6352284142183, 286.07532718996106, 24.985008596720732, 25.139196064836238, 25.09617211373235, 7114.339991999598, 7161.144024764687, 7159.2268761554715, 129.8620605698352, 16.11828185658169, -9.26462489886245, 7112.449776738678, 7163.391515294527, 7162.84588274309, 0.9999992386069431, 0.999998105880799, 0.9999990681922812, 60.01207879781924, 60.01380661198957, 60.01256011435979, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544256, 2747.303, 593.3654, 4.627797, 2746.165, 830.6887, 3.276783, 2721.776, 606.5322, 4.527184, 2746.245, 601.0309, 9.143292, 5495.663, 801.4096, 6.857881, 5495.797, 99.98548, 99.94005, 99.05644, 99.94298, 100.0, 100.0
157858.63932000002, 285.76942381836017, 285.84022303100903, 286.22339083335595, 24.995404691359823, 25.168611936567082, 25.10645401824037, 7125.993727536006, 7171.66192138582, 7170.966730979613, 135.6913148660317, 15.860943366253196, -7.88024048379566, 7118.155055805965, 7166.516472989645, 7165.619676323864, 0.9999996340576752, 0.9999987911879076, 0.9999997605861756, 60.015012641340135, 60.012054564079946, 60.01442476032315, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 610.7944, 4.489645, 2742.414, 599.7079, 4.582484, 2748.043, 836.9587, 3.236839, 2709.035, 612.6102, 4.47368, 2740.451, 594.8316, 9.232963, 5493.804, 806.7179, 6.815763, 5494.301, 99.80754, 100.0, 98.59666, 99.74214, 99.96572, 99.97811
157860.97056000002, 285.6728555668439, 285.7453143519107, 286.2622935224774, 25.00554096091003, 25.145076189333427, 25.113139619841764, 7117.983667491062, 7165.162140383814, 7166.42388730106, 130.58560505802174, 12.131053271108158, -14.728788808364698, 7118.91217116845, 7166.355266177098, 7165.708493984493, 0.9999991130532062, 0.9999978364242462, 0.9999987333728847, 60.018126894492106, 60.015123640706605, 60.01337685409873, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 800], 5500.0, [], 604.5448, 4.544078, 2746.978, 593.3459, 4.627981, 2746.061, 830.7275, 3.276967, 2721.651, 606.5322, 4.527553, 2746.076, 601.0309, 9.143658, 5495.549, 801.4096, 6.857514, 5495.802, 99.97938, 99.94625, 99.0684, 99.94082, 100.0, 100.0
