TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
159696.11396000002, 285.4343088605198, 285.4103106234185, 285.8882624023007, 25.0154536406386, 25.164310846106975, 25.14180563649212, 7117.45291162974, 7161.560284023275, 7163.120403806002, 130.06756399460164, 21.36372212997867, -3.4167530482494612, 7118.224075489179, 7164.441482632869, 7170.559803437029, 0.9999999919471784, 0.999996230321906, 0.9999999706798021, 59.99119690450249, 59.99200265314029, 59.98849343878046, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 607.9752, 4.513916, 2745.26, 600.7195, 4.575853, 2748.158, 827.1169, 3.297031, 2727.667, 778.9496, 3.514649, 2738.124, 601.1072, 9.142197, 5495.465, 593.8497, 9.248879, 5492.593, 99.90315, 100.0, 99.28272, 99.6589, 100.0, 99.94654
159698.46444, 285.54445181886933, 285.4508904944846, 285.9827608901753, 25.015636239177365, 25.135281679560606, 25.129901592905963, 7109.355001117136, 7159.414822428798, 7161.030488011636, 127.75753692586204, 21.584992407013942, 2.2475177306350815, 7116.211206153205, 7153.2414408858895, 7160.829461844711, 0.9999999625691847, 0.9999947387747283, 0.999999998340287, 59.98907591417328, 59.988879594976545, 59.99023197789332, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0737, 4.514274, 2745.097, 594.2993, 4.621534, 2746.622, 826.9228, 3.299792, 2727.475, 785.2801, 3.492769, 2742.997, 601.1453, 9.141466, 5495.424, 587.5274, 9.331467, 5482.988, 99.90714, 99.96069, 99.2996, 99.83685, 100.0, 99.77406
159700.81696000003, 285.37430106239094, 285.384867152942, 285.87342872071054, 25.005200393528238, 25.15275727187, 25.126636537232034, 7105.572997183125, 7158.035749627441, 7167.613947302537, 131.3204429118441, 21.50516459640312, -2.6412100925728055, 7114.933419543347, 7168.063310565971, 7165.565451247544, 0.999999998218784, 0.9999950682551298, 0.9999999213926136, 59.98938382442331, 59.9882060665889, 59.98983540754648, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 601.7453, 4.566386, 2747.892, 588.054, 4.662978, 2742.103, 820.6334, 3.335134, 2736.878, 791.6688, 3.469235, 2746.165, 607.2302, 9.048693, 5492.14, 582.9945, 9.38274, 5475.342, 100.0, 99.79622, 99.61209, 99.95122, 99.9406, 99.60399
159703.10168000002, 285.40934448502657, 285.4745062888186, 285.8481700001234, 24.99725987199736, 25.15067535142055, 25.121856706339514, 7119.798784756145, 7159.857170334317, 7162.916309546396, 130.81120468010022, 21.902065878635767, -3.21135868456372, 7105.969616497606, 7160.756768325184, 7162.8263933806165, 0.9999999996820641, 0.9999935250527947, 0.9999999848864595, 59.99334795156791, 59.99403505485514, 59.99168327664973, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0737, 4.51463, 2745.093, 594.2603, 4.621902, 2746.621, 826.9034, 3.299056, 2727.895, 785.3189, 3.492953, 2742.83, 601.1072, 9.142745, 5495.624, 587.5672, 9.331833, 5482.996, 99.90506, 99.96061, 99.27915, 99.83506, 100.0, 99.77408
159705.50864000001, 285.4330751774809, 285.4016637789716, 285.9143957590637, 24.97800295592471, 25.155062973259824, 25.094760475383687, 7111.993116794816, 7152.963736877139, 7154.663294798165, 126.43749441343516, 23.617705154998703, -1.9340979712446824, 7108.072050122715, 7150.863226536917, 7157.434484414762, 0.9999999746028865, 0.9999942094028107, 0.9999999754462796, 59.99460474483685, 59.994503363033544, 59.99551765576649, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.2906, 4.508027, 2744.23, 596.0113, 4.609561, 2747.698, 829.1552, 3.285986, 2725.364, 780.9886, 3.51042, 2737.697, 595.4611, 9.230953, 5493.47, 593.7701, 9.249246, 5492.412, 99.87365, 99.99368, 99.1717, 99.63587, 99.96481, 99.94543
159707.85324000003, 285.4541943978126, 285.43709334813724, 285.9057499502489, 25.01207016199512, 25.13674884074084, 25.125630491800834, 7118.562224613001, 7161.676898670846, 7164.713403628955, 129.66714112351656, 20.17559294018406, -0.894497422513723, 7118.513101143762, 7148.282741115211, 7162.035577578212, 0.9999999898958789, 0.9999968547682214, 0.9999999996103323, 59.99497132681917, 59.99466132225903, 59.99835359915305, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 609.5326, 4.50535, 2744.975, 594.3576, 4.621166, 2746.508, 828.9222, 3.287275, 2725.251, 785.3577, 3.492769, 2743.103, 601.1644, 9.141466, 5495.466, 587.5473, 9.331833, 5482.875, 99.87588, 99.95655, 99.18293, 99.81216, 100.0, 99.773
159710.21332, 285.3679007049437, 285.3639649752727, 285.94781415503763, 25.030155222236576, 25.15807863069479, 25.125701232632814, 7121.944283419183, 7156.115947603112, 7168.092609137125, 134.32614316366607, 21.568659821541132, -1.58873108482112, 7117.514420856714, 7162.059154377241, 7164.584992425205, 0.9999997974502808, 0.9999955569075408, 0.9999998840087665, 59.99226818752014, 59.9905194088884, 59.99316364278302, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.192, 4.513738, 2745.427, 600.5834, 4.576037, 2748.267, 827.1169, 3.298872, 2728.868, 779.0661, 3.515017, 2737.995, 601.1453, 9.141649, 5495.583, 593.8497, 9.248879, 5492.472, 99.90713, 100.0, 99.28667, 99.65322, 100.0, 99.94337
159712.56024000002, 285.44495431727364, 285.48716638851977, 285.958802076961, 25.000282584023804, 25.157677722482465, 25.144807594467366, 7120.640251927323, 7164.314748061144, 7168.481170160643, 129.53708990606083, 21.76800648510789, -6.667882343248493, 7123.826492306986, 7163.183175135898, 7169.09011352823, 0.999999152338878, 0.9999960249914351, 0.9999993805720508, 59.99003493780314, 59.99551547627707, 59.99358633613414, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 601.7059, 4.566743, 2748.002, 607.0426, 4.523357, 2746.038, 820.7693, 3.334213, 2736.684, 772.7939, 3.534138, 2731.41, 607.459, 9.039013, 5490.782, 600.2315, 9.155305, 5495.73, 100.0, 99.93558, 99.60538, 99.4319, 99.91589, 100.0
159714.91508, 285.5007374448321, 285.4342745804814, 286.00758738556965, 25.00151581937176, 25.164987847298534, 25.132400746481085, 7117.193671731176, 7159.4428850847635, 7167.185431031916, 130.61102204958706, 19.22984445521942, -4.935791759583935, 7114.823333766809, 7161.8244949862055, 7162.820496516305, 0.9999999673133523, 0.9999966168326885, 0.9999998775646134, 59.993902244612336, 59.99366730142292, 59.9917253822679, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1132, 4.515701, 2745.317, 600.5639, 4.575116, 2748.219, 827.2334, 3.297031, 2727.764, 779.0467, 3.514833, 2738.125, 601.0881, 9.142745, 5495.516, 593.8696, 9.249063, 5492.531, 99.91321, 100.0, 99.28054, 99.64334, 100.0, 99.94544
159717.30396000002, 285.3539026309332, 285.4937408482673, 286.02238490127274, 24.962937968867088, 25.132253930570045, 25.087008818991276, 7109.4988190743, 7153.913551746777, 7150.841111038826, 132.76946038318374, 20.621442205307176, -1.5740766272133442, 7112.990936447333, 7150.624030643518, 7154.922723223478, 0.9999999941972851, 0.9999940571993572, 0.9999999367289126, 59.99190007620148, 59.99147387242547, 59.99076386754502, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.2117, 4.515166, 2745.203, 600.5639, 4.576037, 2748.214, 827.0587, 3.296847, 2727.285, 780.2507, 3.510604, 2739.529, 599.1616, 9.177809, 5495.32, 590.0524, 9.299604, 5485.479, 99.91703, 100.0, 99.27492, 99.70256, 99.99848, 99.84065
159719.60368, 285.4340699025055, 285.48510575066564, 285.9769125869707, 25.02328309420308, 25.142141970903264, 25.143525453570437, 7122.038001591629, 7158.01787161409, 7163.008588986524, 129.49305917816127, 24.273358420059935, -6.339243146334411, 7118.889094216627, 7158.550692190446, 7171.035215802445, 0.9999998266774808, 0.9999949502520666, 0.9999997355025639, 59.98607178801947, 59.98966137458347, 59.988319001122946, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 614.2247, 4.46341, 2740.062, 596.1864, 4.608456, 2747.869, 830.087, 3.28028, 2723.518, 781.0468, 3.509317, 2738.585, 600.4205, 9.153154, 5495.64, 593.7701, 9.249246, 5492.471, 99.72193, 100.0, 99.11983, 99.69754, 100.0, 99.94642
159721.91336, 285.4271348207668, 285.43372890586517, 286.02507664042867, 25.004842301142034, 25.163003725731908, 25.108507095083407, 7123.344870423267, 7162.9547479728835, 7173.990075904572, 128.98550749082779, 22.34003910869319, -4.502323638199869, 7120.732371147241, 7161.256106902481, 7163.223941423104, 0.9999994207875097, 0.9999967768409145, 0.9999998508044114, 59.990721460827274, 59.99099037113694, 59.99144063273175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 607.9949, 4.514274, 2745.366, 595.7973, 4.616008, 2746.903, 827.0005, 3.29924, 2728.5, 785.3189, 3.492953, 2743.049, 601.1263, 9.142015, 5495.633, 593.8497, 9.248696, 5492.519, 99.90905, 99.97723, 99.32469, 99.82887, 100.0, 99.94556
159724.19892000002, 285.4320285273549, 285.3972976535247, 285.9720141983531, 25.023281307727462, 25.179389641752053, 25.14885918227275, 7120.800909136964, 7163.417054873707, 7168.755447688339, 134.7503191848391, 18.330331345287505, -6.029998693514699, 7125.3181382144, 7158.109770627791, 7171.5805243417435, 0.9999993477668193, 0.9999962610947336, 0.9999995212525603, 59.99150028014403, 59.988901863542, 59.99150064612135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 602.5733, 4.564245, 2748.055, 587.9178, 4.663899, 2742.103, 820.6528, 3.33495, 2736.943, 791.7271, 3.469235, 2746.197, 607.3637, 9.040474, 5490.833, 600.2117, 9.156954, 5495.79, 100.0, 99.79626, 99.60843, 99.94875, 99.91681, 100.0
159726.50228000002, 285.2883039160883, 285.3238366038035, 285.9136326568747, 25.02084454343758, 25.168014216082234, 25.15121753183763, 7117.078225937295, 7154.858932288464, 7172.685081041884, 128.2837460784625, 20.12684152120937, -0.581363405697175, 7111.586332039589, 7160.900059571189, 7166.016876249005, 0.9999991792965859, 0.9999969338334858, 0.9999999447059613, 59.983848208760655, 59.985831054855765, 59.987675809472435, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0343, 4.514274, 2745.15, 594.3576, 4.622087, 2746.678, 827.1169, 3.298135, 2728.429, 785.2606, 3.492953, 2742.831, 601.1263, 9.141649, 5495.526, 593.8298, 9.248696, 5492.411, 99.90714, 99.9586, 99.29859, 99.83099, 100.0, 99.94455
159728.81724, 285.3873734266759, 285.4958326900735, 286.00157713288496, 25.029877535737214, 25.181303023952122, 25.141174312775966, 7113.552638028228, 7159.006029320777, 7164.553216897575, 131.3492780414548, 24.83913026436221, -2.962501850116041, 7120.01605652569, 7154.530636166258, 7170.439841511384, 0.9999999965932814, 0.9999950833457201, 0.9999997523497579, 59.983589336134585, 59.982174877320666, 59.983970208195196, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.054, 4.51463, 2745.15, 594.2214, 4.621902, 2746.507, 827.1169, 3.298135, 2727.914, 785.3966, 3.492585, 2743.054, 601.1453, 9.141466, 5495.567, 593.8298, 9.248879, 5492.465, 99.90714, 99.95873, 99.27184, 99.83086, 100.0, 99.94653
159731.12392, 285.2396052185845, 285.26613177488343, 285.8247540431089, 25.019349823412295, 25.18023102517228, 25.141968612377138, 7113.681005110333, 7163.165693353056, 7162.818550379423, 125.00528876294902, 25.346796766798434, -1.5871253656716817, 7116.427498224536, 7164.55269874253, 7173.596200843413, 0.9999999307274331, 0.9999962309495046, 0.9999999996103286, 59.980726878175744, 59.97854167867915, 59.97826693884027, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 614.3824, 4.457343, 2738.481, 600.5444, 4.575853, 2748.044, 833.3481, 3.260032, 2716.393, 778.9302, 3.515017, 2738.736, 594.8888, 9.233875, 5493.335, 587.6865, 9.330185, 5484.4, 99.66856, 100.0, 98.88264, 99.67369, 99.96446, 99.79976
159733.51604000002, 285.4172445101121, 285.3759650917126, 285.928308157842, 24.97253399321812, 25.15862104247802, 25.124439930722918, 7111.746897917042, 7161.571011891145, 7159.519479005247, 126.31747561853172, 24.322349648318777, -3.3273633014550796, 7113.577794249632, 7154.606359799258, 7167.009327421496, 0.9999999799862431, 0.9999943219174044, 0.9999999665015213, 59.98105961179915, 59.977888544463624, 59.97597449266361, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1132, 4.514095, 2745.151, 594.2798, 4.620613, 2746.507, 827.0587, 3.298687, 2728.325, 785.0665, 3.494792, 2742.424, 601.1263, 9.141466, 5495.515, 590.5892, 9.298505, 5485.615, 99.91337, 99.95861, 99.31546, 99.8091, 100.0, 99.84676
159735.83204, 285.40028780606576, 285.4003166769044, 285.8843064154853, 24.97282907255207, 25.125792789762006, 25.102855787967066, 7108.462600471668, 7141.115571206091, 7152.7414666647255, 129.14133630622564, 23.74349020956248, 1.1307463763578198, 7109.72892677189, 7149.544506106931, 7156.801270880903, 0.9999999868968137, 0.9999969461563262, 0.999999975398681, 59.97648617107342, 59.97561510028494, 59.975000875601765, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1329, 4.514987, 2745.163, 601.4394, 4.565538, 2747.771, 824.7875, 3.311573, 2732.748, 775.8038, 3.527519, 2733.886, 605.8377, 9.066225, 5491.611, 581.404, 9.404898, 5468.095, 99.90759, 100.0, 99.41855, 99.51388, 99.94415, 99.50306
159738.15180000002, 285.3008124306841, 285.3471709428497, 285.8827178006694, 24.996283600663425, 25.130907325049613, 25.121152917777135, 7111.639862961601, 7161.64594257621, 7171.4246572832, 130.1786451632936, 23.26812878971441, 1.1848845440440527, 7120.0531842233295, 7151.211908727259, 7167.97323862945, 0.999999991673874, 0.9999958975843652, 0.9999999423044177, 59.974613674339885, 59.97676594602988, 59.978405537306585, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 604.5448, 4.541936, 2746.936, 603.0931, 4.561302, 2747.718, 826.2046, 3.302001, 2728.098, 779.0856, 3.514281, 2737.99, 601.1644, 9.141649, 5495.507, 587.5672, 9.331467, 5482.936, 99.9791, 100.0, 99.31558, 99.65483, 100.0, 99.77398
159740.54904, 285.37991068120084, 285.31232244312656, 285.8700175716424, 24.994528577028976, 25.152230018563575, 25.12325874386965, 7122.662167854287, 7157.937611321508, 7159.294248313963, 126.77524586955508, 23.990662451062235, 3.011894773947006, 7122.219199091398, 7153.092697783195, 7168.783138315991, 0.9999999591488167, 0.9999967110523728, 0.9999999673870001, 59.97762049441467, 59.975983285981044, 59.97571823587245, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 607.916, 4.514274, 2745.37, 600.6417, 4.576037, 2748.105, 827.1364, 3.29924, 2728.108, 779.0467, 3.514833, 2738.0, 601.1453, 9.141649, 5495.639, 587.5473, 9.331833, 5483.043, 99.90731, 100.0, 99.28689, 99.6469, 100.0, 99.77201
159742.86028000002, 285.44522794582406, 285.3682155128489, 285.98182489758494, 24.98557562743437, 25.146366393173622, 25.112830132630517, 7106.091887411654, 7158.91972383456, 7151.8484048951495, 128.52606256201852, 23.11137792307636, -3.2035626906047128, 7111.29262279381, 7164.292467932601, 7159.880611794542, 0.9999999236700671, 0.9999935002854283, 0.999999997344137, 59.97547219309344, 59.97579250422012, 59.977661111517484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 614.3233, 4.457699, 2738.538, 594.2603, 4.621718, 2746.624, 833.3676, 3.259664, 2717.009, 785.3189, 3.492585, 2742.825, 594.8888, 9.234058, 5493.392, 593.8497, 9.248879, 5492.526, 99.66629, 99.96698, 98.88295, 99.82679, 99.96331, 99.94446
159745.20036000002, 285.2700299411156, 285.381157827422, 285.83111414219337, 24.987029394457444, 25.15838102235304, 25.118136315348792, 7104.36581670544, 7165.9934240415005, 7167.376020126265, 131.4717347440219, 23.52353527172818, -1.920797193043768, 7111.765206748446, 7160.209056404424, 7167.822068690882, 0.999999792588579, 0.9999944577506686, 0.9999999859921858, 59.981520241175915, 59.97930509217899, 59.98127591747812, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1132, 4.514274, 2745.255, 600.5444, 4.576037, 2748.16, 827.6993, 3.297951, 2728.219, 779.0467, 3.515017, 2738.284, 601.0881, 9.142197, 5495.5, 587.5076, 9.332199, 5482.929, 99.90696, 100.0, 99.26202, 99.64072, 100.0, 99.7741
159747.54256, 285.3842012824357, 285.44742899231505, 285.90403096418527, 25.010895715076735, 25.18785921791956, 25.159421898510658, 7123.277688783228, 7154.231384620473, 7174.033149056022, 129.10622191945822, 22.867198724413356, -3.6108025798366725, 7123.668196237686, 7167.506964391322, 7171.780475522804, 0.9999995183694955, 0.9999956649033176, 0.9999995900083646, 59.98588712996108, 59.98390131674186, 59.98116084346467, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.054, 4.514452, 2745.102, 594.2408, 4.621718, 2746.622, 827.1558, 3.297951, 2727.703, 785.416, 3.492585, 2743.272, 601.0881, 9.142562, 5495.588, 594.9431, 9.233498, 5494.318, 99.91931, 99.9628, 99.29468, 99.82873, 100.0, 99.97475
159749.93224000002, 285.2633042973202, 285.30030761605894, 285.785960780675, 24.99713057501688, 25.17294134513287, 25.142233005876275, 7116.748342714519, 7166.812096956964, 7169.106969022319, 132.7242061750121, 19.03566732878852, -6.094807031098753, 7119.6439174929665, 7154.603380863573, 7169.725467218911, 0.9999991074106883, 0.9999956806939843, 0.9999994491180746, 59.98060226597333, 59.978631245155206, 59.97895071081361, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 601.765, 4.566386, 2748.059, 587.9762, 4.663531, 2742.725, 821.1187, 3.328876, 2735.082, 789.1832, 3.480634, 2744.677, 604.2927, 9.098001, 5494.925, 595.4004, 9.226722, 5493.126, 100.0, 99.8005, 99.54071, 99.92061, 99.98355, 99.95856
159752.266, 285.3361267802794, 285.47982831734123, 285.930564921342, 24.987378474880337, 25.142835748651, 25.153893532175, 7118.607865829239, 7166.076495170948, 7168.522996766029, 130.47296338198862, 19.776315734534364, -7.017655804719652, 7113.530018956325, 7163.027847911806, 7163.860494106908, 0.9999991974903928, 0.9999950127394476, 0.9999993205968971, 59.97825663202913, 59.97738206796654, 59.97822194382448, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0737, 4.515701, 2745.312, 594.2214, 4.621534, 2746.68, 827.0005, 3.298872, 2728.061, 785.3383, 3.492953, 2743.224, 601.1453, 9.14238, 5495.523, 593.8497, 9.248879, 5492.466, 99.90504, 99.95874, 99.29698, 99.82061, 100.0, 99.94554
159754.58916, 285.34179169456297, 285.4207422638392, 285.9609703562317, 24.967120627090427, 25.14035683649503, 25.088146987977247, 7103.8687751776715, 7151.0356711877375, 7150.855105676625, 126.791568503095, 24.724445378288692, 0.7363934219383736, 7105.378354656312, 7154.010667121946, 7155.021397991666, 0.9999999788398533, 0.9999949800171756, 0.9999999297141755, 59.980294917811605, 59.98044721726896, 59.97984779247849, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 611.8787, 4.480365, 2740.628, 599.4355, 4.580826, 2748.158, 833.0958, 3.261873, 2717.132, 779.0856, 3.514649, 2737.733, 594.9079, 9.233875, 5493.388, 587.5672, 9.33165, 5482.989, 99.76335, 100.0, 98.87703, 99.65923, 99.96331, 99.77419
159756.95252000002, 285.3004770910724, 285.32170399321586, 285.9016817265591, 25.002007558802266, 25.16241834374267, 25.11745634276229, 7117.343574198388, 7161.116914703851, 7170.051715497333, 127.82525745783141, 21.707772500118153, -5.8510613941223255, 7123.146041276911, 7161.630360507506, 7170.13637108846, 0.9999999819824655, 0.9999948699385406, 0.9999998673831114, 59.97750857588413, 59.97867351327261, 59.97642584811828, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0146, 4.514987, 2745.48, 594.2603, 4.622455, 2746.566, 827.9323, 3.292981, 2726.485, 785.2995, 3.492769, 2743.165, 601.1453, 9.141831, 5495.633, 593.8497, 9.248696, 5492.466, 99.91131, 99.95865, 99.2553, 99.83488, 100.0, 99.94664
159759.33936, 285.3371711752124, 285.45461555153184, 285.94223408766743, 25.014370138037616, 25.146990440239257, 25.11514612092335, 7109.722831336749, 7156.617937962684, 7158.388276179661, 129.0420005713986, 26.900869342603073, -5.899967905358039, 7109.091875813222, 7150.627798292517, 7159.2523633038045, 0.9999999801077295, 0.9999947755102467, 0.9999999394864235, 59.98314042224284, 59.983626996117835, 59.982433794755984, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.054, 4.514452, 2745.265, 600.5639, 4.575485, 2748.159, 827.0975, 3.298503, 2728.375, 779.0467, 3.514649, 2737.83, 601.1453, 9.141831, 5495.741, 587.5473, 9.33165, 5483.043, 99.91132, 100.0, 99.29663, 99.65502, 100.0, 99.76994
159761.68332, 285.27724162885767, 285.3556796738399, 285.8791650519555, 24.98203457002826, 25.099802185225172, 25.13443743972962, 7107.638521570841, 7157.996277508255, 7160.225872306057, 131.26051285349467, 20.724832226701665, -0.3326344051765773, 7112.908412783438, 7160.398934680595, 7162.706642042478, 0.9999998617300763, 0.9999949548306883, 0.9999999999779849, 59.98360192685845, 59.9822256524926, 59.983544001514225, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 601.7453, 4.566922, 2747.839, 607.0037, 4.523726, 2745.991, 820.7498, 3.334398, 2736.861, 772.9105, 3.534322, 2731.427, 607.4209, 9.039561, 5490.814, 581.4835, 9.399954, 5470.969, 100.0, 99.93772, 99.60142, 99.41612, 99.918, 99.55535
159764.17944, 285.33828795965087, 285.32426496902565, 285.94411633450477, 24.993658620519923, 25.113090418287708, 25.14182839557073, 7117.120136765046, 7154.266548129197, 7164.386027858281, 129.62879980403113, 22.95392571685614, 3.8910689796734914, 7109.583137863224, 7156.492573708564, 7164.708768956802, 0.9999999870482409, 0.9999939302821472, 0.9999999731886291, 59.98797579814985, 59.98645981486648, 59.98559920221326, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.054, 4.514452, 2745.098, 600.5444, 4.575485, 2748.05, 826.9422, 3.298135, 2728.935, 779.0273, 3.514833, 2737.995, 601.1453, 9.141466, 5495.581, 587.5473, 9.33165, 5482.874, 99.90713, 100.0, 99.31698, 99.65925, 100.0, 99.77199
159766.54940000002, 285.3477181866942, 285.4567634057895, 285.92496190332264, 24.980785376814115, 25.147401544825875, 25.0879586093764, 7110.8021891786375, 7155.796333852863, 7159.026765715324, 128.2869018374049, 22.916052621588847, 1.6170015754146334, 7107.249549208391, 7151.92078063791, 7154.782302565282, 0.9999999949783902, 0.9999956382135284, 0.9999999990970528, 59.99039559202318, 59.991690954612, 59.98949750970775, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 609.02, 4.499282, 2743.37, 597.918, 4.599246, 2747.529, 827.9128, 3.281384, 2719.719, 784.0373, 3.495895, 2743.076, 595.1368, 9.230588, 5493.41, 593.8298, 9.249063, 5492.411, 99.85289, 99.99587, 99.06591, 99.82403, 99.96481, 99.94653
159768.87224000003, 285.3846808857994, 285.3596722650852, 285.95741797942736, 24.9992198464736, 25.146209952329226, 25.119883735187987, 7109.505304933297, 7154.728387230812, 7161.893349631435, 132.26293831193902, 21.011406124695668, -0.28446909527247044, 7112.497441610698, 7162.755925241755, 7164.106938049951, 0.9999997115940011, 0.9999957508120776, 0.9999998814804556, 59.99230635440215, 59.99338638120074, 59.992800024436605, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 609.6903, 4.503744, 2744.637, 600.525, 4.575853, 2747.992, 828.3399, 3.291141, 2726.511, 779.0856, 3.514833, 2738.334, 601.1453, 9.14238, 5495.515, 587.5672, 9.33165, 5482.875, 99.87138, 100.0, 99.216, 99.66295, 100.0, 99.77201
159771.17528000002, 285.3925685612757, 285.44865439454134, 285.9687094744142, 25.00215589049075, 25.15731575882211, 25.13607979342521, 7117.645012136849, 7161.666671960327, 7170.539312752621, 125.03403392738664, 23.596238463561576, -4.599374153667668, 7111.188375299338, 7163.757230502562, 7164.1847699649625, 0.9999999109362402, 0.9999943198004504, 0.9999999982029634, 59.99097787303373, 59.99182010036287, 59.99085008998955, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1329, 4.514274, 2745.15, 594.2408, 4.621718, 2746.681, 826.9034, 3.297767, 2727.864, 785.3771, 3.492585, 2742.885, 601.1453, 9.141649, 5495.526, 593.8298, 9.248696, 5492.357, 99.90714, 99.96284, 99.27802, 99.8331, 100.0, 99.94455
159773.51556, 285.34496410973446, 285.43736257397353, 285.890234270656, 25.004295838343438, 25.14616867311686, 25.166440522733634, 7117.047532798028, 7161.722371610139, 7174.306061079518, 131.69806790886128, 21.969983190493622, -11.749817862091732, 7125.634234702302, 7156.981386187109, 7175.9945545226155, 0.9999993764711372, 0.9999967582979571, 0.9999994909026075, 59.99586054867636, 59.99314216552805, 59.996999120157966, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 601.7453, 4.567457, 2747.834, 587.9373, 4.663715, 2741.936, 820.7304, 3.334582, 2736.924, 791.6882, 3.468867, 2746.362, 607.4209, 9.039378, 5490.676, 600.2713, 9.156404, 5495.715, 100.0, 99.79827, 99.60773, 99.96099, 99.91397, 100.0
159775.82424000002, 285.3636946776013, 285.3677709719033, 285.92406654695844, 25.01345654964812, 25.15611081055228, 25.152105463886553, 7121.3046725416425, 7156.866040351089, 7169.27050662578, 129.9031186859691, 20.468099334215367, 0.15601748102017154, 7120.446072842331, 7161.205071052195, 7169.236639930434, 0.9999999232564858, 0.9999957471531526, 0.9999998473235443, 59.991642620139466, 59.99397670872398, 59.99416647920255, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1132, 4.515345, 2745.265, 594.2798, 4.621534, 2746.622, 826.9617, 3.297951, 2728.037, 785.3771, 3.492585, 2743.049, 601.0881, 9.14238, 5495.521, 593.8497, 9.248879, 5492.472, 99.90313, 99.95659, 99.29933, 99.83067, 99.99994, 99.94664
159778.14172, 285.30222919608065, 285.41892532977096, 285.907273392759, 24.95813241160233, 25.11474641414452, 25.062114524730784, 7097.828760197585, 7147.7896562862325, 7150.225534152602, 125.91492552518089, 27.825080457402237, -2.781916260044909, 7109.185042794906, 7147.623816495365, 7146.800096632485, 0.9999999982067008, 0.9999941804485737, 0.9999998885732588, 59.99205553076061, 59.991128581496135, 59.992499588653104, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0737, 4.51463, 2745.317, 594.2798, 4.622087, 2746.677, 827.0587, 3.297951, 2727.502, 785.2606, 3.493137, 2742.728, 600.7066, 9.148224, 5495.448, 592.3785, 9.276897, 5488.386, 99.90729, 99.96271, 99.29947, 99.81896, 100.0, 99.88861
159780.55952, 285.3957452239026, 285.41784334334653, 285.8688414143401, 25.019327346006605, 25.152934394936047, 25.143739657929732, 7116.751848805323, 7163.455568333477, 7168.457687066603, 129.02875096342325, 20.243069335161636, -2.027602844726516, 7120.573782611573, 7160.908315465716, 7166.838568675814, 0.9999996916095327, 0.9999952457445355, 0.9999999577763671, 59.99195961207642, 59.99282756314946, 59.991636702075205, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 614.3036, 4.457878, 2738.595, 600.4861, 4.578616, 2747.991, 831.834, 3.273469, 2721.354, 782.3867, 3.500675, 2741.177, 599.2951, 9.160643, 5495.589, 593.6509, 9.249978, 5492.398, 99.67047, 100.0, 99.04108, 99.76493, 100.0, 99.94418
159782.93784, 285.2458375431504, 285.37489918369914, 285.9040611851263, 25.0018276500213, 25.174081382451263, 25.11780012223098, 7110.667991427087, 7159.644643147511, 7166.267994878949, 130.18006513747878, 22.047058540164016, -2.606480730921703, 7110.760158155781, 7160.970542326714, 7163.013230914279, 0.9999999381211311, 0.9999940184106971, 0.9999998002032595, 59.9918600311431, 59.99161427559605, 59.992316221645886, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0737, 4.515345, 2745.15, 599.0659, 4.583405, 2748.158, 827.1752, 3.297399, 2727.918, 779.1244, 3.514465, 2738.33, 601.1263, 9.142015, 5495.408, 587.5672, 9.331833, 5482.875, 99.90711, 100.0, 99.27859, 99.6589, 100.0, 99.77518
159785.22908000002, 285.3397432421329, 285.4736927024252, 285.94006966858916, 24.98103823396678, 25.091107617705298, 25.10127149140744, 7103.432674596628, 7155.216787057161, 7155.314674727128, 124.08897584331999, 23.776195438174, -1.679227250658414, 7106.1097688614345, 7146.153820189633, 7158.118028575328, 0.9999999159107521, 0.9999946269373035, 0.9999997607769109, 59.99091570225138, 59.99043508556714, 59.99262346893413, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 602.9479, 4.562638, 2747.94, 606.9064, 4.523726, 2745.872, 820.7693, 3.334398, 2736.861, 772.7551, 3.533771, 2731.364, 607.3828, 9.039378, 5490.774, 581.2847, 9.406546, 5467.974, 100.0, 99.93956, 99.60125, 99.40539, 99.91804, 99.50086
159787.53636000003, 285.36255092260296, 285.3977136783674, 285.87851394341806, 25.01813719392285, 25.139754745566254, 25.124688779981568, 7107.771882454177, 7158.448672869761, 7160.62756999087, 131.3725467536235, 23.534205547455713, -2.682954069590096, 7115.082242438276, 7152.763676825049, 7163.968990163547, 0.9999999986996251, 0.9999957683736188, 0.9999998990058426, 59.99309002009461, 59.99291697305524, 59.99672356918039, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.192, 4.51356, 2745.26, 600.6028, 4.576221, 2748.104, 826.8452, 3.30016, 2728.606, 779.0661, 3.514281, 2738.227, 601.1263, 9.141831, 5495.448, 587.5473, 9.331833, 5482.983, 99.91533, 100.0, 99.29613, 99.64868, 100.0, 99.77408
159789.87516000003, 285.2560266632077, 285.38513903458096, 285.8658787815543, 25.011102762043897, 25.16641181749397, 25.119692889567805, 7115.684020835184, 7160.845584768994, 7164.789370571384, 126.67020183743352, 19.799101792018064, -0.7738780972787254, 7112.9045126809915, 7159.217520173816, 7168.484353586952, 0.999999986371443, 0.9999951121103169, 0.9999999941882245, 59.98934394850521, 59.98862247912426, 59.98843938683082, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1526, 4.51463, 2745.26, 600.4861, 4.576037, 2748.216, 827.1364, 3.297215, 2727.471, 779.0856, 3.514649, 2738.16, 601.1644, 9.141466, 5495.531, 587.5473, 9.331833, 5482.87, 99.91115, 100.0, 99.31168, 99.65273, 100.0, 99.77191
159792.1742, 285.2986385325008, 285.35877112461685, 285.8611298179091, 25.017227281178208, 25.164833476286635, 25.124826921749378, 7116.036087310839, 7163.4500773705795, 7168.936403928576, 131.82191935217634, 20.201697935443462, 1.6400864764648588, 7114.0891510412275, 7159.508030291244, 7167.652440446227, 0.999999850935145, 0.999996625262635, 0.999999994747419, 59.99432672748479, 59.994714052895546, 59.99110478077871, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 614.343, 4.458235, 2738.758, 594.2408, 4.622087, 2746.677, 833.4064, 3.259664, 2716.839, 785.3577, 3.492401, 2742.995, 594.8888, 9.234241, 5493.467, 593.7105, 9.254557, 5491.214, 99.66439, 99.96681, 98.87047, 99.8287, 99.96328, 99.92376
159794.48320000002, 285.37299854514094, 285.32954548017943, 285.94871924230733, 25.0328722010244, 25.140220842734333, 25.137325146169886, 7123.774028286829, 7164.278372323874, 7162.643580383706, 131.4263566621562, 19.57021683536368, -2.461420178544927, 7115.0311091579815, 7160.507808416321, 7170.784431500356, 0.9999997003970122, 0.9999950305901113, 0.9999998274334782, 59.99005264519984, 59.99228306250531, 59.992341884976916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1329, 4.514809, 2745.26, 600.525, 4.575669, 2748.16, 827.0587, 3.297951, 2727.656, 779.571, 3.510788, 2739.071, 601.1453, 9.141831, 5495.525, 591.1259, 9.28587, 5489.815, 99.91114, 100.0, 99.30777, 99.68589, 100.0, 99.89831
159796.91412, 285.4026820708375, 285.42355094088094, 285.9235640334747, 25.01387796252295, 25.195475981425925, 25.16454622644021, 7116.468334539631, 7157.309372602356, 7170.169497405246, 130.83737172577366, 20.217052161665833, -5.570548309250626, 7120.914165144048, 7158.6093059013165, 7176.366591639993, 0.9999997406969475, 0.999995806156631, 0.9999992453569578, 59.99499446747414, 59.99312730304413, 59.992135475430366, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.0343, 4.515166, 2745.668, 593.1514, 4.629455, 2745.38, 824.8846, 3.313045, 2732.786, 788.9502, 3.475854, 2745.577, 606.2574, 9.059285, 5491.061, 599.1182, 9.166842, 5495.801, 99.9153, 99.93395, 99.42015, 99.90597, 99.9364, 100.0
159799.23936, 285.33645185061744, 285.3705765610689, 285.8749813585229, 25.01692700735574, 25.17038846021933, 25.131159418849315, 7119.839397703745, 7156.254738797928, 7168.588482614802, 129.15105816520236, 20.13021205725181, -7.384648891688357, 7110.850947397551, 7162.812290183625, 7168.37060972592, 0.9999998889507323, 0.9999954187386368, 0.9999994099106886, 59.99518368463686, 59.99363840856374, 59.991911148646786, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 604.8799, 4.541579, 2746.709, 592.2369, 4.632954, 2746.057, 826.554, 3.29924, 2728.542, 785.3577, 3.492585, 2742.825, 601.1453, 9.141831, 5495.633, 593.8497, 9.249063, 5492.526, 99.9742, 99.94012, 99.29494, 99.83488, 100.0, 99.94666
159801.51280000003, 285.39459698594425, 285.4228617049196, 285.899621274363, 25.027360392482052, 25.168978853040176, 25.153148874619138, 7116.183962162034, 7162.204367449602, 7166.314521280561, 130.2505207848203, 22.688447187333168, -4.060561654751609, 7121.662848901514, 7162.584654041769, 7171.689756841827, 0.9999998644437244, 0.9999955806559164, 0.9999999924964373, 59.99241176750623, 59.994426462762625, 59.99579158486274, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1329, 4.514274, 2745.313, 594.2993, 4.621718, 2746.675, 826.884, 3.30016, 2728.329, 785.3383, 3.493137, 2742.84, 601.1644, 9.141466, 5495.641, 593.8497, 9.249063, 5492.412, 99.90903, 99.96262, 99.31168, 99.82306, 100.0, 99.94556
159803.823, 285.0439832779392, 285.18088071867305, 285.87510425614096, 24.984715235757097, 25.131839910061828, 25.08681027472135, 7104.600161222486, 7150.452582854269, 7153.117571836461, 126.93248849335941, 25.493259101268677, -1.0428637469585738, 7106.764193819297, 7153.895793653375, 7155.1267479920325, 0.9999999964874897, 0.9999891785846587, 0.9999996294122394, 59.99965387357578, 60.000402743649175, 59.99936799404159, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 614.3036, 4.457521, 2738.428, 600.5639, 4.575669, 2748.216, 833.387, 3.259848, 2716.666, 778.9302, 3.515017, 2737.678, 594.9079, 9.233693, 5493.392, 587.5473, 9.332016, 5482.929, 99.66247, 100.0, 98.86237, 99.63519, 99.96353, 99.773
159806.21404000002, 285.3419561316143, 285.4137834018135, 285.96296573492106, 25.012153699156173, 25.167804765440895, 25.144046417867244, 7118.068122505442, 7159.863517450462, 7175.452496429745, 134.21813474403007, 22.639543278813335, -8.33478919279014, 7119.398362941856, 7159.331718747562, 7166.956930604506, 0.9999996660213473, 0.9999958178003908, 0.9999994142950365, 59.99988809761892, 60.00010524560604, 59.99973563586589, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 607.9752, 4.515166, 2745.203, 594.202, 4.622087, 2746.621, 827.0781, 3.298503, 2728.939, 785.3771, 3.492585, 2742.831, 601.1453, 9.141831, 5495.474, 593.8298, 9.249063, 5492.352, 99.91323, 99.96065, 99.28658, 99.83081, 100.0, 99.94653
159808.59668000002, 285.3810210827165, 285.4394736726039, 285.91143079644576, 25.032779018264705, 25.173074072155462, 25.128514122390293, 7107.674641328558, 7163.062601296213, 7171.092926038836, 130.74589481777366, 18.450098098763192, -6.548442663514834, 7113.938547162043, 7155.916092461531, 7170.426282575988, 0.9999996210562734, 0.9999933857479474, 0.9999996411951633, 59.999738268857875, 59.99492098990041, 60.00151931164505, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 608.1132, 4.514987, 2745.313, 600.5444, 4.575853, 2748.049, 827.1558, 3.299056, 2728.888, 779.0079, 3.514649, 2737.852, 601.2407, 9.135988, 5495.381, 595.2612, 9.220862, 5494.436, 99.9094, 100.0, 99.30072, 99.64054, 99.99958, 99.98074
159810.99776000003, 285.2656084449196, 285.3223064362649, 285.87882778872665, 24.992505166031393, 25.16552023350087, 25.151964237189528, 7111.69261140719, 7160.4814421541, 7167.9363881596455, 131.232059924454, 17.14860076604282, -8.154942210877834, 7118.544436381877, 7153.866122749007, 7168.404122928174, 0.9999996064182245, 0.9999965918556131, 0.9999995873884178, 59.995096369518365, 59.99412541720352, 59.99384607648787, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 600], 5500.0, [], 601.7256, 4.566743, 2748.106, 606.8091, 4.525015, 2746.374, 821.8563, 3.324274, 2733.899, 775.4737, 3.524578, 2735.987, 602.9384, 9.113342, 5495.027, 594.9431, 9.244302, 5492.502, 100.0, 99.94774, 99.52007, 99.57007, 99.99314, 99.95316
