TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
161323.77004, 285.11527952409534, 285.1063481726978, 285.6560488463227, 25.06718566310538, 25.220834057430466, 25.191480158837763, 7126.212588028571, 7168.336513908149, 7173.846475669649, 135.52056584580714, 17.741607900976305, -4.429108599075562, 7130.337584222833, 7171.748295704819, 7178.541179391691, 0.999999813886503, 0.9999966215755298, 0.9999998734256349, 59.99281252385337, 59.99823642013964, 59.99546813310063, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 613.1996, 4.468408, 2740.128, 594.6105, 4.619139, 2747.245, 830.7081, 3.280648, 2723.628, 777.5126, 3.519429, 2735.6, 800.9341, 6.867589, 5495.849, 801.5488, 6.856416, 5495.853, 99.72383, 99.9731, 99.12384, 99.58163, 100.0, 100.0
161326.08312000002, 285.1562804339667, 285.09978304359316, 285.651943012816, 25.0735443780475, 25.214964543532677, 25.19460767602902, 7127.196488450432, 7166.282957030239, 7177.426560604148, 133.2510399214616, 18.598158555163536, -7.042746025198994, 7133.643367901978, 7165.859591014479, 7184.7922323226085, 0.9999996197056861, 0.9999963865347192, 0.9999999855861929, 60.00215998839864, 59.99817114983797, 59.998286551894665, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8908, 4.524089, 2746.017, 596.342, 4.610666, 2746.911, 825.9522, 3.304578, 2729.344, 780.4643, 3.509501, 2740.079, 798.855, 6.87946, 5495.915, 801.0916, 6.860078, 5495.907, 99.93869, 99.97122, 99.34029, 99.72258, 100.0, 100.0
161328.45392, 285.03648986115473, 285.0837771105516, 285.7179470958441, 25.09964598846793, 25.209680089101024, 25.228253605294007, 7127.240473825603, 7174.995882020119, 7179.019567754513, 132.6388316823227, 18.525438324941206, -10.411311267186534, 7128.906385152435, 7169.041439095829, 7186.682655674527, 0.9999997294949956, 0.9999972579593646, 0.9999996674835024, 60.000917029936396, 60.00150031765743, 60.00060704975999, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 601.9424, 4.568171, 2748.135, 587.6649, 4.665926, 2741.536, 819.7598, 3.339552, 2737.928, 787.0666, 3.486702, 2743.156, 792.5603, 6.930595, 5493.117, 794.8488, 6.91245, 5494.625, 100.0, 99.77585, 99.64429, 99.83456, 99.95738, 99.98378
161330.7666, 285.06884777292146, 285.0841693064916, 285.6928080197316, 25.07015450993366, 25.22104976761174, 25.193162267440133, 7126.833351267768, 7175.790654194762, 7176.059725850927, 129.33228836626995, 17.93555727495368, -3.191879757024708, 7129.088439522755, 7171.413473098997, 7184.053046408063, 0.9999999898740992, 0.9999956751150766, 0.9999999743002072, 59.994815974565746, 60.00365149126755, 60.00090655345501, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.7922, 4.524446, 2746.075, 593.735, 4.624297, 2746.283, 825.7581, 3.30421, 2729.421, 780.6584, 3.509133, 2739.52, 798.855, 6.87946, 5495.702, 801.0916, 6.860261, 5495.847, 99.94081, 99.94858, 99.33577, 99.69368, 100.0, 100.0
161333.07468000002, 285.1299298908406, 285.1163899527738, 285.75589115347816, 25.045790138952004, 25.206347830005807, 25.21129828479506, 7122.977189577034, 7172.331661890732, 7178.814815673576, 134.88647060090625, 18.181929952386326, -6.74036695255716, 7130.954218065892, 7172.12272112676, 7176.870872301475, 0.9999999218941619, 0.9999961667285437, 0.9999999206403225, 60.006583979775, 60.00503206266174, 60.003066724252506, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.9697, 4.52516, 2746.075, 593.8907, 4.624297, 2746.343, 826.1075, 3.304762, 2729.624, 780.639, 3.509501, 2739.762, 792.5603, 6.930595, 5493.066, 801.0916, 6.860078, 5495.959, 99.94079, 99.94435, 99.34207, 99.71103, 99.96139, 100.0
161335.41368000003, 285.0690324399085, 285.13479197410516, 285.70334490672934, 25.065135515201668, 25.22640194432735, 25.184694723184162, 7126.976957865991, 7165.376050303426, 7178.191646277113, 130.5377158784413, 13.7660605815704, -7.979214530501736, 7126.168551885835, 7170.99189589186, 7183.6678955791085, 0.9999992357600723, 0.9999975788644343, 0.9999994462874867, 60.00509442170028, 60.00603671519301, 60.003858293566395, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 613.1799, 4.468229, 2740.118, 600.1359, 4.5788, 2747.933, 832.3193, 3.267211, 2718.652, 774.3668, 3.529358, 2733.305, 786.2657, 6.978261, 5486.843, 807.1553, 6.805508, 5493.795, 99.724, 100.0, 98.94274, 99.47219, 99.84627, 99.97105
161337.803, 285.04861316674766, 285.0759288633208, 285.63088408905577, 25.078108029939134, 25.21993124510433, 25.210187805679965, 7122.170683628032, 7166.515705192185, 7172.163269350784, 133.02548992078027, 19.896575582124115, -3.5814641929798654, 7124.906335843463, 7165.131023272469, 7179.125367196328, 0.9999999741023282, 0.9999973477694084, 0.9999999194495598, 60.00168888065458, 60.00298389269314, 60.00065997783176, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.9105, 4.524803, 2746.128, 593.8712, 4.624297, 2746.282, 825.9716, 3.304762, 2730.31, 778.9691, 3.514649, 2737.246, 792.5794, 6.930595, 5493.176, 801.1114, 6.860078, 5495.963, 99.93663, 99.95268, 99.34634, 99.63096, 99.96235, 100.0
161340.19188000003, 285.02441803580257, 285.0630521796126, 285.6537981269256, 25.07438442819096, 25.22503856688123, 25.194057273647022, 7129.244604464325, 7175.791368872397, 7174.571858767972, 129.8092097028948, 20.943522557700362, -2.412412599827576, 7125.897753610667, 7170.732160635179, 7178.337622970617, 0.9999997682860601, 0.9999966203935123, 0.9999999814500219, 60.00021312325762, 60.00169112871714, 59.9979000427329, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.7134, 4.53105, 2746.828, 601.848, 4.565538, 2747.66, 823.2734, 3.322985, 2734.889, 769.8035, 3.54517, 2726.692, 798.4735, 6.882747, 5495.859, 794.9084, 6.91245, 5494.745, 99.95558, 100.0, 99.5337, 99.2422, 100.0, 99.98702
161342.61108, 285.1051909419374, 285.1003193222286, 285.69514255153, 25.068567112417462, 25.209052273978134, 25.191923330486222, 7132.820943512092, 7166.913003801955, 7178.201604975147, 133.57509902725087, 18.693093486245743, -5.1656172788145795, 7121.865453879168, 7168.155835302622, 7176.125425477991, 0.9999991904244306, 0.9999965744092868, 0.9999999856573238, 60.001046094827494, 60.002258562345126, 60.000833397590426, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 604.4068, 4.545327, 2746.831, 600.953, 4.572537, 2748.104, 826.0493, 3.304946, 2730.011, 774.5222, 3.529174, 2733.64, 792.5603, 6.930778, 5493.282, 801.0916, 6.860628, 5495.911, 99.98521, 100.0, 99.3526, 99.48193, 99.95943, 100.0
161344.95212, 285.1301973998884, 285.12594231061405, 285.7415207933951, 25.052871788185147, 25.198365350339557, 25.19502055863974, 7124.060441777567, 7169.253867593969, 7177.753215520215, 133.0421618756427, 21.258476119528495, -5.820247425639991, 7122.270025472786, 7173.06014152384, 7173.943829894177, 0.9999999208813902, 0.9999968326087474, 0.9999999973928144, 60.00054712135291, 59.99791015464298, 60.00313468256082, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8908, 4.524625, 2745.961, 600.1943, 4.579537, 2747.878, 826.0298, 3.305314, 2729.733, 774.4445, 3.529726, 2733.408, 792.5603, 6.930778, 5493.39, 801.0916, 6.860628, 5495.852, 99.94859, 100.0, 99.35473, 99.47979, 99.96047, 100.0
161347.29412, 285.03637704084764, 285.0633789664519, 285.63287055526047, 25.058630701693424, 25.21002587371567, 25.16328488190326, 7122.60797775458, 7165.091628689188, 7172.631516746691, 126.26678458570882, 16.1465497884069, -11.71675527816069, 7123.115526798232, 7169.773039893971, 7172.355682795486, 0.9999984094823499, 0.9999965060122828, 0.9999992039449603, 60.00253650905741, 60.00180265770311, 60.004954422330535, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 613.1996, 4.468586, 2740.233, 593.8129, 4.624481, 2746.282, 832.3193, 3.266659, 2719.043, 780.7167, 3.508949, 2739.325, 786.2657, 6.978443, 5487.008, 807.4535, 6.803311, 5493.194, 99.7181, 99.95238, 98.94531, 99.70536, 99.84731, 99.95979
161349.63156, 285.0638825948215, 285.0647358905981, 285.64441205927, 25.076272414756353, 25.232000670323124, 25.19029483955021, 7130.320371736816, 7174.234652312847, 7179.770354771992, 130.2983890646637, 16.235479740502797, -3.839187443795254, 7126.51367314117, 7174.444191704114, 7183.2937764243225, 0.9999998850858378, 0.9999960903005304, 0.9999999672399748, 60.004572307208676, 60.0065663161564, 60.004223023372624, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8711, 4.525517, 2745.966, 600.1359, 4.579169, 2748.156, 825.7969, 3.304762, 2729.971, 774.3668, 3.529358, 2733.577, 792.5603, 6.930778, 5493.117, 801.1114, 6.860628, 5495.904, 99.93682, 100.0, 99.35469, 99.47996, 99.95943, 100.0
161351.972, 285.06787124387614, 285.1568290474643, 285.7173683177322, 25.059697270345858, 25.24974216905526, 25.203522945698666, 7126.197559598771, 7179.663004059166, 7178.610435696757, 134.6597901138062, 14.838768975806488, -4.069142578900937, 7139.069401063189, 7173.973155493313, 7185.2905373441, 0.9999998864296993, 0.9999958192937747, 0.999999924550402, 60.00903096133302, 60.00659333596293, 60.007503774603414, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.95, 4.524625, 2746.018, 593.7156, 4.625586, 2746.395, 826.0298, 3.303842, 2730.72, 780.5225, 3.506927, 2740.221, 793.7048, 6.916898, 5494.364, 798.3082, 6.889011, 5495.508, 99.94272, 99.95042, 99.3215, 99.72775, 99.98086, 100.0
161354.28112, 285.03241244266115, 285.026504288053, 285.64440925478164, 25.089982411457097, 25.222496413855364, 25.211366019140176, 7129.352735563104, 7168.8490749274615, 7183.059843885012, 131.17873374171631, 21.369812852653467, -2.5496630739776265, 7126.441893295195, 7172.170768912939, 7177.471736074428, 0.9999998622775333, 0.9999980401163936, 0.9999997894325362, 60.006933232140696, 60.00902836247957, 60.00758136016061, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.4441, 4.575845, 2748.249, 588.2486, 4.661689, 2743.119, 821.6234, 3.329612, 2735.127, 783.7654, 3.500308, 2741.06, 793.9909, 6.919638, 5493.414, 800.6541, 6.86136, 5495.963, 100.0, 99.81681, 99.54235, 99.75828, 99.96923, 100.0
161356.62036, 285.0525819558127, 285.09426646011775, 285.7146055873715, 25.097581250267925, 25.239131172203415, 25.20037127431346, 7121.969172318253, 7170.015895857618, 7177.564550582832, 134.1099260787032, 16.140555538372155, -2.2164302833684815, 7132.5713913845575, 7171.8821963779, 7173.048675637489, 0.999999119561024, 0.9999955248557932, 0.9999994360817803, 60.00450248915349, 60.00116169339912, 60.005163969122975, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8317, 4.524803, 2746.127, 593.8323, 4.624665, 2746.336, 825.7775, 3.303842, 2730.176, 780.4643, 3.509317, 2738.985, 792.5603, 6.93096, 5493.231, 801.1114, 6.860811, 5495.906, 99.94267, 99.9526, 99.3295, 99.68293, 99.96047, 100.0
161358.95796, 284.99512678296634, 285.1002334213773, 285.6937984355603, 25.044400900275953, 25.204135325851627, 25.147017283301988, 7117.208806377088, 7160.885605519159, 7163.5357512134215, 126.10705205378144, 20.962295311663183, -5.6033407739373615, 7115.254461935901, 7161.25208153632, 7161.671808185816, 0.9999998729344433, 0.9999957904371515, 0.9999997844180651, 60.00055729884206, 60.003738258316325, 60.00381276637688, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 611.4647, 4.480721, 2740.856, 599.9413, 4.580458, 2747.992, 832.1446, 3.267395, 2719.002, 774.5027, 3.52991, 2733.248, 786.2466, 6.978626, 5487.059, 807.4337, 6.803128, 5493.199, 99.78219, 100.0, 98.95549, 99.49015, 99.8472, 99.96084
161361.27688000002, 285.1095619420559, 285.1404809557908, 285.7127486650812, 25.060542244205042, 25.230027027932113, 25.174353500615013, 7127.712942329865, 7170.474660124047, 7180.852491740694, 131.75540508631684, 16.951565419758595, -4.794964569151944, 7131.377300390578, 7166.068683290357, 7184.656546514812, 0.9999999594615935, 0.9999970068474171, 0.9999995831757176, 59.999984486306985, 60.0006002724749, 59.999182424491856, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8514, 4.524268, 2745.961, 593.9101, 4.624297, 2746.4, 826.0493, 3.304578, 2730.072, 780.7361, 3.508765, 2739.485, 792.5603, 6.930778, 5493.225, 801.0518, 6.860628, 5495.737, 99.94045, 99.9526, 99.34016, 99.68247, 99.95643, 100.0
161363.62432, 285.1299947111355, 285.1335907093046, 285.69932807733863, 25.083785086795576, 25.207208211606616, 25.175098205723373, 7133.165574942725, 7163.116262753028, 7180.190077184075, 130.9019184887129, 21.88697853330939, -0.42782664859805664, 7132.447613544039, 7171.511784856614, 7174.486958945324, 0.9999996841056815, 0.9999964308774966, 0.999999533065222, 59.9984111426132, 60.00011731543792, 59.998385352886366, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8514, 4.525339, 2746.017, 600.1165, 4.579353, 2748.16, 825.9522, 3.304762, 2729.303, 774.4057, 3.529358, 2733.413, 792.5603, 6.930778, 5493.06, 801.0518, 6.860628, 5495.904, 99.94497, 100.0, 99.34404, 99.49247, 99.95735, 100.0
161365.99112000002, 285.07208625249785, 285.0965428715757, 285.6490973192746, 25.068678993175894, 25.20514597065192, 25.201993934618056, 7130.296827515679, 7169.816834045825, 7173.296668699286, 133.12396189222864, 16.716050427372295, -4.0950394357391815, 7131.9967448040225, 7167.541064046678, 7177.892418039133, 0.9999997900594981, 0.9999983746431875, 0.9999999081774015, 60.001155526958804, 59.99763234461994, 59.99860506066885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.6215, 4.575666, 2748.142, 606.4784, 4.527962, 2746.208, 819.6822, 3.340104, 2738.048, 768.1335, 3.549399, 2725.977, 798.8741, 6.879642, 5495.635, 795.5447, 6.902562, 5495.676, 100.0, 99.94991, 99.64865, 99.21795, 100.0, 100.0
161368.37600000002, 285.0856877058489, 285.0797499455907, 285.6637451470572, 25.086224362168604, 25.21706508836274, 25.17822946226379, 7121.502468125933, 7167.384505424937, 7177.715272737426, 128.82578793143693, 19.265602016396606, -2.415349769423301, 7123.6665390879325, 7169.011050804768, 7177.304240601747, 0.9999997973411371, 0.9999958452373473, 0.9999994139870296, 60.002434380931426, 60.00002732772728, 59.99989596342317, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8514, 4.52516, 2746.128, 600.1943, 4.578616, 2748.049, 825.991, 3.30421, 2730.034, 774.3862, 3.530093, 2733.19, 792.5603, 6.930778, 5493.117, 801.1114, 6.860811, 5495.851, 99.93677, 100.0, 99.35687, 99.47184, 99.95839, 100.0
161370.77672000002, 285.049359313748, 285.04094823501293, 285.638663601593, 25.04945117554808, 25.18224851229158, 25.16330509887577, 7121.58798370228, 7162.277655254393, 7163.309034751274, 126.86512435991017, 16.537966968967055, -7.274667244351349, 7117.2642630061755, 7163.359474569563, 7163.263492548025, 0.9999993972501645, 0.9999972791349412, 0.9999998785763657, 59.99532773888047, 59.99904601680241, 59.99663513314419, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 607.7386, 4.515345, 2744.849, 597.8207, 4.600167, 2747.528, 826.8452, 3.291693, 2722.253, 779.0467, 3.51281, 2738.883, 786.3992, 6.978443, 5487.008, 807.4337, 6.803494, 5493.14, 99.89616, 99.99992, 99.15869, 99.67691, 99.84723, 99.9641
161373.12456000003, 285.037675876912, 285.03407385068965, 285.65552723226324, 25.060549272452832, 25.230929939672283, 25.182103123134905, 7129.385993834697, 7167.6380381504405, 7176.261642769322, 132.2780817624057, 15.3489698783183, -5.17283042161398, 7128.4294004785015, 7169.303513826355, 7172.3277867655515, 0.9999995563417754, 0.9999968800754634, 0.9999996499769689, 59.9971283816682, 59.9990395671682, 59.99515955107504, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 609.02, 4.511953, 2745.264, 599.883, 4.578616, 2748.102, 826.8257, 3.299976, 2728.337, 774.4057, 3.529358, 2733.356, 792.5603, 6.930778, 5493.117, 801.0916, 6.860078, 5495.904, 99.91129, 100.0, 99.29812, 99.49034, 99.95839, 100.0
161375.51624000003, 285.1631354182632, 285.0898787672493, 285.6962811696325, 25.092473461988053, 25.19360512559554, 25.1938833496721, 7121.649610122217, 7168.638346523976, 7179.42307352331, 131.46002353314452, 20.403415996296232, -7.34300171887071, 7131.7095867096095, 7164.504368963796, 7180.306077540175, 0.9999998532838024, 0.9999951599894853, 0.9999995481559716, 59.99977490329206, 59.99798976182056, 59.99624087529824, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8711, 4.525517, 2746.018, 593.8712, 4.625034, 2746.454, 825.9134, 3.305498, 2729.697, 780.5613, 3.508765, 2739.392, 786.2466, 6.978626, 5487.008, 801.012, 6.860994, 5495.904, 99.93871, 99.95457, 99.34886, 99.69757, 99.84629, 100.0
161377.86380000002, 285.0635487830522, 285.11178163545566, 285.6934335142935, 25.070589234609972, 25.215158391122586, 25.197659653741557, 7126.134850758214, 7169.20991581256, 7176.5430981317095, 133.48858605601117, 14.067347691894383, -7.440968162372428, 7133.523579518186, 7162.253631910983, 7178.833973062096, 0.9999980790298532, 0.999997880283794, 0.999999219295359, 59.996789985234074, 59.995770592974026, 59.99845531905652, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.5427, 4.575309, 2748.089, 587.5287, 4.666478, 2741.536, 819.624, 3.340288, 2737.888, 787.0472, 3.486518, 2743.776, 780.0092, 7.022456, 5477.587, 794.8488, 6.912633, 5494.739, 100.0, 99.77786, 99.64282, 99.85081, 99.67578, 99.98692
161380.17316, 285.05384759666566, 285.1012598144356, 285.61867831723913, 25.082373678082643, 25.217652605422657, 25.189468557704007, 7119.186876657058, 7164.861592244922, 7176.900531959881, 130.46042054410464, 19.253302058718475, -6.1957917337340405, 7126.719460410569, 7165.80466315261, 7174.271671446309, 0.9999998866029771, 0.9999965459104507, 0.9999997323556626, 59.99185896384387, 59.99477138562576, 59.992563081494566, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8908, 4.524803, 2746.07, 593.8323, 4.624665, 2746.401, 825.9522, 3.305314, 2730.322, 780.6779, 3.509317, 2739.213, 786.2657, 6.978626, 5487.008, 801.0518, 6.860628, 5496.078, 99.94479, 99.95033, 99.36747, 99.68163, 99.84723, 100.0
161382.48396, 285.0600928146606, 285.0395121038278, 285.56839670466366, 25.050200735932535, 25.183223432300668, 25.149110349557986, 7116.497124456563, 7163.143373017791, 7164.763978527306, 127.54683229831608, 24.40728236587097, -1.1824521525632008, 7120.157376538537, 7160.9633135187605, 7165.833932637008, 0.9999998702534768, 0.9999958900130712, 0.9999998232950308, 59.99145849434185, 59.99353683197164, 59.99323016319658, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8317, 4.524981, 2746.066, 593.8129, 4.624849, 2746.455, 826.0298, 3.305682, 2729.533, 780.5613, 3.508949, 2737.911, 787.4292, 6.965294, 5490.214, 803.9544, 6.833159, 5495.083, 99.94479, 99.95461, 99.35517, 99.66591, 99.89701, 99.99416
161384.82572000002, 285.08719144513356, 285.1163763057459, 285.6324753064802, 25.03431375734378, 25.215431803399195, 25.187562078678692, 7128.01554799833, 7168.357847202976, 7181.123748051788, 134.47565640425546, 19.42374045927977, -5.409478073685932, 7123.841958790725, 7171.347369814919, 7175.332501277968, 0.9999999943516273, 0.9999976864576645, 0.9999995440678567, 59.99407794865126, 59.99296934084174, 59.99338389688044, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 613.2193, 4.468408, 2740.918, 599.6106, 4.587458, 2747.874, 830.0093, 3.28028, 2724.611, 777.8816, 3.516671, 2738.04, 787.7535, 6.970407, 5487.179, 801.1711, 6.860261, 5496.079, 99.73214, 100.0, 99.13751, 99.63263, 99.85648, 100.0
161387.18672000003, 285.16875179947164, 285.13617223837105, 285.749954704221, 25.060330004463875, 25.20576991033836, 25.18730696421975, 7124.622494758983, 7167.5660343412555, 7178.084632357788, 131.3819151758837, 19.26053726780674, -3.7802674510503493, 7126.748157183203, 7164.281836130563, 7181.498728380102, 0.9999999674922037, 0.9999974895915059, 0.999999675600491, 59.99885853661119, 59.996516811166494, 59.99637962119739, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8711, 4.524446, 2746.238, 598.7156, 4.589668, 2747.991, 826.0104, 3.306971, 2729.132, 774.4251, 3.529542, 2733.413, 792.5413, 6.93096, 5493.174, 801.0518, 6.860811, 5495.794, 99.93872, 100.0, 99.32416, 99.48419, 99.95943, 100.0
161389.53840000002, 285.09410328515446, 285.12240040157207, 285.62092069888956, 25.033825688233655, 25.206618322929994, 25.19607152460892, 7130.198075128838, 7168.249829074064, 7182.0208823113335, 130.87501414230792, 20.431490454575624, -4.986659184477503, 7127.196932211709, 7167.070710197116, 7182.053301534714, 0.9999998828111126, 0.9999971060854219, 0.9999999027488473, 60.005820344150386, 60.005423903767344, 60.00078209033155, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.8975, 4.572989, 2748.033, 606.5367, 4.527778, 2746.039, 819.5657, 3.340656, 2737.883, 768.0947, 3.54848, 2725.769, 798.855, 6.87946, 5495.86, 794.8886, 6.912267, 5494.626, 100.0, 99.94782, 99.64474, 99.20176, 100.0, 99.98584
161391.90780000002, 285.14703892711026, 285.17980244397546, 285.71057189298836, 25.063121728486646, 25.183816283082884, 25.18423807589993, 7131.494635784428, 7159.7295944122025, 7182.730279872759, 127.6998668570368, 14.36911446607246, -1.8192494101522243, 7122.857373623805, 7170.720891804513, 7174.768528079003, 0.9999998643715224, 0.9999965194628629, 0.9999999647651162, 60.0074694920563, 60.00648309000622, 60.00478099342886, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8908, 4.524981, 2746.294, 600.097, 4.579169, 2747.988, 825.9522, 3.305682, 2730.095, 774.5222, 3.529358, 2733.359, 792.5603, 6.93096, 5493.174, 801.1313, 6.860811, 5496.02, 99.93887, 100.0, 99.35921, 99.47799, 99.95943, 100.0
161394.29848000003, 285.10848680948357, 285.1162318077643, 285.72882069673267, 25.060200818829653, 25.225708373759385, 25.210403110454376, 7118.367946388149, 7167.168978398259, 7160.165062653089, 126.93429682921806, 21.468733672496796, -0.2896477620238329, 7113.732280400009, 7160.314972529112, 7165.160322916116, 0.9999998595270296, 0.9999961193276448, 0.9999998712157259, 60.01347088395476, 60.011428420897246, 60.010525847417696, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.9302, 4.525339, 2746.013, 600.1748, 4.5788, 2748.1, 825.8746, 3.305866, 2729.381, 774.4639, 3.529542, 2733.529, 792.5603, 6.930778, 5493.282, 801.0916, 6.860445, 5495.964, 99.93853, 100.0, 99.33324, 99.48999, 99.95943, 100.0
161396.58344000002, 285.18471704814334, 285.16333908675296, 285.7415526335437, 25.082391179937183, 25.204840912085096, 25.17495412481422, 7128.412953105414, 7171.285813837541, 7173.598430576883, 126.13020173207997, 19.40768283938337, -8.036388004444234, 7123.385815701907, 7166.292042765521, 7181.810005371828, 0.9999998387537399, 0.9999976128463152, 0.9999994755785708, 60.01627956048763, 60.013389172806775, 60.01066468931628, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 613.2193, 4.468408, 2740.118, 593.8517, 4.624665, 2746.452, 832.2611, 3.267027, 2719.048, 780.6779, 3.508581, 2739.521, 787.0286, 6.972964, 5489.181, 805.7636, 6.824186, 5494.683, 99.72209, 99.95046, 98.94709, 99.69496, 99.87224, 99.98688
161398.90432, 285.0853525146176, 285.04060435913834, 285.69260472869695, 25.068601850073307, 25.21515030678242, 25.18157637775888, 7132.363517458487, 7163.323327927489, 7179.203605347651, 131.42549186893348, 17.348746536451927, -4.1525794606060344, 7124.897913605283, 7162.249460358487, 7174.594552198221, 0.9999999923816173, 0.9999970136510642, 0.9999996625521468, 60.015668086615634, 60.017095513189474, 60.01594734125853, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.9105, 4.52516, 2746.022, 600.1165, 4.579353, 2748.04, 825.7193, 3.306787, 2729.51, 776.833, 3.520716, 2737.472, 788.7454, 6.959998, 5488.664, 801.1114, 6.861177, 5495.673, 99.94269, 100.0, 99.33816, 99.62771, 99.88994, 100.0
161401.23576, 285.1020206755791, 285.00963014093276, 285.6012328962754, 25.04450931906889, 25.23423815474592, 25.203834121670422, 7126.581809838907, 7169.938752932317, 7168.540639752149, 135.06540763788985, 18.052157939281642, -7.175627182822609, 7129.813118442737, 7170.781751812081, 7176.647164550668, 0.9999996823667409, 0.9999980568105762, 0.9999995811420204, 60.02136813963153, 60.01987400023729, 60.01974034866496, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 605.8657, 4.534441, 2746.742, 591.5366, 4.640506, 2744.301, 822.031, 3.327219, 2736.493, 785.9791, 3.488724, 2744.129, 780.1808, 7.022091, 5477.704, 794.8687, 6.912633, 5494.511, 99.96507, 99.89078, 99.5669, 99.86998, 99.67281, 99.98375
161403.59732, 285.1336294404405, 285.08201503216543, 285.75855957187235, 25.077680280788673, 25.2182423778057, 25.173152493358785, 7130.707286698893, 7165.708103832866, 7177.528622199799, 130.97490397832752, 16.21818206416492, -3.599072131559751, 7113.607249422489, 7173.971971841488, 7180.00459037102, 0.9999999211565819, 0.9999975744885324, 0.9999999430685482, 60.01482807446022, 60.01522163366601, 60.01644635435493, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 604.9588, 4.540865, 2746.714, 593.4043, 4.627797, 2746.34, 825.9328, 3.306234, 2730.19, 780.7167, 3.509133, 2739.655, 786.2657, 6.978261, 5486.894, 801.0916, 6.860811, 5495.845, 99.96241, 99.95238, 99.35642, 99.70715, 99.84828, 100.0
161405.91708, 285.1265919267564, 285.14236307688367, 285.6863789458177, 25.059696556793995, 25.227225102677252, 25.19013689687677, 7123.51222541665, 7162.446337244767, 7179.569759717444, 130.80835921350626, 16.40805406814752, -2.1993814014340387, 7128.214926135876, 7161.008962306955, 7180.898859071811, 0.9999997790921781, 0.9999970904584399, 0.9999997946903573, 60.015006207339404, 60.01511022790915, 60.01250558969017, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8711, 4.525339, 2745.964, 593.7545, 4.625218, 2746.338, 826.0298, 3.30513, 2729.171, 780.4837, 3.509868, 2739.49, 786.2657, 6.978261, 5486.792, 801.0717, 6.860445, 5495.677, 99.93867, 99.95037, 99.36455, 99.71931, 99.84725, 100.0
161408.26068, 285.04421774515316, 285.11949764496444, 285.68867407311114, 25.045183704122874, 25.222960273100234, 25.175234827899217, 7122.067400932361, 7167.585349766514, 7172.817280652958, 125.48086038362499, 22.858944213952157, -0.9609049262926419, 7129.00548107458, 7170.720551652587, 7170.35793059439, 0.999999842851035, 0.9999966113048394, 0.9999999775726865, 60.01289730771327, 60.0088136974238, 60.00740677509386, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 613.2193, 4.468764, 2739.956, 600.1748, 4.5788, 2748.101, 832.2611, 3.267027, 2719.057, 774.3862, 3.529542, 2733.809, 792.5603, 6.930778, 5493.06, 807.4535, 6.803311, 5493.2, 99.7181, 100.0, 98.95749, 99.48789, 99.96038, 99.96194
161410.57668000003, 285.08197348399597, 284.9744450003959, 285.6342790628121, 25.07553019424239, 25.22297413274009, 25.196741107980927, 7127.2573014427, 7164.430238926827, 7179.926099992679, 132.20499251879846, 20.32275198099569, -0.6269046597763008, 7131.424285090231, 7163.3285825013645, 7183.113673587483, 0.999999963073343, 0.9999982097896055, 0.9999998107787544, 60.003796582956504, 60.00053098286373, 60.00471451446945, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8317, 4.52516, 2745.965, 593.8129, 4.625218, 2746.286, 825.8358, 3.305866, 2729.409, 780.3283, 3.51042, 2739.588, 786.2657, 6.978261, 5487.066, 801.1313, 6.860445, 5496.025, 99.94269, 99.94846, 99.35317, 99.70502, 99.84818, 100.0
161412.9584, 285.02833155302795, 285.08110498536684, 285.64409074485263, 25.052429582789788, 25.222709132270975, 25.19914759346621, 7129.710017220665, 7170.095392974659, 7172.617638623135, 132.2297779397768, 18.032657309278193, -7.267513900315635, 7126.246512212433, 7165.752464642603, 7175.004165577585, 0.9999999125171158, 0.999997243458932, 0.999999782517781, 60.001348995030156, 60.00086359334402, 60.004379598966345, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.7922, 4.524625, 2746.127, 600.1165, 4.578984, 2748.102, 825.8358, 3.30513, 2729.645, 774.5222, 3.529542, 2732.604, 793.3806, 6.921281, 5494.646, 798.7455, 6.88425, 5495.452, 99.94096, 100.0, 99.34229, 99.46908, 99.98192, 100.0
161415.25176, 285.0552826519544, 285.0886883523098, 285.65591463695904, 25.05926271349935, 25.214148289480814, 25.178949977904608, 7119.956575150124, 7166.61259685313, 7174.4453902396535, 136.5966935001925, 17.773879114389274, -1.6606891610863386, 7131.141796222907, 7167.65403747777, 7181.480968624862, 0.9999998573905683, 0.999998092642773, 0.9999997106829943, 60.00308483825132, 59.99951989213478, 60.0028105805243, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.6609, 4.574953, 2748.139, 606.0698, 4.534593, 2746.771, 821.2934, 3.331636, 2734.47, 771.6871, 3.538367, 2731.757, 794.5632, 6.91982, 5493.821, 800.7138, 6.86374, 5495.793, 100.0, 99.96612, 99.5545, 99.40702, 99.97246, 100.0
161417.64964000002, 285.07298067176066, 285.1074002330763, 285.6942544863456, 25.06223406852751, 25.21249548912481, 25.170673263534223, 7122.6115992595805, 7169.153826513271, 7172.844150008891, 129.26427343613614, 17.38089825902989, -4.20597909880712, 7127.561552191451, 7164.5572773673375, 7181.667528323815, 0.9999999483253312, 0.999996347272494, 0.9999998408106162, 59.99703910706874, 59.9973593634539, 59.99816923133115, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8711, 4.524625, 2745.965, 600.097, 4.579169, 2747.99, 826.0493, 3.305314, 2729.174, 774.5027, 3.529358, 2733.476, 798.855, 6.87946, 5495.86, 801.0717, 6.860628, 5495.853, 99.9368, 100.0, 99.3686, 99.4939, 100.0, 100.0
161419.98904000001, 285.0320910405943, 285.1162605066748, 285.6948699634799, 25.053430680956613, 25.215831226068623, 25.15916003105901, 7120.991410277489, 7165.966321751628, 7170.867168514284, 126.2125433024853, 22.056516967281823, -3.4375844980170314, 7118.889200568062, 7166.251437072033, 7167.90300228887, 0.9999999793525812, 0.9999957502131641, 0.9999999369801031, 59.99292627785599, 59.994151541338326, 59.99480551665999, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 611.9969, 4.473048, 2740.404, 593.7739, 4.625218, 2746.287, 832.2028, 3.266659, 2719.284, 780.7167, 3.508765, 2739.495, 805.1115, 6.824672, 5494.69, 807.4535, 6.803128, 5493.314, 99.74286, 99.94849, 98.94692, 99.70907, 99.98598, 99.96198
161422.33868000002, 285.0652658118837, 285.0526566297827, 285.60777668182504, 25.076312489831757, 25.23143535061183, 25.205807651277116, 7129.578169179974, 7168.063666205498, 7179.014724395583, 130.3273330341881, 19.525354680560213, -3.2976022576401647, 7132.166047295851, 7168.704341453663, 7174.660682903533, 0.999999669800619, 0.9999977066019046, 0.9999999909626147, 59.99638297384769, 59.994243390526385, 59.989711176285475, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8711, 4.524625, 2746.022, 600.1943, 4.579169, 2747.938, 826.9617, 3.303842, 2729.464, 774.5416, 3.529542, 2733.694, 798.8359, 6.879642, 5495.695, 801.0916, 6.860261, 5495.793, 99.94253, 100.0, 99.33625, 99.48012, 100.0, 100.0
161424.69972, 285.1157533583691, 285.08327873591486, 285.6771886379682, 25.073450241042842, 25.2400894780772, 25.22373303387536, 7130.592735180044, 7172.550069344093, 7181.159008868562, 134.67516077035998, 18.049597356254026, -5.506930373389423, 7130.703099862461, 7171.602666320104, 7178.782013902664, 0.9999997594175579, 0.9999955389814138, 0.9999998125507289, 59.99188998016441, 59.993066618312646, 59.989365119602176, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.95, 4.524625, 2745.961, 593.8712, 4.624297, 2746.394, 825.894, 3.304762, 2729.414, 780.8527, 3.507662, 2739.155, 798.8741, 6.879642, 5495.692, 801.0717, 6.860811, 5495.907, 99.94062, 99.95051, 99.33442, 99.70618, 100.0, 100.0
161427.08884, 285.00000602320614, 285.04849011353036, 285.55520037452914, 25.085135112939952, 25.21402326057077, 25.200361304871954, 7130.220077298189, 7172.327912668031, 7173.922392397495, 133.11216900128193, 16.747671421724363, -4.889764011617444, 7129.986624767038, 7171.990550473801, 7177.259650062018, 0.9999999409459891, 0.9999963647830625, 0.9999999037402639, 59.993577807669766, 59.99396136081776, 59.9938583645415, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.4441, 4.575309, 2747.927, 587.5287, 4.666294, 2741.598, 819.721, 3.340288, 2738.172, 787.0277, 3.487437, 2744.164, 793.3806, 6.921281, 5494.107, 796.6182, 6.893772, 5495.689, 100.0, 99.77987, 99.64883, 99.87579, 99.97641, 100.0
161429.42904000002, 285.024195196178, 284.95336472277967, 285.53656052356916, 25.055996588540943, 25.22611422596778, 25.19719916088687, 7125.216698707755, 7175.986765291216, 7180.710042029077, 131.06031459847782, 17.76367663876198, -3.994251105969397, 7125.942091505341, 7175.2536796384, 7180.804007495976, 0.9999999718945446, 0.9999968204271815, 0.9999998902193471, 59.991725600039906, 59.992057272910515, 59.99394240102297, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.7134, 4.526231, 2745.96, 593.8323, 4.625218, 2746.451, 826.0493, 3.304394, 2729.329, 780.6779, 3.507846, 2739.985, 794.9637, 6.914524, 5494.114, 801.1114, 6.860261, 5495.792, 99.93662, 99.94854, 99.33133, 99.71915, 99.97653, 100.0
161431.81540000002, 285.04906402685816, 285.0829110259989, 285.6974598398802, 25.042390801522124, 25.194045527340062, 25.158971224676627, 7116.092871280123, 7160.55105264848, 7163.1076741396955, 127.31308641983014, 18.59467420782076, -4.852719927474482, 7118.23403947301, 7167.054048532169, 7159.063646945669, 0.9999995511751536, 0.9999945009076345, 0.9999993712075875, 59.993232625148615, 59.9957131990926, 59.99438967406567, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 608.2906, 4.50892, 2744.111, 596.1864, 4.604219, 2747.588, 827.1169, 3.289484, 2723.019, 774.4445, 3.530093, 2733.823, 786.2847, 6.978261, 5486.951, 807.4337, 6.803311, 5493.193, 99.89022, 99.99586, 99.21225, 99.49698, 99.84725, 99.96086
161434.16076, 285.0662764734227, 285.0649155420534, 285.6457383788596, 25.081694803445412, 25.23773224172538, 25.205197581939625, 7128.637904530937, 7167.177394752465, 7181.263918137931, 131.9549465528562, 18.391861536696524, -5.449192809886881, 7127.3718190009595, 7164.090630448171, 7183.5714417919235, 0.9999999582978729, 0.9999978915496824, 0.9999999767448214, 59.99629647077858, 59.995934677440125, 59.98718559075043, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 608.3694, 4.518378, 2745.624, 593.9101, 4.624297, 2746.452, 826.884, 3.298319, 2728.11, 780.7944, 3.509868, 2739.547, 792.5603, 6.930595, 5493.233, 801.0717, 6.860445, 5495.847, 99.92436, 99.95252, 99.31377, 99.7211, 99.96049, 100.0
161436.47888, 285.0442592988259, 285.01951973977225, 285.650482710436, 25.04953319605732, 25.204395839201915, 25.205725820053566, 7128.682840210187, 7169.06868360289, 7180.010617106693, 135.12585619554648, 17.475020496864317, -4.040932343849363, 7131.1123245053, 7171.25475559238, 7171.618683610828, 0.9999999019198471, 0.9999964847510603, 0.9999999771094363, 59.996043282713536, 59.99864463180556, 59.99525247272582, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 606.8908, 4.524981, 2746.18, 600.2137, 4.578248, 2747.991, 826.0687, 3.304946, 2730.096, 774.4833, 3.529542, 2733.596, 792.5603, 6.930595, 5493.066, 801.1114, 6.860261, 5495.853, 99.93697, 100.0, 99.35926, 99.48662, 99.95934, 100.0
161438.83276000002, 285.13217872503, 285.1207553626179, 285.6942312532094, 25.057032583342096, 25.216715890185448, 25.181543784227905, 7118.617665331844, 7171.76011881156, 7181.6756481676775, 131.72739717636523, 17.84343572886337, -5.972275854761392, 7127.839236758996, 7173.502467754167, 7179.681093504531, 0.9999998082871914, 0.9999967766225017, 0.9999997229843797, 60.00157827222487, 60.00081832980541, 59.99686252315688, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 800], 5500.0, [], 600.6215, 4.575845, 2748.199, 606.4979, 4.527778, 2746.214, 819.6434, 3.340288, 2738.287, 768.1529, 3.549399, 2726.204, 798.8741, 6.879277, 5495.645, 794.8687, 6.912267, 5494.631, 100.0, 99.94586, 99.65735, 99.21761, 100.0, 99.98593
