TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
162516.03100000002, 284.70990022704245, 284.71161114859217, 285.32065894002267, 25.084241566790837, 25.2370848248867, 25.22227181869365, 7128.697103368429, 7165.597296207111, 7172.672182892935, 139.08177968796872, 12.433838346674747, -5.552943576579764, 7129.541210008228, 7168.640884309745, 7178.468824834317, 0.9999995131689728, 0.9999982021010688, 0.9999998736169199, 59.98654986149712, 59.98549424499789, 59.99046567789034, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.0628, 4.530693, 2746.592, 796.3643, 3.450595, 2747.947, 593.9999, 4.623277, 2746.343, 607.5809, 4.518359, 2745.386, 600.9546, 9.144206, 5495.529, 820.595, 6.669633, 5473.392, 99.95158, 100.0, 99.96061, 99.92385, 100.0, 99.5973
162518.32968000002, 284.7654371221731, 284.65085859278105, 285.19673534038907, 25.11066706905045, 25.229696259320185, 25.208225720283597, 7124.122791650057, 7164.181958027539, 7174.9394175621055, 141.78425986799238, 3.125966729191987, -4.367146485599733, 7127.361613232789, 7160.164483885475, 7171.866615937056, 0.9999994003508659, 0.9999995224596728, 0.9999997929099186, 59.98658301453557, 59.98912706011292, 59.99168286881264, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.4504, 4.474832, 2741.194, 802.59, 3.423702, 2748.175, 600.3669, 4.577443, 2748.077, 613.6006, 4.463017, 2739.364, 594.6981, 9.23698, 5493.284, 814.1336, 6.736655, 5485.574, 99.76316, 100.0, 100.0, 99.68629, 99.96143, 99.815
162520.72096, 284.76787369707563, 284.72775858223446, 285.2839454826908, 25.08145515221108, 25.237307942015338, 25.227156028723677, 7119.543764325915, 7163.722743397277, 7179.245667171415, 129.87490375773908, 16.169166701502036, -6.519753243597279, 7123.7521847263015, 7156.806420925649, 7172.423057491373, 0.999999605143317, 0.9999992542032837, 0.9999993779952973, 59.992925753647356, 59.99028808632192, 59.98990189409592, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1219, 4.529979, 2746.592, 796.3643, 3.450227, 2747.886, 594.0775, 4.622909, 2746.561, 607.5614, 4.518727, 2745.494, 600.9927, 9.144023, 5495.481, 820.6149, 6.669816, 5473.56, 99.95754, 100.0, 99.95848, 99.91363, 100.0, 99.60154
162523.08972000002, 284.5963926953915, 284.68605940587247, 285.1976275630254, 25.105673730232134, 25.243175058695627, 25.215807931018766, 7119.030044499187, 7166.090294827371, 7173.328609617478, 138.62889855999435, 11.822306157866933, -0.17271636582609062, 7115.870776583672, 7156.3779749397745, 7170.277960525494, 0.9999997932213186, 0.9999971031247008, 0.9999998063892844, 59.99562009641964, 59.99317459880334, 59.99442861778266, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1614, 4.530693, 2746.587, 796.3643, 3.450779, 2747.667, 594.0193, 4.622909, 2746.679, 607.6197, 4.517992, 2745.558, 601.5078, 9.135988, 5495.039, 822.4639, 6.642165, 5466.128, 99.95351, 100.0, 99.95465, 99.92391, 100.0, 99.46726
162525.46404000002, 284.69117970606186, 284.66279148111505, 285.30881553853015, 25.0692779765028, 25.250300599187923, 25.207576907187274, 7125.108134137161, 7168.579530834006, 7174.562883165157, 139.1795753755689, 12.386249292538196, -5.50900890755247, 7122.735833931711, 7164.35591718762, 7178.5264722237835, 0.9999998785850144, 0.9999983057700524, 0.9999999055263088, 59.99889628020607, 60.00170187133674, 59.998465290099766, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 599.8527, 4.581199, 2748.056, 790.0023, 3.47362, 2746.453, 588.8557, 4.653649, 2743.761, 604.1049, 4.547777, 2746.835, 603.4915, 9.110237, 5495.228, 821.4102, 6.665605, 5473.509, 100.0, 99.94302, 99.84635, 99.97078, 99.99219, 99.59424
162527.90592000002, 284.7253059885972, 284.69152822481556, 285.1156188946781, 25.115086065635115, 25.205602522918547, 25.22745851382703, 7118.840458107503, 7160.180269868557, 7173.897349995139, 137.21493732535572, 12.58178091945183, -4.495735810549377, 7121.667289120729, 7161.372588254392, 7168.623193574547, 0.9999997242378259, 0.9999983357246683, 0.9999999782016323, 60.00325422637004, 60.000474408202074, 59.99929960579112, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2797, 4.531228, 2746.428, 792.4731, 3.468094, 2746.503, 588.8169, 4.661933, 2742.024, 607.6197, 4.518176, 2745.434, 600.9736, 9.143841, 5495.439, 820.595, 6.669633, 5473.56, 99.96151, 99.95635, 99.79962, 99.91152, 100.0, 99.60251
162530.32900000003, 284.7492504294211, 284.80679377853625, 285.23265216843095, 25.073965173269013, 25.229408117840475, 25.18514504321048, 7119.1249029752435, 7162.5175340246715, 7169.6928793984835, 140.95945926381722, 15.145518585950867, -2.002237105459244, 7115.57444377347, 7162.864100112665, 7160.233804722784, 0.9999999472848465, 0.999997607332017, 0.999999932463377, 60.004503852180825, 60.00272353342585, 60.00326964098941, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.4109, 4.475903, 2741.027, 783.7376, 3.499039, 2742.444, 581.3627, 4.702981, 2734.292, 613.6006, 4.464119, 2739.144, 594.6981, 9.23698, 5493.233, 814.2529, 6.736655, 5485.472, 99.75309, 99.80028, 99.51208, 99.68853, 99.96049, 99.81927
162532.69364, 284.7473737480019, 284.73024572051344, 285.2432214999721, 25.06556041087613, 25.2546121449955, 25.217390172663812, 7115.009097712443, 7164.503812439011, 7173.272746092864, 141.76848087376152, 16.37581919445438, -3.6401987083581844, 7124.34321314122, 7157.586214079292, 7176.767638808796, 0.9999999999331141, 0.9999972068141134, 0.999999959998232, 60.00838230860674, 60.00510654906277, 60.00172206061519, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2402, 4.530514, 2746.701, 790.0412, 3.47583, 2745.677, 587.691, 4.664878, 2741.806, 607.6197, 4.518727, 2745.327, 601.0118, 9.144206, 5495.489, 820.595, 6.669816, 5473.441, 99.95159, 99.92629, 99.78542, 99.92172, 100.0, 99.60035
162535.00948, 284.72766453036064, 284.6243072621958, 285.1790287482675, 25.077140788792388, 25.241544384144337, 25.214633045453784, 7120.053143205499, 7159.9163412977405, 7172.31663876407, 136.4785701702267, 15.92748556473407, -3.9633606451334344, 7118.584063421627, 7160.619701063554, 7172.046137593867, 0.9999998863347924, 0.9999968322873497, 0.9999997591793107, 60.00401188677267, 60.00233331226731, 60.00397534609903, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530514, 2746.54, 789.944, 3.475093, 2745.735, 587.7687, 4.664694, 2741.807, 607.5809, 4.519646, 2745.607, 600.9736, 9.144206, 5495.481, 820.6149, 6.669816, 5472.703, 99.9577, 99.93241, 99.78725, 99.91576, 100.0, 99.59838
162537.34100000001, 284.67443824391705, 284.7477033085425, 285.14648828807276, 25.07703907121749, 25.23962221419462, 25.20500131659645, 7118.348343075607, 7163.830673391265, 7165.315775942303, 139.8640861541769, 10.2596919312316, -4.925621994105313, 7120.79300962712, 7163.8066826438735, 7169.384657805928, 0.999999919125251, 0.9999979877018859, 0.9999999964889703, 60.00449937465789, 60.003261879601155, 60.00540072722464, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 599.8527, 4.581378, 2748.276, 796.3643, 3.450411, 2747.661, 594.0581, 4.623093, 2746.344, 601.2892, 4.565796, 2747.905, 606.5244, 9.060016, 5493.321, 826.0623, 6.608105, 5459.882, 100.0, 99.9985, 99.95852, 100.0, 99.9539, 99.3536
162539.62004, 284.6286854461377, 284.6875501814797, 285.2666528974427, 25.102278869265824, 25.224131757975087, 25.229268209807984, 7123.349876152004, 7166.218407031356, 7175.314552980148, 139.33457871289465, 16.024273804529457, -3.756240632922072, 7117.997157697893, 7164.770879648407, 7178.22826515688, 0.9999998846278352, 0.999997988358185, 0.9999996606772998, 60.003040544157386, 60.00719442836746, 60.00672532644308, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2205, 4.530693, 2746.702, 790.0996, 3.475277, 2745.847, 588.7975, 4.654386, 2743.65, 607.542, 4.518911, 2745.501, 600.9355, 9.144023, 5495.539, 820.6547, 6.66945, 5473.447, 99.9636, 99.91817, 99.85255, 99.91552, 100.0, 99.6015
162541.95348000003, 284.6773320715679, 284.67277654602117, 285.2879304533038, 25.08331327157681, 25.248688090112665, 25.213422574179194, 7123.8571894408615, 7165.1078223214945, 7173.364564012409, 138.87247145160154, 16.84576016856181, -5.36600462847764, 7125.068104963701, 7154.529754289948, 7173.0760197591135, 0.9999999840885654, 0.9999977535687941, 0.9999997929918218, 60.0029554241213, 60.00272026373387, 60.00764453320653, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.9302, 4.519985, 2745.371, 787.512, 3.486698, 2743.891, 597.9793, 4.591433, 2748.076, 612.9598, 4.470371, 2739.538, 595.4992, 9.230406, 5493.404, 814.4318, 6.734824, 5485.358, 99.92194, 99.86129, 100.0, 99.70287, 99.96755, 99.81719
162544.32388, 284.76105822759183, 284.70527487913944, 285.2181204283892, 25.099334874402352, 25.248393897635022, 25.219570742159906, 7123.3789921717635, 7169.411484096431, 7174.254580807965, 140.20156977201304, 15.856290927122814, -2.543823369637721, 7131.865531237648, 7163.226490057518, 7176.58763303514, 0.9999999033805027, 0.9999985829952222, 0.9999999724880558, 60.00442830914532, 60.00097408501669, 60.00354709323109, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 608.0934, 4.521591, 2745.794, 789.8272, 3.476014, 2745.567, 594.1163, 4.622541, 2746.395, 607.5809, 4.519095, 2745.609, 600.9164, 9.144937, 5495.529, 820.595, 6.67, 5473.447, 99.93218, 99.93261, 99.96078, 99.92383, 100.0, 99.59837
162546.64004000003, 284.69517518468325, 284.6973410286256, 285.2125778458278, 25.090758519465346, 25.19377816429826, 25.20086640645352, 7118.24172082075, 7166.076442210502, 7174.4115590815645, 137.96197579487216, 12.64030627621753, 2.6707262043132687, 7121.999179907982, 7170.390080631139, 7170.905606530938, 0.9999999297450348, 0.9999964877186961, 0.999999999903515, 60.00298221025083, 60.000834519462046, 60.00082139941519, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530871, 2746.477, 790.0412, 3.475462, 2745.848, 594.0775, 4.623093, 2746.564, 607.542, 4.518543, 2745.328, 600.9736, 9.144388, 5495.586, 820.6149, 6.669816, 5473.448, 99.95543, 99.93052, 99.95456, 99.92175, 100.0, 99.60047
162548.95452, 284.580655027179, 284.65265148274096, 285.160561959051, 25.045185917415374, 25.247996937739345, 25.19566039798873, 7119.947969381477, 7165.887130792206, 7175.144388126505, 137.57018938721467, 13.59013748641155, -0.8610235138330609, 7122.409567518421, 7166.767579475165, 7168.84625150875, 0.9999998960585774, 0.9999957074496801, 0.999999871346615, 60.00115084294986, 59.99718355148242, 60.00092128816414, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 599.7935, 4.581199, 2748.166, 796.3837, 3.450411, 2747.886, 587.7299, 4.665062, 2741.806, 601.2892, 4.569841, 2747.877, 607.2683, 9.041935, 5490.972, 826.9371, 6.598033, 5456.273, 100.0, 100.0, 99.77916, 100.0, 99.92037, 99.28589
162551.29328, 284.6825120239786, 284.6902858962121, 285.3098477995525, 25.07288480539256, 25.22096717050475, 25.215707340122588, 7128.991483160956, 7161.709908068607, 7167.697353853081, 137.42976705484125, 19.103967387577086, -6.370945264771535, 7118.634583808514, 7160.157007586647, 7167.9494791047555, 0.9999998891559521, 0.9999981178579579, 0.9999990656431039, 59.99561227559645, 59.99716521888892, 59.99963450999056, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1219, 4.530871, 2746.314, 790.0607, 3.475462, 2745.847, 594.0969, 4.622909, 2746.452, 607.6197, 4.518543, 2745.552, 600.9927, 9.144571, 5495.531, 820.595, 6.670183, 5473.333, 99.95558, 99.92855, 99.95265, 99.9156, 100.0, 99.59837
162553.63572000002, 284.7741478920044, 284.7447175564993, 285.2939328756943, 25.083765126521893, 25.190739025827543, 25.20236409002998, 7123.45136689685, 7155.189918400174, 7165.421213268176, 135.7136669293036, 15.82286117452918, -3.1058708191412734, 7125.242814554469, 7159.978813001495, 7165.083158439762, 0.9999998078596758, 0.9999992813537577, 0.999999614300156, 59.999924693368534, 59.99956157946379, 60.00000209684343, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1811, 4.530871, 2746.534, 796.3643, 3.450411, 2747.89, 587.6522, 4.66543, 2741.638, 607.542, 4.515234, 2744.806, 599.9818, 9.159364, 5495.532, 818.0701, 6.697101, 5479.382, 99.9474, 100.0, 99.78512, 99.91331, 100.0, 99.70846
162555.98472, 284.8167653571173, 284.71567406875374, 285.281683002285, 25.068733381952043, 25.221727301824828, 25.204279913931384, 7121.806123895631, 7165.675025074319, 7166.426922591187, 137.40043012438173, 10.298295431971837, -6.291426622672816, 7119.515302097819, 7160.410415741078, 7175.233352034567, 0.9999999219697674, 0.9999990457960577, 0.9999997972558106, 60.00189032673309, 59.99872634469221, 59.99894130766548, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.5292, 4.474654, 2741.027, 802.59, 3.425913, 2748.138, 582.5081, 4.696538, 2737.152, 610.7849, 4.490044, 2743.485, 598.5893, 9.170139, 5495.712, 820.0184, 6.671464, 5473.676, 99.74493, 100.0, 99.59762, 99.83584, 100.0, 99.60462
162558.35748, 284.7174408260489, 284.5581854399534, 285.18895219963565, 25.090301801695414, 25.25815296976057, 25.212409140537083, 7128.0274182044395, 7166.757541192707, 7175.908152065366, 136.98590167845305, 14.53318259626576, -7.819966594639141, 7123.666327231746, 7167.976701185521, 7176.431796205334, 0.9999995958951736, 0.9999984743692607, 0.9999999219523598, 60.00152009350369, 60.00154303462686, 59.99641315811092, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2599, 4.53105, 2746.591, 796.4421, 3.450227, 2747.887, 587.7687, 4.664694, 2741.75, 607.4449, 4.518911, 2745.44, 601.0499, 9.143841, 5495.606, 814.233, 6.737021, 5485.524, 99.94759, 100.0, 99.78725, 99.92383, 100.0, 99.82022
162560.70408000002, 284.7926767066694, 284.79560268522033, 285.3119800976532, 25.097515951870292, 25.205445953132763, 25.211250125919623, 7118.877437271916, 7168.854019244368, 7174.718173837765, 140.44047865724997, 11.030609283405283, -7.15860530253758, 7127.511742661513, 7165.320709825401, 7165.776629355132, 0.999999883743609, 0.9999983685024135, 0.999999608047689, 60.001829440261346, 59.99769983820299, 59.99872193473253, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 600.7004, 4.581199, 2747.941, 790.0801, 3.475462, 2745.85, 594.0969, 4.622357, 2746.506, 601.3281, 4.569289, 2747.985, 607.2302, 9.042483, 5491.169, 807.8312, 6.798916, 5492.583, 100.0, 99.9283, 99.95656, 100.0, 99.92132, 99.94867
162562.98336, 284.655797003397, 284.59576378442125, 285.2015954822357, 25.10824555122037, 25.213514451047228, 25.237830123329346, 7124.6006304079165, 7168.97894881674, 7173.906358577783, 137.6959686355035, 15.257973982478688, -2.891892967113222, 7120.240231897722, 7163.414050921186, 7180.008963104833, 0.9999997116866728, 0.9999981110405171, 0.9999997565743638, 59.99933559328788, 60.00042270559763, 59.998015071958, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2205, 4.530157, 2746.262, 796.3643, 3.450595, 2748.061, 587.7299, 4.665062, 2741.801, 607.6003, 4.518727, 2745.55, 600.9927, 9.144023, 5495.547, 814.2131, 6.737021, 5485.642, 99.94758, 100.0, 99.78525, 99.91765, 100.0, 99.82031
162565.33260000002, 284.69806498280957, 284.74361411847326, 285.1919353072496, 25.112794316885086, 25.23166815586297, 25.225404024621962, 7129.505817829993, 7168.786891403566, 7178.217649098337, 140.2149411566752, 10.145909786530865, -2.5252824771239943, 7129.200444372592, 7162.813546772069, 7174.152793605485, 0.9999999999983702, 0.9999978622145225, 0.9999999952884178, 59.9986518078669, 60.00159238726581, 60.00039108822785, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.0825, 4.531406, 2746.324, 789.9828, 3.475277, 2745.855, 594.0581, 4.623093, 2746.507, 607.4644, 4.519463, 2745.443, 600.9355, 9.144937, 5495.589, 814.1734, 6.737754, 5485.639, 99.94984, 99.93278, 99.95669, 99.92393, 100.0, 99.82232
162567.69316000002, 284.7207552500411, 284.6961656543362, 285.22250915771815, 25.101225258550155, 25.24275311728015, 25.226009493969013, 7129.527151136101, 7164.121917183155, 7180.695461853727, 142.2655826365526, 13.523879172814759, -3.9006502402007754, 7130.186986018197, 7170.682441385913, 7175.290851852035, 0.9999999425483062, 0.9999979615797762, 0.9999999847715236, 59.999374277376944, 60.00186974077054, 60.00409012062065, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.549, 4.474654, 2740.811, 783.6209, 3.498671, 2742.053, 600.3281, 4.577075, 2747.967, 613.7754, 4.462649, 2739.308, 594.6599, 9.237346, 5493.548, 819.8395, 6.6841, 5477.098, 99.7571, 99.80413, 100.0, 99.69463, 99.96623, 99.65343
162570.05736, 284.6379590608784, 284.5438919401182, 285.2180728814455, 25.10083163468083, 25.25492739991557, 25.205786865391147, 7126.201487376007, 7157.426483501789, 7175.670785260943, 137.7860869194451, 13.869120736245804, 1.3078887162072306, 7124.415238235502, 7166.790978941516, 7174.657566452627, 0.9999999591522715, 0.9999982865360656, 0.9999998680400419, 59.998422065026276, 59.99788527594476, 59.99144469361845, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1614, 4.53105, 2746.649, 790.0996, 3.475277, 2745.847, 594.0387, 4.623277, 2746.568, 607.5809, 4.518727, 2745.381, 600.9927, 9.143841, 5495.591, 818.3484, 6.68996, 5475.844, 99.95158, 99.93689, 99.95457, 99.92153, 100.0, 99.64407
162572.34968, 284.65118484773126, 284.63451963645724, 285.2596084353898, 25.062316439615167, 25.24340350552431, 25.16980719286759, 7112.956542811553, 7163.9099170197715, 7166.66586685054, 134.8066591602569, 16.92842454054471, -1.921479164475869, 7117.498420580616, 7163.140739687395, 7162.259150140452, 0.9999999939539677, 0.9999978034619292, 0.9999999323968154, 59.99688148393961, 59.999134578311505, 59.999788351417266, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 605.7474, 4.533905, 2746.913, 791.3837, 3.469015, 2746.803, 591.2045, 4.642421, 2743.989, 603.736, 4.556419, 2747.738, 606.181, 9.060563, 5491.251, 825.4858, 6.617078, 5460.285, 99.97276, 99.96729, 99.88337, 100.0, 99.93052, 99.36094
162574.68248000002, 284.6668524849469, 284.7941022283687, 285.33502643148245, 25.0976456579045, 25.22061632475698, 25.202137789988413, 7121.609735209368, 7169.166280595466, 7174.002557999689, 140.8828259110328, 19.23725797369252, -2.5299484113160133, 7127.631229212115, 7161.079386011868, 7171.634807109392, 0.9999997711617229, 0.9999972082002673, 0.9999997528671498, 59.99798170194736, 60.00165530066508, 60.00247210183381, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 603.2239, 4.549253, 2747.239, 791.442, 3.472146, 2745.988, 593.9805, 4.623829, 2746.452, 607.6391, 4.518543, 2745.604, 600.9736, 9.144388, 5495.639, 820.6149, 6.67, 5473.446, 99.98385, 99.94218, 99.95465, 99.91554, 100.0, 99.60143
162576.99232000002, 284.6788520378839, 284.64367405442056, 285.1641892757151, 25.091701005865506, 25.213054956977295, 25.210620328446605, 7118.279403124093, 7164.337449953262, 7174.041158450907, 140.69426058778572, 10.654785322439693, -0.45019611275582605, 7123.8029275569415, 7161.507165504157, 7168.853865486145, 0.999999973118816, 0.9999987646710446, 0.9999999992165286, 59.99859515646243, 59.99979202565996, 59.99716375435016, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1614, 4.530871, 2746.262, 790.0607, 3.475277, 2745.9, 587.7299, 4.665062, 2741.741, 607.5809, 4.519646, 2745.554, 601.0118, 9.143841, 5495.529, 820.595, 6.67, 5473.501, 99.94758, 99.93039, 99.78307, 99.92184, 100.0, 99.60143
162579.34312, 284.66809009163364, 284.6861635212352, 285.29728252027246, 25.06899155762159, 25.208388834227527, 25.19628464353632, 7108.22882628419, 7163.5890417599885, 7168.452366088733, 133.43160667658412, 20.62320940934933, -1.240013196885144, 7122.560400435098, 7155.717972401111, 7167.851645458899, 0.9999999482477179, 0.999996711424669, 0.9999999625720561, 60.001211350583475, 60.000149462074944, 59.999247697024124, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.4898, 4.474475, 2740.97, 783.7376, 3.498671, 2742.039, 581.3627, 4.702613, 2734.183, 613.6394, 4.462832, 2739.196, 594.7172, 9.23698, 5493.35, 814.233, 6.735557, 5485.07, 99.75116, 99.80238, 99.50799, 99.68826, 99.95944, 99.81196
162581.67292, 284.7365295867882, 284.69083902555286, 285.2338018607507, 25.088451077804063, 25.227754651558197, 25.220452616341184, 7122.263709612007, 7162.847575754047, 7172.951531494497, 138.51993401988784, 15.93293868505316, 0.7960600854362951, 7122.913819092652, 7166.870638798089, 7173.509545206563, 0.9999999407608638, 0.9999982759746721, 0.9999995778228551, 59.99562313108804, 60.00142812163628, 60.00246812190961, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1022, 4.53105, 2746.262, 790.0801, 3.475462, 2745.901, 587.7881, 4.664694, 2741.805, 607.5226, 4.519095, 2745.501, 600.9927, 9.144023, 5495.598, 820.5751, 6.670183, 5473.387, 99.95962, 99.93445, 99.78533, 99.91989, 100.0, 99.59941
162584.04932000002, 284.67643480121063, 284.64870686869716, 285.21274777421837, 25.08829776824074, 25.23052239312663, 25.19580929288563, 7125.616976356581, 7158.173243199311, 7173.665138041903, 140.11268791877956, 15.72680418646405, -3.507996093854672, 7121.4034800197605, 7165.588084119967, 7170.065706246498, 0.9999997761490161, 0.9999968265965877, 0.9999999491936031, 59.99615791838703, 59.994391807426, 59.99685923910151, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1811, 4.530514, 2746.319, 790.0801, 3.475462, 2745.904, 587.7299, 4.664694, 2741.802, 607.4255, 4.51983, 2745.443, 601.1072, 9.142197, 5495.498, 822.0066, 6.650405, 5467.56, 99.94966, 99.93236, 99.78742, 99.92585, 100.0, 99.49332
162586.3898, 284.7271311672235, 284.66820024379524, 285.17657020386036, 25.087035868789037, 25.222711117303565, 25.197273249070957, 7124.321027719912, 7160.442791352409, 7171.243779663787, 141.18599109307297, 15.281330116414665, -1.3578931000712942, 7125.989657452101, 7164.676030192249, 7171.202668475843, 0.9999997736785624, 0.999997651088075, 0.9999999833339532, 59.9984561337692, 59.995865764642026, 59.995617256511785, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 599.8527, 4.581199, 2747.841, 796.3254, 3.450779, 2747.815, 593.3787, 4.630456, 2745.444, 603.8525, 4.545939, 2747.182, 603.4343, 9.105489, 5494.868, 824.9689, 6.658829, 5472.246, 100.0, 100.0, 99.91782, 99.97922, 99.99024, 99.57859
162588.69840000002, 284.72880983087236, 284.74004635314714, 285.24605419161327, 25.092782380769986, 25.220100735365627, 25.208513926550108, 7130.1240229842515, 7166.321015154177, 7173.965285186993, 140.51857884461515, 14.16932572738142, -5.9350924363693025, 7123.436785876353, 7170.810700118987, 7167.732539407594, 0.9999997168957996, 0.9999981706714741, 0.99999978924886, 59.99516531503678, 59.99685681358753, 59.99453488702908, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530693, 2746.314, 792.8234, 3.462199, 2747.344, 591.884, 4.638003, 2746.003, 607.5226, 4.518911, 2745.665, 600.8973, 9.145484, 5495.631, 820.6149, 6.67, 5473.333, 99.94949, 99.98697, 99.92806, 99.92588, 100.0, 99.59837
162591.08684, 284.61115964025805, 284.5524299192063, 285.15821602757615, 25.1105895564669, 25.19229079468273, 25.217972931358826, 7123.260967222629, 7162.252392517674, 7171.775507826939, 138.26408196287366, 8.354837696107552, -4.011765186720865, 7125.209137993304, 7162.804747522321, 7175.729863022567, 0.9999999386524133, 0.9999993758370355, 0.9999998909450832, 59.99937804204775, 59.99926868322439, 59.99307962725955, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 610.0255, 4.493571, 2742.449, 801.9285, 3.424992, 2748.127, 600.1534, 4.577627, 2747.908, 613.6394, 4.464119, 2739.25, 594.7553, 9.237711, 5493.226, 814.2927, 6.736472, 5485.926, 99.80882, 100.0, 100.0, 99.6821, 99.95916, 99.82228
162593.43300000002, 284.7839944322754, 284.70988836933344, 285.2952644348229, 25.108740648423733, 25.228032959735067, 25.22620889197899, 7120.652137278883, 7165.157712674223, 7171.165033497723, 135.71310594113538, 6.734893362232015, -6.065126093115531, 7125.493511270991, 7160.990993789707, 7172.193084609852, 0.9999999095501514, 0.9999991664810742, 0.9999998817535837, 59.996753095657354, 59.99810854843043, 59.997083947067416, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2599, 4.530693, 2746.535, 796.3837, 3.450411, 2747.831, 594.0193, 4.623461, 2746.397, 607.4449, 4.518727, 2745.385, 600.9736, 9.145119, 5495.579, 820.6348, 6.669816, 5473.447, 99.95752, 100.0, 99.95457, 99.92385, 100.0, 99.60045
162595.80356, 284.7266659306644, 284.5933335773391, 285.12569265854256, 25.099804464942597, 25.189419647215846, 25.226681011697746, 7119.083761108978, 7171.3296657590545, 7172.17433474043, 140.2190459154781, 7.195578545894932, -6.494883279633029, 7127.270325502628, 7150.251419285079, 7164.283917257682, 0.9999996432956005, 0.9999992595759538, 0.9999995615272289, 60.00322638172679, 59.997654226520936, 59.99869793045532, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1022, 4.53105, 2746.262, 796.3643, 3.450595, 2747.835, 594.0387, 4.623277, 2746.458, 607.5614, 4.518176, 2745.546, 600.9736, 9.144023, 5495.514, 820.5751, 6.669816, 5473.274, 99.95959, 100.0, 99.95474, 99.9156, 100.0, 99.5973
162598.08304000003, 284.76709848030566, 284.686892327708, 285.15723980457494, 25.104095665975073, 25.221682778605413, 25.189176051693927, 7127.258834266005, 7156.271311143715, 7174.599402369205, 136.77822242318098, 18.368952589426044, -0.14325455866708126, 7128.81713475947, 7164.799380302088, 7171.908154307362, 0.9999999961766719, 0.9999965452505434, 0.9999999970315412, 60.00200757556083, 59.999280279337384, 59.99932053330394, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 599.8921, 4.58102, 2747.783, 790.0218, 3.475277, 2745.175, 587.691, 4.665062, 2741.855, 601.3475, 4.569841, 2748.095, 607.2302, 9.042665, 5491.02, 826.8973, 6.603893, 5458.622, 100.0, 99.9345, 99.78721, 100.0, 99.92023, 99.31502
162600.42316, 284.7183184728784, 284.7301458415103, 285.2189373518545, 25.090787168723, 25.241465892058326, 25.19968766660367, 7128.390471212584, 7158.028896190155, 7170.316333528556, 133.96422724686727, 13.910616469252545, -5.390097900830938, 7123.600816075669, 7162.148310936037, 7166.506087028327, 0.9999999840791293, 0.9999987835727101, 0.9999999977182523, 60.006956365757084, 60.00534752317618, 60.00125187315833, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530693, 2746.534, 796.3448, 3.450411, 2747.944, 594.1163, 4.622725, 2746.288, 607.5614, 4.518911, 2745.55, 600.8973, 9.143841, 5495.589, 820.6149, 6.669816, 5473.507, 99.94949, 100.0, 99.95244, 99.92167, 100.0, 99.59837
162602.92836000002, 284.74605088011543, 284.6289872002046, 285.2005901154008, 25.058475746834333, 25.235864057983758, 25.18695745996048, 7120.531953249464, 7157.358997829162, 7166.985339474879, 140.78471747650246, 17.76324286113413, -0.932215202801217, 7120.920965306679, 7153.410554323187, 7168.727463611871, 0.9999999333759937, 0.9999974005765132, 0.9999999139257518, 60.00901083246621, 60.00669476691027, 60.00903409137742, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530871, 2746.253, 789.2241, 3.478409, 2744.096, 585.6722, 4.681077, 2738.498, 611.4257, 4.479748, 2740.961, 596.1096, 9.222735, 5493.629, 814.4517, 6.734641, 5485.528, 99.95941, 99.90426, 99.68141, 99.75468, 99.9723, 99.82026
162605.37124, 284.8106586529876, 284.70481302355404, 285.224546214567, 25.090761726473424, 25.18141411978496, 25.206618251990715, 7126.34960694402, 7159.932723550353, 7173.163725585328, 138.47856503366256, 15.247945527458342, -5.617686204745951, 7127.865105049438, 7161.552772944544, 7166.08000690319, 0.9999999828171171, 0.9999974721465433, 0.9999999999955275, 60.01154736020122, 60.00695039360546, 60.00792167706427, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 607.4429, 4.523554, 2746.252, 790.0412, 3.475462, 2745.727, 587.7493, 4.665062, 2741.801, 607.542, 4.518911, 2745.492, 601.0118, 9.143476, 5495.6, 820.595, 6.67, 5473.446, 99.95111, 99.92813, 99.78525, 99.91778, 100.0, 99.60154
162607.70020000002, 284.7323341281834, 284.6507046115717, 285.0534232412628, 25.105976503804115, 25.25040526584175, 25.207393925610187, 7122.142820522482, 7162.307255458509, 7163.422471329262, 135.44613478696672, 13.175877364680218, 0.46795516907877754, 7125.080912136196, 7162.1393567175255, 7171.7982936990065, 0.9999997086257438, 0.9999973544924625, 0.9999998408094832, 60.00959628130001, 60.009768494770036, 60.01178209499475, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2994, 4.529979, 2746.373, 790.0607, 3.475277, 2745.85, 587.7299, 4.664878, 2741.636, 607.5614, 4.518727, 2745.441, 600.9546, 9.144023, 5495.598, 820.595, 6.669816, 5473.273, 99.95143, 99.93261, 99.78516, 99.91773, 100.0, 99.59728
162610.02644000002, 284.6762014380938, 284.5152197254694, 285.1970854483225, 25.104116001843074, 25.251766211518465, 25.24819789725335, 7123.026001717915, 7160.080860055028, 7175.7630271460675, 137.9618675243246, 12.568456587364835, -2.768532565589794, 7117.358448819858, 7165.970437662957, 7170.499875786795, 0.9999997413282943, 0.9999980515264723, 0.999999940006653, 60.00865702981949, 60.008607132196516, 60.009658763118296, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 599.8527, 4.581556, 2748.056, 796.3643, 3.450411, 2747.944, 594.1163, 4.622909, 2746.456, 601.2892, 4.569657, 2748.099, 607.2111, 9.043031, 5491.228, 826.957, 6.598217, 5456.563, 100.0, 100.0, 99.95465, 100.0, 99.924, 99.28685
162612.45148000002, 284.69657828201207, 284.6365015975411, 285.21434674124674, 25.082778142464623, 25.2557090239725, 25.217553723689214, 7118.7141675752755, 7159.068849246373, 7168.082470234902, 136.77459671085853, 14.075305546544314, -3.8956020168652685, 7120.683401405408, 7171.211283513559, 7175.737105298985, 0.9999997948805479, 0.9999988101396244, 0.9999999510260006, 60.00690349096878, 60.00580520705473, 60.00669072465402, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530871, 2746.368, 790.0607, 3.475277, 2745.627, 587.7299, 4.664878, 2741.8, 607.4255, 4.519463, 2745.554, 600.9927, 9.143476, 5495.439, 820.6149, 6.669816, 5473.328, 99.9615, 99.9345, 99.78734, 99.92184, 100.0, 99.59828
162614.76972, 284.6755188348038, 284.65770584791164, 285.21989109500254, 25.11318429989598, 25.229231744289073, 25.22155714897017, 7122.068581974332, 7162.18552124969, 7173.835855811823, 135.93504661147426, 8.522792927197031, -4.488428987622683, 7128.036330714024, 7162.311447245507, 7174.625375676481, 0.9999998443998784, 0.9999999879112833, 0.999999711150191, 60.00815930067848, 60.01139954934091, 60.00349189280912, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1417, 4.531228, 2746.425, 796.3837, 3.450595, 2747.944, 594.0775, 4.623093, 2746.733, 608.2022, 4.507143, 2744.228, 598.9517, 9.17507, 5495.203, 817.0562, 6.712483, 5482.229, 99.95351, 100.0, 99.96473, 99.88598, 100.0, 99.74895
162617.13512000002, 284.68816823702963, 284.5909733191244, 285.1860198233952, 25.10663641788231, 25.23687828567859, 25.213919400292916, 7120.310988733758, 7162.964053353129, 7171.632943195901, 138.51094705601872, 5.772434492771367, -3.6387807844221243, 7130.550938180459, 7164.269192032132, 7170.012097389596, 0.9999993153720003, 0.9999992637067654, 0.9999998945808647, 60.010444264516124, 60.01157909512811, 60.007932329292146, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.0561, 4.483577, 2743.081, 800.7029, 3.434754, 2748.184, 596.9699, 4.606527, 2747.349, 609.1343, 4.508247, 2744.972, 600.3633, 9.148406, 5495.67, 820.5751, 6.670366, 5473.333, 99.80307, 100.0, 99.98923, 99.90064, 100.0, 99.59837
162619.46656, 284.7048797494725, 284.6502959378016, 285.1854505998258, 25.11612656460234, 25.225394880268244, 25.224199174299237, 7125.516775346112, 7165.879282780288, 7174.424950249282, 136.38920020089336, 8.988078774656515, -7.482498529216855, 7127.216455706904, 7166.403441656028, 7178.63673805554, 0.9999995524779289, 0.9999990084636794, 0.9999999868791676, 60.00860901343556, 60.00906273831307, 60.00842713675747, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.1614, 4.530871, 2746.372, 796.3059, 3.450595, 2747.783, 594.1552, 4.622909, 2746.618, 607.5226, 4.519463, 2745.55, 600.9927, 9.144023, 5495.639, 814.2728, 6.736655, 5485.47, 99.95769, 100.0, 99.96056, 99.91171, 100.0, 99.81612
162621.81812, 284.7356431538538, 284.6450874568073, 285.1588729946786, 25.090277926854462, 25.20115788984232, 25.226467759706733, 7123.769881792839, 7164.542362616385, 7165.017944446935, 137.7303640145892, 10.179828841777635, -4.374677922406931, 7122.383017245269, 7156.454946670316, 7169.980515906024, 0.9999999195905521, 0.9999985429087385, 0.9999999129825887, 59.99977234588418, 59.998339826831135, 60.0042551601415, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 600.0104, 4.580842, 2747.949, 790.0801, 3.475277, 2745.839, 587.7687, 4.664694, 2741.856, 601.3087, 4.570025, 2748.047, 607.2683, 9.042118, 5491.079, 807.9307, 6.798733, 5492.58, 100.0, 99.93236, 99.78742, 100.0, 99.91936, 99.95377
162624.21804, 284.72692477511595, 284.6260120640228, 285.22923877263685, 25.11211761755027, 25.264488145096294, 25.213624234777797, 7130.965346401979, 7169.665589585216, 7176.040907538923, 135.01912233986695, 8.648927967715736, -5.304984171803994, 7126.706971635592, 7173.695269128084, 7178.143350242178, 0.999999957198452, 0.9999992181834413, 0.9999998840907829, 59.994818083462135, 59.99551892019545, 59.99601559300725, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2402, 4.530871, 2746.539, 796.3059, 3.450779, 2747.84, 594.0581, 4.623093, 2746.625, 607.5614, 4.518727, 2745.442, 600.8973, 9.145302, 5495.646, 814.1336, 6.736289, 5485.412, 99.95769, 99.99867, 99.96078, 99.91776, 100.0, 99.82031
162626.56064, 284.7852445900136, 284.64640596936124, 285.15256111162756, 25.0954833875001, 25.226934877389827, 25.218400498985385, 7118.81982912906, 7159.734169061396, 7172.570541720262, 140.010220086172, 10.168436980495244, 5.454747263671607, 7122.742016107661, 7152.67106611152, 7167.459247316617, 0.999999814675615, 0.9999976055814813, 0.9999998930330889, 59.99289608619586, 59.994312212109335, 59.99866551249269, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530157, 2746.53, 790.0801, 3.475462, 2745.853, 587.7104, 4.664694, 2741.855, 607.5809, 4.51983, 2745.438, 601.0118, 9.143658, 5495.604, 814.1336, 6.737388, 5485.019, 99.95352, 99.93249, 99.78534, 99.92582, 100.0, 99.80993
162628.92936, 284.7826713326452, 284.75580374653293, 285.22096661011153, 25.103050536884965, 25.2512511519362, 25.228260090670737, 7123.679711820947, 7166.525396344025, 7177.051062552795, 137.2806139008385, 13.823468485938065, -1.986178445827818, 7126.521512845412, 7167.950308990851, 7176.297442878178, 0.9999998697320889, 0.9999970020365829, 0.9999999297906085, 59.989037146785904, 59.98436512200626, 59.9884575217114, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 612.4307, 4.475725, 2740.966, 783.7571, 3.498671, 2741.88, 581.4016, 4.702797, 2734.575, 612.8044, 4.471474, 2741.131, 595.8807, 9.21269, 5494.934, 817.414, 6.707173, 5481.489, 99.75309, 99.7881, 99.51621, 99.76085, 99.99145, 99.73126
162631.27104000002, 284.8048598148095, 284.8004280831838, 285.24325921321037, 25.113721949581745, 25.213947945068792, 25.209101607435134, 7123.073356875466, 7169.989182776671, 7169.353740418506, 139.5894850186778, 12.262959870166128, -3.0824069782479455, 7125.958181320575, 7158.674393191675, 7169.003034539948, 0.9999999948565932, 0.9999967327659305, 0.9999999583158605, 59.98638810279368, 59.97645009549868, 59.984335900120676, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 800], 5500.0, [], 606.2008, 4.530693, 2746.428, 790.0218, 3.475462, 2745.735, 587.7493, 4.664878, 2741.805, 607.6197, 4.518359, 2745.55, 600.9927, 9.143292, 5495.606, 820.5552, 6.670366, 5473.273, 99.95961, 99.93856, 99.78738, 99.91959, 100.0, 99.59935
