TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
163707.93824000002, 285.1916114766576, 284.98172681351826, 285.59950226011097, 25.084804714861562, 25.227979197908326, 25.214618152935923, 7131.834078955777, 7176.076004327829, 7176.081028840897, 134.36414781318774, 20.994604405912924, -8.621886784876096, 7127.743007886547, 7171.428845722626, 7182.222944624216, 0.9999994935105978, 0.9999971553702963, 0.9999995222893999, 60.00367797327502, 60.00293377284198, 60.00686080369225, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 614.5796, 4.455379, 2738.085, 782.5314, 3.502539, 2741.196, 587.4775, 4.66635, 2741.631, 600.493, 4.576828, 2747.944, 793.5903, 6.922559, 5493.875, 813.4775, 6.743797, 5486.207, 99.65002, 99.76322, 99.77904, 100.0, 99.97219, 99.83986
163710.36384, 285.0428350281819, 284.9545302007346, 285.4897779916253, 25.080781350319, 25.245115267977198, 25.20691307391313, 7134.288557920109, 7164.977438364116, 7177.128969103262, 133.6550209697852, 16.424672192642447, -5.714166752588426, 7138.3796649392225, 7169.092422077916, 7182.093767502466, 0.9999984588707773, 0.9999985150175019, 0.9999990281600393, 60.00454290136189, 60.004054724791175, 60.0011918429459, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.4089, 4.513381, 2745.09, 788.8934, 3.479698, 2745.339, 593.9222, 4.624013, 2746.394, 606.707, 4.525898, 2745.796, 799.4463, 6.879095, 5495.658, 818.428, 6.700031, 5479.953, 99.90493, 99.89768, 99.94853, 99.93064, 100.0, 99.70949
163712.77052000002, 284.9761878656735, 284.90209965948105, 285.5184479346702, 25.087304939629313, 25.236902198966735, 25.210556209436405, 7124.279056551049, 7165.12468571881, 7170.583531688146, 134.81690612025227, 8.361650434514559, -6.516078577919416, 7125.521819948042, 7165.32246902537, 7172.128525589507, 0.9999995637171093, 0.9999985446263162, 0.9999990001045309, 59.99846289280663, 60.004506638721445, 60.00387599818376, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.512132, 2745.143, 788.8544, 3.479698, 2745.602, 594.5434, 4.61573, 2747.41, 609.0955, 4.50034, 2743.482, 789.6609, 6.956528, 5489.642, 806.9167, 6.806057, 5493.756, 99.90301, 99.92356, 99.98098, 99.85284, 99.90967, 99.96907
163715.11052000002, 285.01335735139395, 284.94999517148614, 285.62280646552404, 25.083778492778347, 25.23174497758103, 25.23483671586761, 7124.8747972209585, 7174.1744910770485, 7177.612548779189, 136.14898765712837, 17.109315274284654, -5.124273040582011, 7134.266217989897, 7169.4783535004435, 7184.305705124089, 0.9999992308509111, 0.9999985078734723, 0.9999989663471276, 60.001882214718854, 60.00435848439812, 60.00281139208799, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 603.835, 4.549967, 2747.071, 792.2786, 3.468278, 2746.058, 595.7469, 4.614994, 2746.677, 606.9983, 4.525346, 2745.848, 793.495, 6.923472, 5493.985, 814.3921, 6.73519, 5485.979, 99.98754, 99.9428, 99.96271, 99.93452, 99.96817, 99.8285
163717.44412, 284.96591625191417, 284.9338362337541, 285.471946861269, 25.07853053112671, 25.241560004607063, 25.218785303651284, 7131.615537956611, 7173.697740891577, 7183.430929265409, 135.54029949487017, 12.16761129658289, -6.706184942896471, 7134.494692960432, 7170.864858351237, 7175.489535765077, 0.99999962308685, 0.9999980723056696, 0.9999998871472393, 59.99898807085734, 59.99882164634544, 60.00444158453235, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.468, 4.511597, 2745.199, 788.8544, 3.480067, 2744.946, 593.8445, 4.62475, 2746.401, 612.8433, 4.472026, 2740.113, 793.5331, 6.922925, 5493.983, 813.736, 6.743248, 5486.609, 99.90892, 99.91418, 99.95267, 99.72996, 99.97415, 99.83782
163719.81836, 285.03077772494726, 284.98307589424076, 285.5668722558138, 25.04024861066087, 25.214006240138023, 25.180452693209638, 7123.619547069027, 7155.71877917613, 7170.462101993886, 132.67991240417655, 9.399907265730235, -9.462515339690526, 7119.383259314138, 7158.6130958232525, 7166.367681809697, 0.9999994030381115, 0.9999976278990141, 0.9999992787000328, 60.00510449819879, 60.00317437935007, 60.00393560483073, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 614.5993, 4.455379, 2738.032, 782.5898, 3.502354, 2741.194, 587.5163, 4.66635, 2741.638, 619.1155, 4.40988, 2730.207, 799.7897, 6.871242, 5496.069, 819.9986, 6.676592, 5474.93, 99.658, 99.7631, 99.77313, 99.36329, 100.0, 99.62957
163722.16884000003, 285.04514095793326, 284.9981046914775, 285.51902350866106, 25.078690139249584, 25.24363765252376, 25.20419375003573, 7131.04105758114, 7173.461827076161, 7176.952046148635, 136.89831497778232, 14.27002293087753, -7.41531280628169, 7128.49497557196, 7164.467903841498, 7183.064676373722, 0.9999987402928728, 0.9999985774821496, 0.9999996105241458, 60.004560572771716, 60.00453840736388, 60.001649332013024, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.513024, 2745.199, 788.835, 3.479882, 2745.112, 593.864, 4.625118, 2746.343, 612.8239, 4.470555, 2740.389, 793.5331, 6.923472, 5493.82, 813.6366, 6.741783, 5486.148, 99.903, 99.91192, 99.94845, 99.73387, 99.97117, 99.8358
163724.56552, 284.96595621062465, 284.9399344743375, 285.5057004369521, 25.093088908531186, 25.229580592049853, 25.218600737119356, 7127.6286565785385, 7167.376854530193, 7176.975322296443, 132.86941817572915, 15.371556941611544, -8.64916273602239, 7129.423213594997, 7165.760018011655, 7171.77393549167, 0.9999998824662434, 0.9999976870358407, 0.9999995501476192, 60.006979057963406, 60.00901546771311, 60.0097024462838, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3497, 4.512311, 2744.975, 788.9128, 3.479882, 2745.058, 593.8251, 4.62475, 2746.288, 612.9404, 4.470371, 2740.275, 793.514, 6.92329, 5493.29, 820.7342, 6.662308, 5469.329, 99.89883, 99.90816, 99.94854, 99.72361, 99.96598, 99.54632
163726.9332, 284.946462320837, 285.0193968747542, 285.4227480349546, 25.09356638317459, 25.19456129506721, 25.200370139003596, 7131.934073090437, 7154.089723314586, 7176.79592013504, 137.5948776024752, 15.919358584505744, -10.678614701497281, 7127.010895344786, 7166.626633121947, 7176.223514732127, 0.9999995566442292, 0.9999978472206095, 0.9999996032857578, 60.00245555871294, 60.00333990347317, 60.00416547815646, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 602.0213, 4.564423, 2747.884, 795.197, 3.4552, 2747.442, 599.9205, 4.583702, 2747.741, 608.6877, 4.505857, 2743.878, 790.5575, 6.94137, 5492.419, 822.603, 6.646377, 5473.902, 100.0, 99.99054, 100.0, 99.86084, 99.94568, 99.58903
163729.28216, 284.9085922220248, 284.9867598821136, 285.57259570965334, 25.059935631208873, 25.225491817337616, 25.204250826111526, 7132.850972104837, 7154.632841679162, 7181.01526336861, 135.53169132333187, 11.885112276126847, -8.11644926788972, 7134.406076452085, 7167.883045273931, 7173.250923754042, 0.9999993848038792, 0.9999985408776242, 0.9999996754081116, 60.010114103829615, 60.00702105730126, 60.00460332207604, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3892, 4.511775, 2744.98, 792.2397, 3.467173, 2746.814, 598.3676, 4.590328, 2748.077, 606.9595, 4.525162, 2746.015, 793.5522, 6.922925, 5493.823, 819.9986, 6.676592, 5474.935, 99.89695, 99.9677, 100.0, 99.9326, 99.97123, 99.62644
163731.64244000003, 285.0613700645248, 284.95597198113325, 285.4087137566837, 25.1098844907353, 25.228887605003138, 25.20619559221854, 7129.286946155895, 7165.914601094566, 7184.3084935794695, 138.50082351130504, 6.010155005267734, -8.696662726858904, 7135.067257812712, 7174.3953462891, 7180.93213913649, 0.9999995490658975, 0.999999378340757, 0.9999996014686455, 60.00618863705189, 60.00807626911053, 60.00572713759675, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 612.825, 4.466801, 2738.994, 800.6639, 3.429781, 2747.84, 606.3846, 4.528848, 2746.062, 600.5125, 4.575541, 2747.952, 799.7134, 6.871972, 5496.068, 813.736, 6.741966, 5486.493, 99.71605, 100.0, 99.94631, 100.0, 100.0, 99.83784
163733.98264, 284.90968317170694, 284.86867569401625, 285.41759895859275, 25.09002011275901, 25.25125416152638, 25.216379132199947, 7129.775410308247, 7164.97495578871, 7180.556706867069, 137.13940389511754, 10.955775013103448, -6.577555955186199, 7126.344195617873, 7173.06352444187, 7177.862281821462, 0.9999997754800638, 0.999998854603985, 0.9999994689695757, 60.004076637328936, 60.003507028742135, 60.00559171855428, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.511953, 2745.146, 795.1775, 3.455016, 2747.612, 600.0952, 4.5791, 2747.971, 606.8624, 4.524611, 2745.85, 793.514, 6.92329, 5493.766, 820.0184, 6.676409, 5475.047, 99.89468, 99.99674, 100.0, 99.93462, 99.97019, 99.62536
163736.3232, 284.99722991400245, 284.8652211779377, 285.4658974691353, 25.11177009311667, 25.233359951236633, 25.19640021526776, 7137.4309383620985, 7163.553413095464, 7179.639475059227, 136.00310866815926, 13.802050100855467, -3.7448006249195487, 7130.121819031124, 7171.325639891096, 7177.9132177891, 0.9999999997892125, 0.9999994297826351, 0.9999997173031426, 60.004062970574275, 60.00287264974436, 60.0033158772898, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.511953, 2744.923, 795.2164, 3.4552, 2747.603, 600.1534, 4.578363, 2747.968, 606.707, 4.524978, 2745.792, 793.5331, 6.922925, 5493.656, 819.9986, 6.676409, 5474.589, 99.89675, 99.99041, 100.0, 99.93051, 99.9682, 99.62437
163738.69268, 284.9129991751851, 284.94944796705346, 285.51455576547244, 25.077711618884603, 25.25529639009174, 25.20107448251296, 7122.049099254568, 7164.484584424294, 7185.871315975004, 136.23710649130726, 12.243484617298236, -6.454839603584105, 7131.881768014392, 7161.947737660935, 7178.69164244712, 0.9999998313074954, 0.9999979563739503, 0.9999994777807211, 59.99839533050997, 60.00697731971556, 60.00814824614172, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 601.9424, 4.564601, 2747.826, 788.7961, 3.479698, 2745.016, 593.8251, 4.62475, 2746.342, 612.8239, 4.471658, 2740.226, 787.1813, 6.971503, 5488.387, 825.8436, 6.613781, 5462.578, 100.0, 99.89552, 99.94658, 99.73797, 99.86894, 99.40266
163741.02992, 284.9258388602331, 284.8811708981266, 285.43214580207626, 25.06858319731337, 25.209989912336724, 25.208902251441657, 7124.701598873334, 7168.712325776094, 7174.267945325888, 136.9008616941178, 10.34429198803582, -5.75176609718369, 7126.86211206822, 7167.421511110431, 7175.5891084560735, 0.9999999143079032, 0.9999985200351704, 0.999999595977143, 60.0018093393883, 60.005394668740436, 59.99990795269357, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.33, 4.512667, 2744.813, 795.197, 3.454832, 2747.609, 600.1923, 4.578547, 2747.911, 607.7168, 4.514682, 2744.571, 793.5331, 6.922925, 5493.713, 819.9986, 6.676226, 5474.815, 99.90284, 99.98827, 100.0, 99.9132, 99.96822, 99.62534
163743.40368000002, 285.0454055354303, 285.0542388301079, 285.6364548137063, 25.039084483596746, 25.19875258980066, 25.18557522710393, 7120.291819411449, 7156.809540392859, 7175.571990153874, 133.6014749832118, 14.832115890584646, -6.614560908597923, 7127.502067679493, 7167.168121044912, 7171.999630601367, 0.9999999266488077, 0.999998175643116, 0.9999998800763021, 60.009599701304374, 60.00667068262172, 60.00853111488171, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3103, 4.512132, 2744.572, 787.8233, 3.48504, 2743.448, 591.5151, 4.640396, 2744.043, 616.2221, 4.432311, 2733.778, 798.5117, 6.878364, 5495.839, 814.1734, 6.738669, 5486.095, 99.88608, 99.87596, 99.8831, 99.49325, 100.0, 99.83061
163745.77044000002, 284.871545051758, 284.92501366583383, 285.442577045444, 25.069924841023685, 25.225259344962435, 25.199355009600836, 7128.523031535966, 7169.524056256048, 7174.546620645962, 135.98443412234997, 13.755009523621993, -8.671692189614532, 7130.906091144291, 7165.234006091108, 7179.58618248352, 0.9999991463025131, 0.9999972798027186, 0.9999994892790885, 60.00627959635733, 60.00473327282261, 60.00254663707067, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 611.0507, 4.491965, 2743.485, 787.8233, 3.482461, 2745.023, 593.7281, 4.625486, 2746.284, 612.7462, 4.472209, 2740.386, 793.495, 6.92329, 5493.598, 819.9986, 6.676409, 5474.702, 99.82365, 99.89813, 99.94841, 99.73613, 99.96823, 99.6286
163748.20908, 284.9101071386908, 284.91110690296006, 285.5046071550985, 25.078016940445583, 25.215523282918028, 25.208522296754243, 7125.014344665359, 7162.651855923268, 7171.427719081927, 130.17166201939983, 14.603863133780578, -10.040274220301853, 7124.1469411057315, 7163.983012278219, 7174.027862097241, 0.99999905291086, 0.9999965809136119, 0.9999974007331036, 59.99792432098425, 60.00076392392191, 60.00441185839745, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.512311, 2745.085, 788.9323, 3.479514, 2745.113, 587.5357, 4.666166, 2741.523, 612.8433, 4.47129, 2740.271, 793.5713, 6.922742, 5493.767, 819.9986, 6.676226, 5474.875, 99.89279, 99.90577, 99.77513, 99.73376, 99.96719, 99.62437
163750.57096, 284.9895304714412, 285.0061387856546, 285.4820246875059, 25.08561049360795, 25.227308955154836, 25.180386651038347, 7119.942146016551, 7172.545528381704, 7175.287508582607, 132.0370695832163, 16.387129084760545, -8.646453653045683, 7128.688379045426, 7168.165096901009, 7175.009773819518, 0.9999996211994603, 0.9999979511368633, 0.9999993879656122, 60.00131246606268, 60.00054929737075, 60.00356975562778, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 602.0016, 4.56478, 2747.822, 795.2358, 3.455016, 2747.663, 581.1686, 4.704269, 2733.789, 606.8041, 4.525346, 2746.131, 787.2766, 6.970955, 5488.153, 826.4003, 6.605358, 5458.052, 100.0, 99.99238, 99.4997, 99.94283, 99.86702, 99.32233
163752.87892000002, 284.91131175579227, 284.8810664523184, 285.3928606857921, 25.098844685600323, 25.204345751604546, 25.204694198882773, 7127.437110725297, 7171.128039677993, 7175.334683138326, 131.18009702684935, 17.218586828269963, -12.472562673083758, 7133.881281692721, 7161.112202215118, 7186.734101664199, 0.9999995348574688, 0.9999973215096715, 0.999999245068825, 60.00269458020148, 60.004833083801515, 60.00543609038875, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3497, 4.511953, 2744.922, 788.8739, 3.47933, 2745.058, 587.5163, 4.66635, 2741.688, 612.9404, 4.471658, 2740.334, 793.5522, 6.922559, 5493.716, 820.0184, 6.676409, 5474.822, 99.90892, 99.90376, 99.775, 99.73187, 99.96825, 99.62437
163755.22968000002, 285.1264751284118, 284.99484368729327, 285.46258007078006, 25.08514723101759, 25.22715528446763, 25.21374518781123, 7133.477495392657, 7171.625662439371, 7183.145685833595, 131.6277137201389, 11.802655225569197, -11.951085385815531, 7135.837923617203, 7163.76245851332, 7181.229875293484, 0.9999990138180177, 0.9999972081723897, 0.9999985432620601, 60.00365571354524, 60.00173747700862, 60.00576297874658, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.33, 4.512311, 2744.975, 795.2164, 3.455016, 2747.779, 587.6328, 4.666166, 2741.693, 606.6876, 4.529207, 2746.654, 794.8112, 6.907584, 5494.917, 817.3544, 6.709187, 5481.833, 99.90685, 100.0, 99.7813, 99.94927, 99.9888, 99.73433
163757.54140000002, 284.9819261943576, 284.84886117138035, 285.48211307912544, 25.066608850802627, 25.236794464996326, 25.190530473981084, 7131.316618576629, 7162.790213920675, 7180.067830041493, 131.90759315250398, 11.339659304531551, -9.724986135709969, 7129.515966320463, 7161.931781018761, 7173.492871923983, 0.9999994989020222, 0.9999980257011898, 0.9999990524506482, 60.00632100956979, 60.00438810699288, 60.00463897469909, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 614.5402, 4.455558, 2738.709, 801.0725, 3.433281, 2748.138, 592.0781, 4.6415, 2744.551, 603.9496, 4.549065, 2747.237, 795.4025, 6.912698, 5494.244, 819.6606, 6.678057, 5474.933, 99.64809, 100.0, 99.89752, 99.98306, 99.97889, 99.63481
163759.92908, 284.97087570754644, 284.9252299557627, 285.38548129229366, 25.090894923846953, 25.23238183053875, 25.22284811962183, 7129.189601553652, 7174.134001436555, 7180.414619808389, 134.56187946058026, 16.989526707070695, -5.885960565907681, 7135.276831832863, 7166.869050660273, 7182.772260143691, 0.99999934942155, 0.9999989984737174, 0.9999988968427213, 60.00217786128439, 59.99988718034432, 60.007479019927736, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.512311, 2745.028, 795.2358, 3.4552, 2747.611, 592.874, 4.627511, 2746.342, 606.8624, 4.525714, 2746.183, 799.7515, 6.871789, 5495.901, 820.0383, 6.676409, 5474.702, 99.90094, 100.0, 99.9505, 99.93855, 100.0, 99.62547
163762.32940000002, 284.97154937081996, 284.9119632671541, 285.4893498747488, 25.069918778306565, 25.219817660112728, 25.185522226629956, 7125.174629478114, 7168.6883090804695, 7172.306716550326, 130.9511574582043, 18.194004406361614, -0.41429617637231786, 7129.316284181033, 7163.424943368962, 7174.052972184032, 0.9999996855623643, 0.9999972951846269, 0.9999999713702461, 60.006040877915616, 60.00188024207225, 60.00092116344111, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 601.9819, 4.564601, 2747.989, 788.8934, 3.479698, 2745.071, 599.9981, 4.579468, 2748.023, 612.8044, 4.471658, 2740.169, 806.0461, 6.816454, 5494.177, 826.3208, 6.605175, 5458.05, 100.0, 99.90167, 100.0, 99.73813, 99.97962, 99.31917
163764.7024, 284.9706194942113, 284.88640719946443, 285.3894020887688, 25.090670682918017, 25.243130962906932, 25.20623397098318, 7131.191244251757, 7165.981046017982, 7183.778976340034, 134.97839397384087, 16.08292462159841, -8.971837047005465, 7127.933535389394, 7172.485575618288, 7177.029331901989, 0.9999985659306119, 0.9999975347954976, 0.9999997371732734, 60.001485282613515, 60.00328073680696, 60.00344173052393, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3892, 4.512489, 2744.98, 795.1775, 3.455384, 2747.607, 593.9028, 4.62475, 2746.343, 606.843, 4.524978, 2746.014, 799.7706, 6.871607, 5495.733, 820.0383, 6.676409, 5474.936, 99.90685, 99.9987, 99.95053, 99.93263, 100.0, 99.62754
163767.04452000002, 284.9587868455726, 284.9831578146981, 285.4095680263647, 25.06473383378087, 25.227793989841587, 25.217171949342447, 7125.101039640707, 7169.988018733158, 7169.293525777019, 131.03857883839692, 17.70013799626588, -6.285701603555481, 7128.683937639584, 7166.2596017511505, 7177.965096771017, 0.999999402815437, 0.9999980485674532, 0.9999992038068124, 60.00356539324028, 60.003017979570835, 60.00588186188057, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3497, 4.511953, 2744.922, 788.8739, 3.479698, 2745.0, 593.8057, 4.62475, 2746.394, 612.9016, 4.471107, 2740.05, 799.7515, 6.872155, 5496.07, 820.0184, 6.676409, 5474.754, 99.90667, 99.90167, 99.95049, 99.72971, 100.0, 99.62424
163769.34424, 284.8788124221049, 284.9020976510557, 285.5242783733975, 25.091604157666307, 25.225958421455886, 25.21613707353988, 7129.505941863037, 7162.929103142001, 7170.513398314359, 123.04116260736919, 17.268645892856966, -9.800648123877181, 7124.20576694309, 7165.095404871793, 7178.933194301048, 0.9999992385071284, 0.9999974910769189, 0.9999993049631484, 60.00086186306972, 59.99830468218599, 60.00073940794241, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 614.6979, 4.455201, 2738.309, 782.5314, 3.502907, 2741.028, 587.4775, 4.665798, 2741.578, 619.1737, 4.411718, 2731.062, 794.4106, 6.91635, 5494.589, 815.2668, 6.723471, 5482.174, 99.65816, 99.76104, 99.77713, 99.38002, 99.98517, 99.78304
163771.73488, 284.9967574888788, 284.8853766178056, 285.4893268253669, 25.056840973562373, 25.224656126043257, 25.182020220761363, 7128.604207083714, 7163.21495137365, 7170.376104368461, 133.48921181427613, 11.874962506781685, -2.631780797483998, 7129.02741686475, 7159.927224490211, 7178.811588244012, 0.9999995670114502, 0.9999969433987208, 0.9999985219658595, 60.00080085087015, 59.9992359241758, 59.99936075269398, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.512311, 2745.143, 788.8934, 3.479698, 2744.946, 591.9616, 4.637451, 2744.605, 612.8821, 4.470922, 2740.218, 795.3834, 6.913246, 5494.187, 819.9986, 6.676592, 5474.929, 99.90266, 99.90393, 99.89943, 99.72992, 99.97785, 99.62536
163774.07504000003, 285.0167755409894, 284.9001890380704, 285.47026775689505, 25.067826803722543, 25.201913687443078, 25.183214769667067, 7125.286883991577, 7163.296949779837, 7165.335559672151, 130.5997182041183, 17.527520168358024, -4.525392049341235, 7122.5483749079485, 7164.865021013075, 7160.130661289935, 0.9999998702912763, 0.9999969666407238, 0.9999994168255437, 59.9983683412144, 59.997406854063016, 59.999871735277175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 606.8711, 4.528551, 2746.551, 791.8701, 3.468462, 2746.927, 583.3234, 4.691752, 2736.251, 607.4644, 4.524427, 2745.899, 787.3148, 6.970955, 5488.155, 825.3466, 6.610486, 5459.081, 99.95531, 99.95951, 99.58324, 99.93439, 99.87014, 99.34528
163776.43012, 284.98428963978296, 284.9137263972429, 285.5541389428544, 25.07070873799703, 25.197900612552527, 25.186896652965487, 7129.492760887422, 7166.398560727431, 7176.8916684853875, 135.1307386682065, 15.883938320022253, -4.758389546256922, 7130.7515350902695, 7167.870648210237, 7172.122532120098, 0.999999108934432, 0.9999985206500548, 0.9999997857636184, 59.99437330882747, 59.998013817415085, 59.997419805289255, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 607.0091, 4.517843, 2745.371, 788.9712, 3.47933, 2745.104, 587.5939, 4.665798, 2741.637, 612.921, 4.47129, 2740.334, 793.5713, 6.922925, 5493.824, 820.0184, 6.676592, 5474.875, 99.91517, 99.90154, 99.77926, 99.72988, 99.97019, 99.62645
163778.7852, 285.00628093022397, 284.98341963874697, 285.47597831506994, 25.08757211877239, 25.220338501942535, 25.21457205699156, 7130.263486815783, 7166.295269061109, 7175.078914698697, 135.28776376445967, 11.22983643488692, -7.4465948830636535, 7123.881011730823, 7164.433977443407, 7174.140225603057, 0.9999993101320025, 0.9999986205815482, 0.9999985383944202, 59.99511634726911, 59.98984660976125, 59.99191653657246, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.33, 4.512489, 2745.143, 795.197, 3.455016, 2747.491, 587.5357, 4.66635, 2741.689, 606.7458, 4.525714, 2746.071, 793.5713, 6.922742, 5493.767, 820.0184, 6.676592, 5474.875, 99.89661, 99.99853, 99.78116, 99.9346, 99.97022, 99.62534
163781.149, 284.9775610673403, 284.99129332243166, 285.5120175399435, 25.076064978867226, 25.234649396886656, 25.203584031845715, 7133.009309078516, 7171.867699811371, 7179.7502201420675, 134.68635741246362, 11.093454531001044, -3.8307612674861957, 7133.540264306002, 7166.851624568552, 7180.76273314807, 0.9999995343104424, 0.999999158658486, 0.9999985102371574, 59.989955719149535, 59.99541907351751, 59.99048066555835, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 614.6387, 4.45645, 2738.032, 801.4616, 3.429044, 2748.353, 593.8251, 4.626039, 2746.396, 600.5319, 4.575725, 2747.836, 799.7515, 6.871972, 5495.957, 813.5968, 6.741966, 5486.268, 99.66215, 100.0, 99.95267, 100.0, 100.0, 99.83376
163783.47356, 285.13206955483463, 284.996172025973, 285.479749345513, 25.062510254969602, 25.22376886932425, 25.229168842031026, 7129.174178960548, 7164.142572285034, 7184.419617497494, 131.51496180878576, 13.13882515639466, -10.471370355461204, 7130.003872086173, 7169.890834017096, 7177.577215742636, 0.9999989851415112, 0.9999986572427261, 0.9999990574009382, 59.98794696791402, 59.99068240581408, 59.99055978671083, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.4089, 4.511953, 2744.861, 795.2358, 3.455016, 2747.609, 587.5745, 4.665798, 2741.634, 606.8624, 4.525346, 2745.843, 793.6094, 6.920368, 5494.521, 820.0184, 6.676409, 5474.876, 99.89659, 99.99853, 99.77713, 99.93234, 99.97351, 99.62543
163785.80092, 285.01519754947714, 285.0235925245369, 285.5549639222794, 25.050375943018317, 25.23059663151049, 25.18422678652844, 7128.480771914102, 7156.130545156737, 7168.791255129078, 127.89422215872037, 13.697244131286922, -1.1822045916146635, 7125.547798796078, 7169.217907311545, 7167.724763125454, 0.9999998747091327, 0.9999981698093384, 0.9999996421218644, 59.989347477578754, 59.99076372934417, 59.99161524629096, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3497, 4.511953, 2744.917, 795.197, 3.455384, 2747.607, 593.7863, 4.622173, 2746.734, 608.1634, 4.513762, 2744.851, 802.174, 6.844761, 5495.49, 824.0941, 6.630995, 5464.065, 99.89885, 100.0, 99.95856, 99.89625, 100.0, 99.42973
163788.16552, 285.23986098970164, 285.01687210736185, 285.62832045346687, 25.087490008798387, 25.21853791470316, 25.191189024857163, 7121.0974684791545, 7170.750345127218, 7177.341509332219, 131.7076831667746, 15.520759369190841, -6.2610621112162335, 7131.177386171294, 7171.713670832699, 7181.870866180845, 0.9999997884460916, 0.9999985720844997, 0.9999999594078459, 59.993920747832036, 59.99162881372027, 59.991787348185525, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 602.593, 4.556392, 2747.717, 790.2941, 3.472146, 2746.634, 597.2999, 4.604134, 2747.351, 608.2605, 4.512475, 2745.55, 800.0186, 6.870876, 5495.684, 820.0184, 6.676226, 5474.757, 99.9992, 99.9469, 99.99335, 99.91747, 100.0, 99.6275
163790.47732, 285.1098690073627, 285.0420254290254, 285.54142409939226, 25.084106979658596, 25.20080570397505, 25.170062768866984, 7121.897151425665, 7163.2272334612, 7181.56674608389, 131.59343064293398, 12.712495615315788, -3.745574156650491, 7128.24727561095, 7165.009875887006, 7178.328259204119, 0.9999992990071687, 0.999998678252775, 0.9999995593863398, 59.996452857415065, 59.993007845166595, 59.993990033472116, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.33, 4.512489, 2744.922, 789.691, 3.476567, 2745.207, 593.9222, 4.624934, 2746.399, 612.921, 4.470738, 2740.502, 799.7515, 6.871607, 5495.679, 820.0184, 6.676592, 5474.703, 99.90876, 99.9092, 99.94831, 99.73395, 100.0, 99.62752
163792.934, 284.99931536140525, 285.0516107909481, 285.5994946467312, 25.071447820446465, 25.193395781244895, 25.165911566593564, 7128.043678938448, 7161.688270099168, 7173.999731663045, 130.58986098598143, 16.710024150445406, -4.833928468431623, 7127.341140879651, 7164.250537607425, 7172.283146262248, 0.9999993847879315, 0.9999970184929445, 0.9999990869375861, 59.99228637956351, 59.99414624944757, 59.996381726383916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 614.5993, 4.455201, 2738.033, 782.5898, 3.502539, 2741.358, 587.5163, 4.666166, 2741.58, 619.1155, 4.410064, 2730.491, 793.5331, 6.922925, 5493.601, 813.7957, 6.7416, 5486.266, 99.6481, 99.75912, 99.77908, 99.37362, 99.96719, 99.83261
163795.22132, 285.06086843902295, 285.03772265095967, 285.55728495313707, 25.052809263935128, 25.221257216320225, 25.187250346704783, 7131.920360058548, 7173.84381747678, 7175.236563051409, 133.42266258123936, 14.988718231907114, -6.713668631386554, 7129.769659760408, 7168.877019010674, 7179.076655639471, 0.9999994925679516, 0.9999973557816015, 0.99999887245166, 59.993134568821105, 59.9940316717427, 59.99610163018784, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.4483, 4.511775, 2745.142, 788.8934, 3.47933, 2744.621, 593.7669, 4.625486, 2746.285, 612.8821, 4.471107, 2740.33, 799.7897, 6.871607, 5495.627, 820.0184, 6.676775, 5474.817, 99.90077, 99.91837, 99.94845, 99.72777, 100.0, 99.62642
163797.67972000001, 285.1144004901933, 285.0551347105137, 285.59813445307407, 25.063976289548442, 25.20504459229596, 25.18335014072777, 7113.488795567698, 7166.135814741778, 7172.060911608146, 129.80621591048134, 16.89035846553611, -5.286727872085521, 7120.761041776451, 7157.572841271001, 7175.611315343215, 0.9999995482898951, 0.9999970920878142, 0.9999991018911911, 59.99029763883193, 59.99134830345269, 59.98887994332267, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3497, 4.511775, 2745.033, 788.9323, 3.479146, 2745.221, 587.5939, 4.665798, 2741.465, 612.9404, 4.471474, 2740.393, 793.5331, 6.922742, 5493.655, 813.398, 6.748375, 5487.744, 99.90286, 99.89141, 99.77934, 99.74626, 99.96817, 99.84811
163800.03896, 285.14113455229415, 284.9827042401055, 285.6106945103151, 25.08376484137501, 25.204326596264792, 25.203782684958828, 7128.70680805558, 7169.803507547186, 7179.159550646009, 133.87836538159354, 12.651530495291354, -10.757854630719976, 7137.857922805165, 7167.106766401029, 7178.185645761896, 0.9999996021620338, 0.9999976525098576, 0.9999999180398796, 59.99510635905637, 59.99002348152658, 59.99111276308103, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 602.0607, 4.563888, 2747.713, 795.2748, 3.454648, 2747.604, 581.1686, 4.702429, 2735.081, 607.7944, 4.514866, 2744.463, 789.6038, 6.948675, 5491.716, 811.5491, 6.758813, 5488.364, 100.0, 99.98798, 99.51612, 99.88211, 99.9329, 99.87073
163802.35888, 285.0205859730236, 285.096554311792, 285.55854254602207, 25.087141252242066, 25.223035065439824, 25.20072233095799, 7131.545813380311, 7167.368574932398, 7184.045593714452, 132.2951595725924, 7.246696137243362, -10.207867301301576, 7127.897336540063, 7172.747001088834, 7180.742725992071, 0.999999017859314, 0.9999982221766393, 0.9999998868069148, 59.99041152366765, 59.9945961000715, 59.993118213184275, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.33, 4.511953, 2744.813, 788.8156, 3.479698, 2745.005, 587.5163, 4.665798, 2741.522, 608.3187, 4.515601, 2745.497, 793.5713, 6.922925, 5493.763, 813.8751, 6.742332, 5486.32, 99.89675, 99.89376, 99.77709, 99.91976, 99.97019, 99.83471
163804.69484, 285.11307511066565, 285.0688792867527, 285.652575207251, 25.075024635972216, 25.200593687625418, 25.184214751626847, 7128.725169721185, 7162.476241295721, 7177.142049076513, 131.95480844330444, 10.913468946514968, -8.56018688547556, 7131.827088683328, 7160.0940597712415, 7180.530701691648, 0.9999996852864572, 0.9999987666649652, 0.9999991529857034, 59.9928453927832, 59.99567451931169, 59.99206978479654, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 611.1887, 4.479829, 2741.088, 784.3602, 3.496276, 2741.414, 592.9128, 4.626775, 2746.339, 600.5707, 4.576092, 2747.944, 799.7706, 6.871607, 5495.676, 820.0184, 6.676592, 5474.931, 99.75931, 99.80626, 99.95041, 100.0, 100.0, 99.62745
163807.01368, 285.0599302223295, 285.00841429486263, 285.5879737678098, 25.090538517732487, 25.235650210445552, 25.195971529126226, 7133.457103374709, 7174.877732490302, 7183.622911449857, 132.35467332367529, 13.08365608439317, -9.384647309605498, 7129.060610178628, 7173.494122359706, 7176.841458795679, 0.9999985948606058, 0.9999989035143756, 0.9999993554541997, 59.992829352413864, 59.99106869888307, 59.991338669877045, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.4286, 4.511061, 2744.869, 788.835, 3.479514, 2744.992, 587.5163, 4.66635, 2741.633, 606.843, 4.524978, 2746.131, 793.5522, 6.922742, 5493.491, 813.6366, 6.743064, 5486.432, 99.90075, 99.9138, 99.77916, 99.93244, 99.97123, 99.83784
163809.34704000002, 285.09495468411984, 285.1474496983236, 285.6995874425295, 25.061508698966918, 25.218783424667272, 25.185208978416412, 7129.022562682942, 7171.898578937446, 7176.582838903159, 135.3168308207105, 15.200705367040882, -7.832440650580338, 7131.609220263649, 7167.4172499885335, 7175.484015858404, 0.9999994524132254, 0.999998438707663, 0.9999994296414234, 59.992234017368254, 59.99044375845504, 59.99441303282851, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3497, 4.512667, 2744.984, 788.7961, 3.480067, 2745.129, 593.631, 4.62475, 2746.453, 606.7847, 4.525346, 2745.905, 793.495, 6.92329, 5493.71, 819.9986, 6.676958, 5474.994, 99.90283, 99.90812, 99.95049, 99.94057, 99.96711, 99.62752
163811.79256, 285.051737456086, 285.00575752465875, 285.6101125096901, 25.07827295277527, 25.190856681527798, 25.174216305411463, 7130.564696747692, 7164.52768979695, 7180.772374045906, 139.00185327555937, 6.537569205979253, -7.321390270245502, 7126.4664662191835, 7175.602487692411, 7179.5550645222065, 0.9999997689838532, 0.999999417253472, 0.9999998737086966, 60.00024632636331, 59.99506637351076, 59.9942203056236, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 601.903, 4.56478, 2747.822, 795.2164, 3.4552, 2747.326, 600.134, 4.579284, 2747.969, 612.8433, 4.471474, 2740.39, 787.2194, 6.971503, 5488.374, 826.3208, 6.60664, 5459.254, 100.0, 99.99656, 100.0, 99.72561, 99.87208, 99.32862
163814.17184000002, 285.140381822509, 285.1215601223991, 285.7111566930821, 25.06512663340697, 25.228789546950487, 25.18008683160516, 7131.025629199981, 7169.538418287073, 7173.668253778923, 136.30333787625864, 17.653053142817498, -11.448407156545272, 7128.718103621537, 7172.892844399628, 7169.907512581606, 0.9999996440850258, 0.9999979169108169, 0.9999993395738043, 59.99832810444409, 59.99679852750247, 59.99423587968347, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3103, 4.512489, 2744.922, 788.8934, 3.479882, 2745.406, 593.7863, 4.625118, 2746.286, 607.1536, 4.522221, 2744.98, 793.514, 6.92329, 5493.82, 820.0184, 6.676409, 5474.699, 99.89883, 99.90602, 99.94831, 99.91974, 99.97022, 99.62752
163816.48880000002, 285.1282822864458, 285.0810291145497, 285.70842754897825, 25.05595116421628, 25.223295915281057, 25.158700148401866, 7131.260149226624, 7162.27324296731, 7178.460003703915, 133.18856330435915, 13.93426570454767, -7.848023945462046, 7128.188449790884, 7170.447415313884, 7171.210522900853, 0.9999997230944296, 0.9999977816497235, 0.9999995115058256, 59.99645588401405, 59.998149825308396, 59.9992808298585, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3694, 4.512489, 2744.922, 795.5082, 3.451148, 2747.817, 592.5051, 4.638187, 2744.996, 615.8726, 4.438195, 2734.469, 797.4816, 6.88786, 5495.808, 815.0482, 6.734824, 5485.299, 99.89884, 99.99951, 99.90151, 99.55127, 100.0, 99.8151
163818.84356, 285.21644966014543, 285.11165319073905, 285.59311656670866, 25.08636492540582, 25.183647365166852, 25.20017724201905, 7134.39898373847, 7169.636186048607, 7178.380509174813, 132.83570604287274, 14.516335880189217, -7.305819143078907, 7129.263852476081, 7158.190666176086, 7180.557114332555, 0.9999996914127155, 0.9999981838491278, 0.9999996298164703, 59.99073782833588, 59.99488367678026, 59.99460928948156, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 612.0364, 4.478937, 2741.663, 798.0958, 3.445622, 2747.652, 592.4663, 4.634138, 2745.952, 612.785, 4.470738, 2740.279, 793.514, 6.923107, 5493.82, 820.0184, 6.676409, 5474.937, 99.78021, 100.0, 99.93632, 99.72985, 99.9712, 99.62754
163821.16836, 285.1926210885409, 285.10731313017067, 285.62525035087583, 25.071110074060336, 25.219068213231377, 25.16892446775287, 7128.851824984679, 7170.667637368313, 7179.062115998484, 132.6094057937055, 19.400649214318946, -6.827436294226118, 7132.609095197319, 7168.526982775373, 7172.636618453289, 0.9999994779599236, 0.9999988871574605, 0.9999997113612948, 59.995194106167254, 59.99206099097716, 59.99750368581282, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 608.3103, 4.512311, 2745.032, 795.197, 3.454832, 2747.442, 593.864, 4.624566, 2746.393, 612.921, 4.471107, 2740.222, 793.514, 6.923107, 5493.82, 819.9986, 6.676592, 5475.048, 99.90284, 99.99041, 99.9525, 99.72777, 99.97117, 99.62545
163823.50840000002, 284.9870899689574, 285.10262398423794, 285.64417247573624, 25.068725179062213, 25.211637770340175, 25.182130674355797, 7125.404235888888, 7173.212098801452, 7175.609543785329, 137.9378152823033, 10.009530677029488, -1.7329258054446655, 7125.743997713963, 7173.7188885172045, 7178.913481735396, 0.9999997694228371, 0.9999995521735041, 0.9999998658334989, 59.99292473584574, 59.994853668347616, 59.99397401566763, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 800], 5500.0, [], 602.0016, 4.564601, 2747.774, 788.8934, 3.479698, 2745.236, 600.0369, 4.579836, 2748.078, 606.7458, 4.52553, 2746.014, 787.2194, 6.971321, 5488.098, 826.3407, 6.605358, 5458.103, 100.0, 99.89987, 100.0, 99.93064, 99.87009, 99.32123
