TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
166850.50872, 285.14846689132173, 285.07072093294244, 285.5196882631113, 25.027417657492087, 25.213522358612273, 25.161300981382688, 7129.977678326354, 7157.909633768798, 7173.21900727504, 137.08438422756922, 17.73319944626769, 0.6436137788728047, 7126.16695691306, 7167.328544967548, 7170.533345206382, 0.99999986832195, 0.9999976156590771, 0.9999998720710153, 60.02524563220388, 60.01951030060092, 60.023173878067404, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5523, 4.502316, 2744.108, 797.0841, 3.447464, 2747.996, 824.5352, 3.312677, 2731.649, 607.8915, 4.516337, 2745.488, 600.9927, 9.144023, 5495.589, 592.9351, 9.261515, 5491.518, 99.8692, 100.0, 99.41576, 99.91334, 100.0, 99.92831
166852.85900000003, 285.09406013308825, 285.006898294586, 285.57110374348787, 25.061616401602507, 25.20446692652758, 25.18096515326825, 7129.195181881592, 7165.50940707842, 7175.830192609301, 136.0298349044392, 17.99566721923179, -2.3545550622420706, 7122.480331289731, 7163.1560822647025, 7173.15027885891, 0.9999999171051807, 0.999997538836769, 0.9999999695730037, 60.01958759429639, 60.019985042753035, 60.02314804413887, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.502138, 2744.054, 797.0647, 3.447464, 2747.875, 824.574, 3.313597, 2732.111, 607.6973, 4.516888, 2745.268, 601.0499, 9.14311, 5495.621, 592.9351, 9.261148, 5491.584, 99.87317, 100.0, 99.43259, 99.91539, 100.0, 99.93049
166855.23596000002, 285.1801194659881, 285.0581609708945, 285.507122999813, 25.073514817639786, 25.22619599105341, 25.18927493834313, 7117.146246770225, 7164.5243567991, 7170.92719828694, 137.67478278626504, 16.086264913693412, -1.7941511693182406, 7124.587452256848, 7162.5247065243575, 7172.634732847834, 0.999999898952688, 0.9999978672908539, 0.9999998938807857, 60.015436184360254, 60.0181063515286, 60.017969004930684, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.1844, 4.555678, 2747.734, 790.6833, 3.472883, 2745.903, 830.7469, 3.276415, 2721.985, 601.6193, 4.567819, 2747.977, 607.2874, 9.041753, 5491.136, 599.2574, 9.171054, 5495.604, 100.0, 99.93858, 99.04991, 100.0, 99.92144, 100.0
166857.57388, 284.97725606815584, 284.95031807181067, 285.5068670672881, 25.029429387379206, 25.209682961792744, 25.168496272757444, 7120.46078088861, 7165.441377235266, 7176.278437858014, 135.94216660304187, 19.041847248152862, 1.9869781187715034, 7132.9774266673185, 7167.909277506626, 7175.510722577872, 0.999999999597316, 0.9999981418529723, 0.999999951725238, 60.01189388944709, 60.01262023508394, 60.01536956576618, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5917, 4.501424, 2744.217, 797.0452, 3.447464, 2747.993, 824.3993, 3.313597, 2732.061, 607.8721, 4.515601, 2745.155, 601.0309, 9.143841, 5495.704, 595.9571, 9.212988, 5494.949, 99.86327, 100.0, 99.43442, 99.90527, 100.0, 99.98827
166859.90264000001, 285.15319601853486, 285.0499356341862, 285.58492867749857, 25.066517933529394, 25.215163887054114, 25.174541055157274, 7112.192596762343, 7164.819002986029, 7168.303421531282, 137.05409838275006, 14.984019373586307, 2.5634620015603105, 7119.779450264264, 7160.361673358751, 7171.220261799817, 0.9999999059079708, 0.9999977690212595, 0.9999998410693213, 60.01071567328766, 60.013366356793085, 60.01492277690267, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5129, 4.501602, 2744.059, 790.586, 3.474725, 2745.094, 822.9822, 3.325378, 2735.262, 610.9208, 4.485631, 2741.135, 597.2541, 9.208307, 5494.464, 604.5259, 9.07693, 5493.279, 99.8674, 99.91999, 99.53525, 99.79643, 99.9829, 99.96472
166862.24348, 285.14635905630786, 285.0379767965096, 285.5351332978345, 25.084763797946646, 25.206242022712896, 25.188214317964764, 7133.547946140223, 7164.012321279533, 7176.069855127446, 133.9160408590135, 11.788254501605024, 2.096106947046792, 7133.02698934894, 7156.722462218032, 7175.24543998197, 0.9999999566220961, 0.9999985696019345, 0.9999999712530117, 60.012486580510874, 60.01572141553776, 60.00916105064161, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 613.5742, 4.469121, 2741.154, 788.3486, 3.481172, 2745.523, 823.351, 3.317095, 2732.631, 607.7556, 4.516888, 2745.271, 600.9736, 9.144571, 5495.598, 599.3965, 9.168674, 5495.758, 99.74495, 99.9207, 99.45151, 99.90733, 100.0, 100.0
166864.65048, 285.09195289936054, 285.01139587908557, 285.5312407548804, 25.044801265661455, 25.21436058190206, 25.18473533574234, 7121.6843270794125, 7161.996400663819, 7174.548209254884, 138.24499154367072, 15.562095692586581, 0.11322543831965959, 7128.09123945658, 7165.219733662005, 7171.265962628066, 0.9999999958228704, 0.9999979345679325, 0.9999999930183819, 60.00974234562382, 60.01079120329456, 60.01072150803424, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5129, 4.502316, 2743.892, 790.6833, 3.472883, 2746.239, 824.4769, 3.31415, 2731.649, 607.7168, 4.51744, 2744.981, 600.9927, 9.143658, 5495.648, 599.3369, 9.169589, 5495.811, 99.86133, 99.94675, 99.41576, 99.91144, 100.0, 100.0
166867.03864, 285.12008124912273, 285.04438717168426, 285.557400172601, 25.044556120714287, 25.215644935981075, 25.157154837026642, 7119.685241418003, 7161.908126434678, 7165.063848662284, 130.49432130267542, 22.907208484850344, 3.289166998568817, 7119.791845294599, 7172.0673534649395, 7169.6073374929465, 0.9999999130003752, 0.9999959919224688, 0.999999913706826, 60.00632486973557, 60.00868284219772, 60.00668393163817, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.1253, 4.555678, 2747.681, 797.0258, 3.447464, 2747.705, 830.7275, 3.276415, 2721.878, 601.5999, 4.567083, 2747.813, 607.3065, 9.041204, 5490.981, 592.9152, 9.261881, 5491.517, 99.99314, 100.0, 99.06018, 100.0, 99.91857, 99.92926
166869.35208, 285.0874031963578, 285.0880264063943, 285.55827523786405, 25.078802188749968, 25.217543371043572, 25.194916832944276, 7129.049931497967, 7166.934913506991, 7173.185192643679, 135.52509911075413, 16.939561246446715, -4.497711619238089, 7116.110833257961, 7167.386797251578, 7170.543866138106, 0.9999995787173761, 0.999996513301855, 0.9999999999592383, 60.0052170652694, 60.00591554596069, 60.00647456734071, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5326, 4.502316, 2743.892, 790.7416, 3.473067, 2746.292, 824.3799, 3.313229, 2731.38, 607.7362, 4.517072, 2745.215, 601.0118, 9.144388, 5495.596, 599.2971, 9.170138, 5495.797, 99.86135, 99.93252, 99.4082, 99.91761, 100.0, 100.0
166871.69720000002, 285.14946602054465, 284.9751901368438, 285.5835123127433, 25.018151703083888, 25.194527724708, 25.1801626389639, 7118.944169724198, 7153.408788866926, 7167.19393906047, 135.8462114193926, 17.436729693758593, -1.2394668731767524, 7115.302603379957, 7154.350989746689, 7162.4572786375475, 0.999999896739242, 0.9999981465632458, 0.9999999764226397, 60.000100682084756, 59.99955448020497, 59.99406318607588, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4932, 4.502673, 2744.06, 797.0647, 3.447648, 2748.162, 824.3605, 3.313966, 2731.772, 607.8138, 4.516705, 2745.098, 600.9546, 9.150598, 5495.495, 591.5037, 9.280193, 5487.867, 99.86744, 100.0, 99.40654, 99.90522, 100.0, 99.87513
166874.04272000003, 285.02900367523335, 284.98109092223564, 285.5130626943647, 25.06617612585981, 25.196868919382233, 25.184919014448923, 7122.360887086959, 7163.301254382551, 7169.861818628716, 135.4071730536666, 13.890952856832882, -8.029299367813564, 7120.002034896443, 7163.501811827612, 7169.7069156263415, 0.9999999064732608, 0.9999963566192351, 0.9999999993310853, 60.00525994968136, 59.99914617362593, 59.997332237295005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.6837, 4.443422, 2736.389, 803.2515, 3.420939, 2747.887, 818.4786, 3.344153, 2738.445, 611.9112, 4.484344, 2742.676, 598.0743, 9.188219, 5495.7, 591.8218, 9.276165, 5491.194, 99.58604, 100.0, 99.67825, 99.78614, 100.0, 99.91402
166876.46072, 285.04669830813623, 284.9340143611816, 285.4738261956953, 25.06266975107521, 25.201127201937418, 25.190151803868044, 7114.218967577606, 7163.013301361033, 7169.416326363431, 139.1503817114617, 15.548083208248045, 4.432699852369296, 7125.034038184534, 7161.818189623359, 7172.353386983112, 0.9999999994292682, 0.9999978385665734, 0.9999999016528485, 59.99951828078538, 59.9937393639927, 59.999078102653286, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5326, 4.501959, 2744.055, 797.0647, 3.447648, 2748.098, 824.4187, 3.313781, 2731.9, 607.8138, 4.517072, 2745.154, 601.0118, 9.143476, 5495.489, 592.9152, 9.261515, 5491.469, 99.86728, 100.0, 99.4249, 99.91949, 100.0, 99.92829
166878.80784000002, 285.0935152122487, 284.9570235926811, 285.506899935691, 25.05881901533482, 25.218981851696096, 25.183393808656643, 7120.100536058102, 7160.851391053124, 7164.670501937108, 131.5110169466252, 21.149398378280694, 1.1644599692544944, 7122.772214012163, 7160.688731090215, 7168.457390900619, 0.9999999843065256, 0.9999963373149428, 0.9999997082946238, 59.99854112377375, 59.998769134361474, 59.994272851485384, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 604.1899, 4.549788, 2747.51, 790.4498, 3.473988, 2745.751, 830.6111, 3.276783, 2721.709, 601.6582, 4.567635, 2747.814, 607.2874, 9.041935, 5490.972, 599.1977, 9.171786, 5495.731, 99.99227, 99.92901, 99.07448, 100.0, 99.91936, 100.0
166881.20296000002, 285.0841153143497, 285.004330451591, 285.5689286969249, 25.060409099564925, 25.2091639923083, 25.193088309121173, 7120.049606062756, 7159.116691778017, 7171.821357994681, 135.05867455099133, 18.780020068103113, 2.0205690140355728, 7119.929291956208, 7167.996199097652, 7172.868180743246, 0.9999999800160111, 0.9999968003944862, 0.9999999994951001, 59.99926112861407, 59.9973628030536, 60.00218881798112, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5129, 4.501959, 2744.002, 797.0647, 3.447832, 2748.108, 824.2051, 3.313229, 2731.958, 607.775, 4.516337, 2745.102, 601.0118, 9.143841, 5495.597, 592.9351, 9.261332, 5491.397, 99.86724, 100.0, 99.40624, 99.91529, 100.0, 99.92926
166883.64256, 285.06271997270585, 284.9260392843091, 285.4624628085617, 25.070511348479027, 25.19941607037164, 25.178150240149364, 7128.010327210495, 7160.96335090418, 7173.77087184388, 137.43829973031097, 13.637681870026654, -1.7704172824396665, 7131.457232370088, 7161.3789756727965, 7169.654258982199, 0.9999999800553647, 0.9999973504152332, 0.9999999776007986, 59.995564502860276, 59.994094236906825, 59.99578011155073, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5326, 4.501781, 2744.002, 790.6833, 3.473251, 2746.126, 824.3993, 3.315438, 2731.077, 607.7944, 4.516521, 2745.374, 600.9927, 9.144388, 5495.596, 599.2574, 9.171054, 5495.758, 99.86745, 99.94264, 99.43821, 99.91529, 100.0, 100.0
166885.95456, 285.03100698348, 284.9412122628118, 285.51118401903483, 25.05883125317501, 25.218876239219572, 25.207875229217105, 7127.939985450286, 7164.982737294731, 7169.249953441749, 135.71122497775468, 17.011482327078966, -1.3740028943411744, 7120.571362452428, 7168.143130586504, 7170.193746546276, 0.9999999646411211, 0.9999981410223913, 0.9999997898870213, 59.99873327235894, 59.9947211097451, 59.99593639218822, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.7428, 4.443779, 2736.337, 784.3797, 3.496644, 2742.268, 818.0904, 3.348387, 2739.571, 613.9695, 4.460442, 2739.369, 595.0605, 9.227484, 5494.254, 603.6909, 9.108793, 5495.132, 99.5864, 99.80223, 99.70029, 99.682, 99.97907, 99.98899
166888.31212000002, 285.1200653946927, 284.9983050647328, 285.450918157467, 25.0687756446245, 25.220092298102838, 25.198799140451193, 7122.38362098664, 7164.229286364254, 7169.535231326204, 137.75613001623333, 16.205014199606126, 1.306199359758466, 7122.352155319188, 7168.730618064643, 7174.813023347508, 0.999999999797146, 0.9999972496347803, 0.9999999402230366, 59.99642417968272, 59.9973306606115, 59.9949281119262, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.502138, 2744.002, 790.6638, 3.472883, 2745.96, 824.3605, 3.312861, 2731.594, 607.9304, 4.515601, 2745.372, 600.9927, 9.144206, 5495.412, 599.2971, 9.169406, 5495.759, 99.86534, 99.94657, 99.41376, 99.90922, 100.0, 100.0
166890.65864, 285.1173717342962, 284.9441439453743, 285.5514199204394, 25.03937588642887, 25.195980222858534, 25.154133097508428, 7117.650607535834, 7157.48638742709, 7166.286273738244, 130.95698896174554, 25.031469181875423, 5.047067099645119, 7119.163322411323, 7157.002280614161, 7166.60733532547, 0.999999989193391, 0.9999963245164881, 0.9999996274676882, 59.992198545825914, 59.995200842823095, 59.99496320152019, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 608.4286, 4.516237, 2745.505, 793.1541, 3.463305, 2747.199, 825.8746, 3.303105, 2727.248, 602.2796, 4.565061, 2747.869, 607.2111, 9.042118, 5490.978, 592.9152, 9.261515, 5491.575, 99.90952, 99.98509, 99.2556, 100.0, 99.92034, 99.92719
166892.9978, 285.0366356040476, 284.97739541607916, 285.5431516809023, 25.057837078655453, 25.213558456792498, 25.197370613671275, 7128.355625466076, 7164.842573430811, 7174.986454246484, 134.36746613417245, 18.162570981696376, 0.179714223071187, 7130.983063285505, 7166.319294451239, 7172.150409532706, 0.9999999963665789, 0.9999968907407544, 0.9999999833471264, 59.99328256062576, 59.9929632867642, 59.99187683102609, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 608.4483, 4.51124, 2744.401, 790.8973, 3.47233, 2746.064, 825.7969, 3.30605, 2730.395, 607.7944, 4.516337, 2745.327, 600.9736, 9.144206, 5495.49, 599.2375, 9.171054, 5495.73, 99.87985, 99.93641, 99.37014, 99.90733, 100.0, 100.0
166895.31008000002, 285.1902469299568, 285.0317280826714, 285.546776742566, 25.055040412322892, 25.18456521696684, 25.197735372750337, 7118.483586206963, 7165.0009071226805, 7167.784368903096, 136.2992643334901, 15.84417360637287, 1.5706182553012695, 7127.488109531186, 7157.008040917772, 7168.71703849255, 0.9999999812013767, 0.9999981860913518, 0.999999916828292, 59.995790312949616, 59.99674096897262, 59.99541765313795, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5129, 4.501959, 2744.059, 797.0452, 3.447464, 2748.042, 824.3217, 3.313597, 2732.057, 607.775, 4.51744, 2745.154, 600.9736, 9.143841, 5495.657, 592.9351, 9.261148, 5491.464, 99.85927, 100.0, 99.42037, 99.90949, 100.0, 99.93049
166897.6442, 285.04560667840104, 284.9843890281468, 285.5383001582078, 25.029372484180023, 25.176155756376293, 25.15877950283657, 7112.876851166575, 7153.866206353943, 7169.540854801506, 134.4732491855475, 14.994364090426622, -2.1856005775398444, 7120.118104873151, 7153.847164905008, 7165.6383438429975, 0.9999999505401943, 0.9999983577206908, 0.999999968064027, 59.995579510197174, 59.99738895427624, 59.99805678511509, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.7428, 4.443779, 2736.112, 803.3293, 3.420571, 2748.051, 818.1875, 3.348387, 2739.69, 613.989, 4.460442, 2738.795, 594.7935, 9.234971, 5493.434, 586.6526, 9.343003, 5481.132, 99.58831, 100.0, 99.7042, 99.66949, 99.96309, 99.74115
166899.93588, 284.9199361272331, 284.99789267313014, 285.6072060950159, 25.03611252378399, 25.222568726265905, 25.18686530873034, 7124.465053838813, 7163.460659297203, 7170.321727950503, 139.51847192766218, 20.88602306912415, 0.44617737301496163, 7123.156726669924, 7163.6523586714975, 7171.435545573365, 0.9999999994728009, 0.9999965533573505, 0.9999999693133389, 59.99435115940302, 60.000493363642654, 60.000403074473475, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4143, 4.502851, 2743.892, 797.0452, 3.447648, 2747.991, 824.3799, 3.31415, 2732.229, 607.7362, 4.517072, 2745.265, 601.0118, 9.144023, 5495.649, 592.9351, 9.261515, 5491.518, 99.86741, 100.0, 99.42307, 99.90738, 100.0, 99.92937
166902.30148000002, 285.093000396576, 285.0515371203903, 285.56050607106624, 25.039706241229737, 25.19955217043004, 25.1539134368, 7119.400431575872, 7163.2468443392145, 7163.905406437874, 131.24921269265678, 24.38757924693499, 0.5420185528405455, 7116.384379253222, 7165.527371601644, 7163.701329490404, 0.9999998564922495, 0.9999958478172309, 0.9999999954433639, 59.99710568676796, 59.996440952148795, 59.99802828768529, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.502138, 2743.72, 797.0452, 3.447464, 2747.99, 824.4963, 3.313045, 2732.636, 607.7362, 4.516888, 2745.5, 601.8892, 9.130144, 5494.95, 595.3607, 9.227638, 5494.646, 99.86516, 100.0, 99.40772, 99.91357, 99.99874, 99.98136
166904.70828000002, 285.08028766693036, 285.1719466061915, 285.64584354666505, 25.05190849771909, 25.18018571844232, 25.169540922186325, 7127.304909000121, 7165.401314079281, 7169.001861378863, 135.84175681722263, 19.983233288218344, -0.7181971755098857, 7117.604007274986, 7167.012055191043, 7173.732657183992, 0.999999999997011, 0.9999966283342842, 0.9999999926805917, 59.99923638140102, 59.996926184483506, 59.99459065091021, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.1056, 4.554429, 2747.275, 792.2008, 3.465699, 2747.081, 828.2622, 3.294638, 2727.737, 605.9497, 4.528472, 2745.795, 601.6794, 9.133431, 5495.633, 593.0146, 9.261515, 5491.463, 99.98447, 99.97906, 99.2529, 99.9306, 100.0, 99.92829
166907.0462, 285.04770682736864, 285.03996759547783, 285.51917141014684, 25.082753191118407, 25.200787929580503, 25.17744724393152, 7117.121972190008, 7167.836431795901, 7175.894106848825, 132.67496137022, 19.303444353995474, 3.1219304521091544, 7126.614273190925, 7164.221197251121, 7172.438323827406, 0.9999999715651243, 0.9999970066272695, 0.9999999324533513, 60.00795915338702, 60.00568513437923, 60.00965854453596, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5129, 4.502851, 2743.892, 791.8506, 3.468647, 2746.278, 824.3411, 3.313045, 2731.672, 607.6391, 4.517992, 2745.324, 600.9736, 9.143841, 5495.652, 599.2176, 9.171603, 5495.845, 99.86134, 99.94212, 99.41659, 99.90534, 100.0, 100.0
166909.41168000002, 285.06872352408783, 285.0027782907087, 285.57068276156303, 25.023812457040584, 25.20647002392989, 25.175652325331892, 7121.977181322342, 7156.064115313784, 7167.281342377397, 137.34509922458074, 13.343374257637834, -0.7465064837015234, 7111.169567909413, 7159.670770821804, 7167.324968245331, 0.9999999884669802, 0.9999981638965999, 0.9999999713759795, 60.00625475307956, 60.00620684128237, 60.00738986531813, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.6245, 4.445207, 2736.504, 784.3602, 3.496092, 2742.327, 818.1487, 3.348387, 2739.521, 614.0472, 4.459891, 2738.736, 594.8506, 9.235702, 5493.302, 605.5597, 9.071436, 5493.142, 99.58446, 99.81056, 99.70811, 99.67371, 99.96282, 99.95874
166911.76164, 285.14107936689356, 285.06656551995667, 285.59093347311193, 25.061596459347495, 25.224536217772833, 25.155074524516, 7129.984059222183, 7169.692593624427, 7170.707444768944, 140.59419754936152, 15.738485291431516, -0.03680506505253334, 7121.872787263294, 7159.189479434959, 7174.512530090054, 0.9999997363974074, 0.9999984757549807, 0.999999995894717, 60.00790350917657, 60.00899296935167, 60.0163126610995, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.3749, 4.502851, 2744.002, 790.7222, 3.473067, 2745.902, 824.5157, 3.314334, 2731.903, 607.6973, 4.517072, 2745.103, 600.9736, 9.144388, 5495.546, 599.3369, 9.169589, 5495.803, 99.86535, 99.93448, 99.43707, 99.91523, 100.0, 100.0
166914.13672, 285.0923946590502, 285.09803591626684, 285.60519160192223, 25.07293964860912, 25.21076324799863, 25.206265787715115, 7122.267365304224, 7166.018211020188, 7170.444343722902, 138.1975400175602, 15.747277006707463, 3.2441963606127047, 7128.4238792603555, 7162.677887368338, 7166.670659051404, 0.9999998388297479, 0.999997745635096, 0.9999999626893042, 60.016754551866, 60.00936058646937, 60.01613359733692, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.503387, 2744.222, 790.7222, 3.472699, 2746.292, 824.3411, 3.31415, 2732.056, 607.7944, 4.516705, 2745.269, 600.9736, 9.144388, 5495.598, 599.2772, 9.170138, 5495.817, 99.87334, 99.94059, 99.38284, 99.91151, 100.0, 100.0
166916.50692, 285.16017709196547, 285.1600516789604, 285.6448048876894, 25.068964131709702, 25.21654003060667, 25.174237969730953, 7123.770534886979, 7165.983653641151, 7178.029652510014, 137.53219469716453, 21.011723959906703, 0.004119021053156757, 7120.551604928232, 7157.436814425063, 7171.0319414089, 0.9999999905513842, 0.9999969750784747, 0.9999998933547487, 60.016520278539154, 60.01862245213042, 60.01472783808256, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.145, 4.555143, 2747.571, 797.0647, 3.44728, 2747.934, 830.7858, 3.276415, 2721.932, 601.8912, 4.565061, 2748.127, 606.4672, 9.065677, 5493.078, 595.4402, 9.217933, 5494.715, 100.0, 100.0, 99.05178, 100.0, 99.94855, 99.98262
166918.85372, 285.19380525118333, 285.15841227508537, 285.6539060961589, 25.032138872973366, 25.190721102361927, 25.188130548313328, 7126.816611425979, 7163.7833912822325, 7170.054795867368, 135.6814268825367, 17.00864587411661, 1.0229143736551123, 7121.052302707192, 7171.000128228693, 7166.794937684074, 0.9999999743329406, 0.9999970996191316, 0.9999999999704244, 60.020210664788316, 60.01997263802319, 60.01701500094237, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.502138, 2744.116, 791.7339, 3.467173, 2746.83, 824.3022, 3.314334, 2732.227, 607.8333, 4.516337, 2745.268, 601.0118, 9.144206, 5495.649, 593.1339, 9.26005, 5491.578, 99.86951, 99.9622, 99.43681, 99.91334, 100.0, 99.92967
166921.20108000003, 285.12556020639016, 285.1442881293529, 285.636079402204, 25.037867025083962, 25.151757105635937, 25.157503937928777, 7120.616025893802, 7161.197432012406, 7166.0588230142985, 134.70481658449307, 17.955141192126945, -2.3912928352847302, 7116.508568356379, 7153.88182491077, 7156.711249351289, 0.9999999520274813, 0.9999982287748164, 0.999999997513641, 60.02211538655646, 60.019830382616846, 60.01896922925369, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 611.2872, 4.483399, 2741.365, 800.1387, 3.432728, 2747.98, 820.0316, 3.341761, 2738.69, 613.9113, 4.46173, 2739.02, 594.946, 9.233875, 5493.386, 586.6526, 9.343003, 5481.186, 99.76939, 100.0, 99.67203, 99.67594, 99.96328, 99.74018
166923.53292000003, 285.3254734528385, 285.2166725501827, 285.57720781147594, 25.03965807368594, 25.20307809786326, 25.1678592241963, 7127.330479462031, 7162.611472570675, 7165.194994226996, 138.78834181475167, 15.725467938098518, 3.3184843917596254, 7120.516470767151, 7161.144902331978, 7170.77625886741, 0.9999999988831436, 0.9999979639340177, 0.9999999708037989, 60.023013657253635, 60.02335187814929, 60.024499601611964, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 610.4592, 4.493036, 2743.774, 797.2009, 3.44728, 2747.876, 824.5934, 3.313229, 2732.054, 607.7362, 4.515785, 2745.15, 601.0499, 9.143476, 5495.715, 592.9351, 9.261515, 5491.631, 99.85274, 100.0, 99.42615, 99.90509, 100.0, 99.93135
166925.87364, 285.1515728292578, 285.0278053773997, 285.68747633902836, 25.061476020632863, 25.205333154179595, 25.170469660395312, 7114.9858629106975, 7153.073362627889, 7170.887967829985, 136.6027143511269, 18.37851504673472, -0.02959413055737059, 7125.224569948487, 7167.952974065908, 7169.500707050985, 0.9999999960724476, 0.9999972258181311, 0.9999999766801049, 60.02310217637745, 60.024727039290276, 60.024264786304755, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.502138, 2743.949, 797.0647, 3.447464, 2748.05, 824.3217, 3.312677, 2732.056, 607.9498, 4.515601, 2745.551, 600.9546, 9.144753, 5495.648, 592.9351, 9.261148, 5491.572, 99.86517, 100.0, 99.43059, 99.90342, 100.0, 99.93027
166928.16640000002, 285.14467000780905, 285.0125619227973, 285.4303985039728, 25.056927572800706, 25.223946202650875, 25.174191089540702, 7127.896884594428, 7174.130913498009, 7172.907448403965, 133.2491374009735, 18.52253519881515, -1.6597133242084965, 7128.071579563001, 7173.688946165404, 7171.968161423809, 0.9999998377499283, 0.9999985288101588, 0.9999999829863503, 60.024030037009794, 60.020119870226765, 60.0239575084234, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.145, 4.555678, 2747.571, 790.6638, 3.473436, 2746.121, 830.7469, 3.276415, 2721.66, 601.6582, 4.567451, 2747.925, 607.3065, 9.041935, 5491.031, 599.2772, 9.170321, 5495.743, 99.99524, 99.957, 99.06231, 100.0, 99.91933, 100.0
166930.49372000003, 285.1877969091953, 285.1036626114232, 285.58344599247863, 25.064736259369553, 25.217410417168658, 25.172608618816845, 7128.931585749294, 7163.321523533298, 7168.841114936242, 139.4323915343989, 17.227981887931378, -0.4825492951072192, 7130.573215811999, 7158.2590257969505, 7174.737504067841, 0.9999999570217396, 0.9999975724671424, 0.9999999809205549, 60.024954571080826, 60.023550580252284, 60.01916383962525, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5326, 4.502316, 2744.055, 797.0452, 3.447464, 2747.879, 824.4575, 3.313229, 2732.268, 607.8138, 4.516337, 2745.318, 600.9736, 9.144023, 5495.607, 593.5117, 9.254007, 5493.285, 99.86553, 100.0, 99.42419, 99.91324, 100.0, 99.94936
166932.80816000002, 285.24923790203866, 285.1491172588236, 285.69944424092813, 25.036965649864285, 25.19533744633349, 25.16079242045943, 7118.187907096695, 7157.943026776162, 7168.5622944338975, 136.55160801304555, 18.931498817434658, -2.922426313013375, 7116.24736579943, 7166.7948493828, 7168.023432853804, 0.9999999728962967, 0.9999976368791442, 0.9999999905954676, 60.02438088649338, 60.023748091024345, 60.02266742412852, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4143, 4.502316, 2744.112, 790.7805, 3.472699, 2746.127, 824.4963, 3.313966, 2731.768, 608.0663, 4.512108, 2744.399, 600.0771, 9.166852, 5495.608, 601.1859, 9.130034, 5495.456, 99.86725, 99.94687, 99.4201, 99.90466, 100.0, 100.0
166935.10044, 285.2537326685538, 285.1122398213719, 285.5964432679224, 25.065549103722205, 25.185069676848695, 25.18521568787614, 7125.6408504712845, 7167.493872351464, 7175.175709660467, 140.72404145418932, 14.978871061049176, 1.3958387720703058, 7126.3520789867425, 7169.223963145753, 7179.671541604687, 0.9999999990755556, 0.9999978616707362, 0.9999999945577662, 60.02641432676142, 60.028031507877785, 60.023035188569295, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.7625, 4.444136, 2736.609, 784.5742, 3.494802, 2743.643, 819.4687, 3.338079, 2736.997, 610.7266, 4.490963, 2743.824, 599.1997, 9.1716, 5495.798, 600.311, 9.161348, 5495.675, 99.59039, 99.82485, 99.61039, 99.82562, 100.0, 100.0
166937.46264, 285.2116752374847, 285.1333480877174, 285.570326298991, 25.04004626788947, 25.20440789993995, 25.191117509656202, 7118.364188612518, 7166.800464543538, 7172.3076537041825, 136.0390860238378, 17.069085988928236, -2.0390537560328994, 7127.617942469694, 7160.56318763977, 7173.453033240137, 0.9999999973643054, 0.9999972675081235, 0.9999999992868338, 60.02085148086508, 60.02012551463408, 60.01826416077831, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.3354, 4.501959, 2743.954, 790.7611, 3.472883, 2746.119, 824.4963, 3.313597, 2732.122, 607.7944, 4.516337, 2745.431, 601.0118, 9.144388, 5495.705, 599.2971, 9.169955, 5495.798, 99.8636, 99.94055, 99.43299, 99.91734, 100.0, 100.0
166939.7944, 285.04315802407945, 285.107979245955, 285.54700218020423, 25.038842532044193, 25.20038897804507, 25.155690962935672, 7116.975400905198, 7161.972193328349, 7167.858259093469, 132.30318764024355, 20.450545098547764, -0.5572739316321531, 7117.666679394055, 7164.188183698709, 7166.07863830157, 0.9999995903567087, 0.9999959608750183, 0.999999915400261, 60.02015519908764, 60.02174223655194, 60.02205809114168, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.7365, 4.555143, 2747.627, 796.8701, 3.448016, 2747.826, 830.6693, 3.276599, 2722.214, 601.6387, 4.566715, 2747.871, 607.3065, 9.041022, 5490.929, 592.9351, 9.261881, 5491.516, 100.0, 100.0, 99.05622, 100.0, 99.92067, 99.93027
166942.10104, 285.18148386050143, 285.1422440775919, 285.72942929053585, 25.03507677036763, 25.207597301446317, 25.19009324063728, 7111.256113124049, 7161.527747145875, 7177.854327800167, 137.2339432366939, 18.965034474040635, -2.168425523401311, 7123.287322698412, 7167.519382996561, 7164.402650637276, 0.9999999898605062, 0.9999976721355578, 0.9999996996651451, 60.01790786304753, 60.01984488931205, 60.019413493311674, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5326, 4.502673, 2743.946, 790.7027, 3.473251, 2745.849, 824.3217, 3.31415, 2731.886, 607.7556, 4.516521, 2745.156, 600.9355, 9.143841, 5495.596, 599.2375, 9.171054, 5495.781, 99.86329, 99.9467, 99.42624, 99.90733, 100.0, 100.0
166944.44524, 285.24615950677884, 285.2208665017135, 285.715538449947, 25.05048993939267, 25.212022075369248, 25.180329556376464, 7127.411597982196, 7166.100186108182, 7169.54626163349, 135.89630723234086, 18.27509502777957, 1.193863237799178, 7125.930903314284, 7164.985025971446, 7172.557909493212, 0.9999999951084108, 0.9999966887069294, 0.9999999756202913, 60.021803060527134, 60.02282868170356, 60.022181414508715, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.3552, 4.502316, 2743.887, 797.0647, 3.447464, 2747.934, 824.4575, 3.313413, 2732.112, 607.8527, 4.516337, 2745.325, 601.0118, 9.143658, 5495.54, 592.9152, 9.261148, 5491.578, 99.87126, 100.0, 99.42237, 99.91123, 100.0, 99.92939
166946.81768, 285.16596128048394, 285.1695154903526, 285.62773828842455, 25.05822723905581, 25.189929866250186, 25.16388406485982, 7123.310578274495, 7164.143714254062, 7166.449473028829, 138.82401538860336, 14.281226425754994, 0.8099926018753649, 7128.845243943024, 7163.133753827274, 7167.770877483439, 0.9999999848421351, 0.9999971859754008, 0.9999999285265416, 60.02235037702851, 60.022240829865936, 60.02468640300084, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.8019, 4.444136, 2736.442, 803.2905, 3.420939, 2747.6, 818.3816, 3.348755, 2739.474, 614.1443, 4.460074, 2738.736, 594.7935, 9.235154, 5493.88, 587.2491, 9.328354, 5484.342, 99.58622, 100.0, 99.70838, 99.67368, 99.96306, 99.79871
166949.12764000002, 285.1981060757022, 285.1514098877544, 285.7038838577519, 25.062284190421238, 25.218397733645915, 25.175561517743517, 7123.482987154488, 7169.60297432448, 7166.940356963689, 139.22363581413094, 20.3111615300204, 3.786152756259071, 7121.747829316398, 7169.770647926532, 7166.544134569592, 0.9999999319195279, 0.9999971523217436, 0.9999999421058821, 60.01261143977614, 60.01835264982353, 60.015547873975855, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.434, 4.502138, 2744.221, 797.0647, 3.447648, 2748.044, 824.3993, 3.31415, 2732.104, 607.8138, 4.516521, 2745.373, 601.0309, 9.143658, 5495.657, 592.9351, 9.260965, 5491.524, 99.86726, 100.0, 99.43498, 99.91138, 100.0, 99.92941
166951.44212000002, 285.0665906107878, 285.04995992352775, 285.57244422915727, 25.049879478118974, 25.205451522124605, 25.155365543336803, 7117.390176488803, 7165.780445341337, 7166.320184194345, 134.89273758627291, 19.9391867248612, -2.1483717124287978, 7123.6360081267385, 7167.303497589116, 7164.566045776376, 0.9999999123146545, 0.9999972730233272, 0.999999990030745, 60.00762746010273, 60.00801245333851, 60.01141338762656, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.5326, 4.501781, 2744.805, 796.4226, 3.452253, 2747.353, 826.884, 3.298687, 2728.704, 604.6292, 4.547777, 2747.601, 605.8377, 9.062938, 5491.907, 598.303, 9.181309, 5495.558, 99.8695, 99.9873, 99.28102, 99.99632, 99.94937, 100.0
166953.77060000002, 285.16045440500636, 285.0851028270012, 285.60374107795684, 25.05679854803313, 25.20535152838311, 25.180751478610446, 7122.853236360794, 7162.9423141857405, 7169.8957751394355, 136.43952837149118, 19.07757442784009, 0.7517324546497548, 7123.2207802642215, 7166.384537373029, 7170.339461934229, 0.9999999999997564, 0.9999971197407874, 0.9999999266138077, 60.008900949958885, 60.01273072248672, 60.00869076488349, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 606.1811, 4.527123, 2746.005, 795.0607, 3.454095, 2747.861, 826.6122, 3.301633, 2729.025, 607.6973, 4.517624, 2745.211, 601.0118, 9.143841, 5495.657, 592.955, 9.261332, 5491.524, 99.94508, 99.99974, 99.32028, 99.91761, 100.0, 99.93038
166956.09236, 285.1164298903955, 285.07329700967915, 285.55625579078537, 25.05968874339976, 25.221543643038157, 25.169836959879156, 7123.2154521986595, 7167.889856200234, 7173.031209863653, 134.59046053101156, 22.519135824339116, -0.7797869556093247, 7127.206366501404, 7160.960487733236, 7169.098098216203, 0.9999998935630647, 0.9999973717761468, 0.9999999895865829, 60.0107096763757, 60.00889088804757, 60.01088610726577, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.434, 4.503387, 2744.059, 790.7222, 3.47233, 2745.899, 824.4963, 3.313966, 2731.891, 607.7556, 4.516705, 2745.04, 600.9927, 9.143841, 5495.654, 599.2375, 9.170871, 5495.796, 99.8714, 99.94059, 99.44677, 99.9052, 100.0, 100.0
166958.42816, 285.24241929006837, 285.13990762781185, 285.54544815980296, 25.03527626060021, 25.198328911062486, 25.16714453690873, 7115.290683310523, 7165.11136176581, 7166.829353472459, 135.80918949117404, 15.493828084819143, 1.7064105406043382, 7118.459599020888, 7163.474834285391, 7174.107962710642, 0.9999999994877028, 0.9999975011474485, 0.9999998884194506, 60.01610883651302, 60.01454994677239, 60.01578240812346, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 615.7231, 4.443779, 2736.223, 784.3991, 3.496276, 2742.435, 818.1681, 3.348571, 2739.554, 614.0472, 4.459707, 2738.572, 594.8125, 9.235336, 5493.436, 605.5796, 9.070337, 5493.081, 99.58831, 99.80831, 99.70345, 99.67183, 99.96203, 99.95773
166960.76648000002, 285.14891919889914, 285.13754727836164, 285.5688405325509, 25.064165597492792, 25.203036521571846, 25.198280798362774, 7118.993993659806, 7168.56260190528, 7173.111502372494, 136.0315363861323, 15.703455706471686, -0.6218504725285356, 7112.66132995806, 7171.2886004299435, 7172.677103571387, 0.9999999911261496, 0.9999981396177857, 0.9999999996623553, 60.02253582878324, 60.019864851434306, 60.019785655410836, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4734, 4.50303, 2743.887, 790.7027, 3.472883, 2745.952, 824.4575, 3.313781, 2731.954, 607.6973, 4.51744, 2745.267, 600.9927, 9.144023, 5495.655, 599.317, 9.169589, 5495.766, 99.8695, 99.93632, 99.42263, 99.90317, 100.0, 100.0
166963.16296000002, 285.2647908527594, 285.03230463950985, 285.68068000432646, 25.076960527711396, 25.200276298370643, 25.182738213720384, 7118.779471543672, 7150.986911264594, 7156.15501685655, 131.25968674229625, 16.350988830796723, -0.017154943707737402, 7117.055378793632, 7164.390745940038, 7167.049192143629, 0.9999999978715721, 0.9999956369200065, 0.9999998887609287, 60.02058171013415, 60.01633304951677, 60.019759194869195, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 609.4932, 4.502316, 2744.063, 790.6833, 3.473067, 2745.957, 824.4963, 3.31415, 2731.503, 607.7556, 4.515969, 2745.378, 601.0118, 9.142562, 5495.498, 598.8398, 9.176913, 5495.036, 99.86118, 99.93649, 99.42876, 99.91542, 100.0, 99.9991
166965.51044, 285.12469846315673, 285.0994793793826, 285.6732876150217, 25.050627419614933, 25.239147927725284, 25.183762320357708, 7121.541169503814, 7170.733051970969, 7171.380260223832, 137.06859655413655, 18.29486336011314, -1.210519235549782, 7129.584101702374, 7170.048964622818, 7168.1371708298975, 0.9999999989047079, 0.9999951213778647, 0.9999999999953255, 60.017831172036686, 60.018680042451585, 60.01714619353174, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 600], 5500.0, [], 603.1253, 4.555143, 2747.572, 797.0647, 3.447464, 2747.955, 830.0482, 3.280648, 2724.882, 604.1049, 4.547594, 2746.724, 604.2927, 9.101837, 5495.012, 597.5674, 9.188267, 5495.678, 100.0, 100.0, 99.13285, 99.97899, 99.98896, 100.0
