TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
167285.70192000002, 285.219639318356, 285.1833466497647, 285.61810655017416, 25.0707952893335, 25.20265161834782, 25.19287008822846, 7123.577085649249, 7167.916215205776, 7178.694978216873, 132.12125571303068, 6.559575270786809, -5.868734888950712, 7124.544516190947, 7168.274507989373, 7179.406624111896, 0.9999996126230661, 0.999999769063907, 0.9999996546555632, 60.02000613381996, 60.02482078032869, 60.02425008667017, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.145, 4.556213, 2747.572, 797.0647, 3.447464, 2747.934, 824.5352, 3.313229, 2731.78, 607.775, 4.517072, 2745.271, 600.9164, 9.144753, 5495.704, 806.9366, 6.808255, 5493.698, 100.0, 100.0, 99.42055, 99.90722, 100.0, 99.97007
167288.01472, 285.3715771182855, 285.2477959991549, 285.6880856217762, 25.05587419602493, 25.223022198337482, 25.19681824908749, 7134.076912200917, 7167.039071940737, 7176.617033515114, 135.24530773565584, 3.293641829118542, -8.84069052139148, 7131.280200698236, 7165.313517892398, 7176.257996881603, 0.9999996011370779, 0.9999986082036229, 0.9999998115543677, 60.0221032586685, 60.02595638871829, 60.02559660580448, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 596.8363, 4.603508, 2747.758, 803.271, 3.420571, 2747.71, 818.1098, 3.348203, 2739.479, 614.0472, 4.46173, 2738.629, 594.7744, 9.235702, 5493.367, 800.6144, 6.864473, 5496.009, 100.0, 100.0, 99.70073, 99.68396, 99.96293, 100.0
167290.35736000002, 285.3202393935074, 285.2683458371393, 285.6198374742866, 25.070891041081953, 25.19289109770547, 25.20705129710402, 7125.278978615485, 7163.153621600153, 7174.131184679333, 131.8523862303955, 2.909454184805327, -3.5136735032829023, 7134.041743155574, 7175.382957984961, 7184.852769389071, 0.9999998618535356, 0.9999995857629763, 0.9999997404500114, 60.023423502239936, 60.020340035424155, 60.02661846020708, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1647, 4.554964, 2747.408, 797.0452, 3.44728, 2747.768, 824.5352, 3.312861, 2731.941, 607.8138, 4.516153, 2745.152, 600.9546, 9.144571, 5495.679, 806.8372, 6.808621, 5493.473, 100.0, 100.0, 99.4174, 99.90719, 100.0, 99.97011
167292.73984000002, 285.2184903714271, 285.28481777641645, 285.689138944803, 25.03134233836312, 25.179220552106415, 25.14298182714343, 7117.333820590454, 7165.551061303075, 7168.919834788681, 130.70598863555324, 10.542449704018964, -4.062892667477172, 7121.390242731037, 7164.318878179126, 7163.566614178103, 0.9999999743224826, 0.9999991553008026, 0.999999339766285, 60.018329310677835, 60.01986343873639, 60.02633172924914, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.145, 4.556392, 2747.575, 797.0647, 3.447464, 2747.829, 824.671, 3.311573, 2729.795, 605.9885, 4.531965, 2746.77, 603.8539, 9.087957, 5493.809, 811.6286, 6.763757, 5488.308, 99.99539, 100.0, 99.37106, 99.96607, 99.97616, 99.87087
167295.05648, 285.1824965179147, 285.2059331049396, 285.67214730286344, 25.080640934027908, 25.227949534939714, 25.198087920865508, 7130.082916719717, 7175.5835023993695, 7181.855189825741, 133.58944071831024, 10.619590201681149, -1.4090588376602682, 7125.791765244172, 7181.615039832894, 7177.181235959075, 0.9999996415132394, 0.9999998086545576, 0.9999999752492765, 60.0294181291916, 60.02933025167255, 60.02507258294363, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 608.6257, 4.514452, 2745.444, 792.9401, 3.46312, 2747.293, 827.4664, 3.29427, 2727.375, 606.9012, 4.524611, 2745.433, 601.2979, 9.14238, 5495.654, 806.9764, 6.807157, 5493.586, 99.90713, 99.98513, 99.23272, 99.91971, 100.0, 99.97017
167297.44712000003, 285.4450541466213, 285.32264175022055, 285.8482584786991, 25.068710877495697, 25.197476813041405, 25.17458409910049, 7123.521251831327, 7162.987477610172, 7169.6788297572775, 137.1820567532268, 10.265008413119176, -0.5379917835921333, 7123.366823201465, 7172.302592107742, 7174.55737506849, 0.9999997326828646, 0.9999990782032488, 0.9999999991122153, 60.02919309196361, 60.03533201914085, 60.03151216998005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 607.364, 4.516058, 2744.511, 791.481, 3.472146, 2745.883, 824.4187, 3.312861, 2731.256, 607.775, 4.516521, 2745.375, 600.8592, 9.145667, 5495.531, 813.1992, 6.747826, 5487.98, 99.90285, 99.9338, 99.40145, 99.91138, 100.0, 99.83769
167299.7966, 285.17759913125127, 285.09488523960357, 285.5852141936624, 25.064902054933754, 25.2178431705955, 25.170535444422804, 7114.636911247397, 7167.481405509845, 7172.438447122318, 136.19345548539422, 10.485450012064575, -0.008659368872713458, 7128.075173511751, 7169.785402137202, 7171.827122270446, 0.9999999980339466, 0.9999984403012185, 0.9999999813084364, 60.029591424009375, 60.03221966395802, 60.03244744443291, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 615.8217, 4.443422, 2736.61, 784.3797, 3.496092, 2742.604, 818.2069, 3.348387, 2739.623, 614.1249, 4.460442, 2738.79, 594.7362, 9.235885, 5493.361, 819.7004, 6.679888, 5475.794, 99.59631, 99.80027, 99.70599, 99.67173, 99.96263, 99.64411
167302.13036, 285.1373008472807, 285.2480080323538, 285.6710292196687, 25.10643453893438, 25.247090351420074, 25.210060061803507, 7129.2190494853, 7176.411842960831, 7179.513464628381, 132.4805563572304, 10.590732739108262, -0.09500317355514198, 7130.250859194445, 7182.184310881073, 7178.195413636891, 0.9999999555165348, 0.999998644010367, 0.99999984222392, 60.033462617205096, 60.03922347255856, 60.03484282130659, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.3946, 4.502851, 2743.887, 790.8195, 3.47233, 2746.068, 824.4575, 3.313597, 2731.657, 607.7944, 4.515601, 2745.096, 600.8783, 9.145849, 5495.681, 813.1793, 6.747093, 5487.233, 99.87145, 99.94055, 99.42463, 99.90515, 100.0, 99.85131
167304.47672, 285.254453405308, 285.2800583377336, 285.7947926094281, 25.05640661695465, 25.212032430282065, 25.202771950014988, 7126.959138403651, 7173.246739894885, 7180.6193259337115, 136.16789638439332, 15.114166024984797, 1.3053952168618252, 7123.090517406852, 7157.315495673426, 7149.848955758525, 0.9999999373123246, 0.9999986530812506, 0.9999998988550964, 60.036516166265855, 60.036878890782475, 60.040850416442446, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4537, 4.501959, 2743.883, 790.6833, 3.472883, 2745.907, 824.4575, 3.313597, 2732.231, 607.775, 4.516888, 2745.1, 600.8973, 9.146032, 5495.672, 819.7004, 6.680254, 5475.1, 99.861, 99.94072, 99.42611, 99.9053, 100.0, 99.63053
167306.8468, 285.1724209482653, 285.06540913133483, 285.6481027420954, 25.07818097259835, 25.194626838758015, 25.167327811123034, 7126.120347724869, 7169.3457074399375, 7181.317361574075, 135.49389970200536, 14.53089431073613, -1.1622305695293562, 7135.328279052266, 7165.793145718447, 7171.992198700751, 0.9999999885270525, 0.999998977955538, 0.9999999118284796, 60.03361314751817, 60.03642170492661, 60.034694665893156, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.145, 4.555678, 2747.682, 797.0647, 3.447464, 2747.934, 830.7858, 3.276599, 2722.236, 602.3184, 4.557155, 2747.714, 605.399, 9.073529, 5493.998, 822.3445, 6.650589, 5471.792, 99.99927, 100.0, 99.06031, 99.99485, 99.96922, 99.55049
167309.18976, 285.2305726398933, 285.2351345030203, 285.6788360810852, 25.082393104783982, 25.214194031610074, 25.188553049777948, 7124.363857226172, 7160.169441317061, 7176.817052412511, 137.64754657616731, 9.417123760743834, -0.40718420095481633, 7132.505776903424, 7164.715839660439, 7180.624472092292, 0.9999998799332379, 0.9999976063358359, 0.9999999074831394, 60.02982315550282, 60.02848651493468, 60.02884663107122, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4734, 4.502495, 2744.111, 791.7922, 3.467173, 2746.772, 824.4575, 3.313413, 2731.979, 607.8915, 4.516153, 2745.436, 600.8783, 9.145119, 5495.523, 819.5811, 6.680986, 5475.845, 99.86931, 99.96615, 99.42645, 99.91745, 100.0, 99.64829
167311.52844000002, 285.34532105436676, 285.2468953076507, 285.67932600580133, 25.084695044548212, 25.231706354145004, 25.206738210027304, 7128.182027019582, 7173.311117359021, 7181.0622656352725, 133.80239312033518, 2.182703133611085, -1.7831786631040814, 7133.217008928384, 7171.932341717074, 7183.279721616104, 0.9999999845785944, 0.9999997919845246, 0.9999999685116826, 60.030095079782235, 60.02419203954951, 60.02186796062093, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 612.1152, 4.478758, 2740.062, 800.6056, 3.430518, 2748.044, 819.4298, 3.341577, 2739.435, 614.0084, 4.460074, 2738.854, 594.8698, 9.234789, 5493.365, 813.2191, 6.747093, 5487.283, 99.74701, 100.0, 99.66773, 99.67597, 99.96293, 99.85222
167313.9216, 285.2058127277712, 285.15666811559674, 285.5383696952781, 25.083709522818598, 25.217926522463067, 25.192201786076247, 7124.898068403203, 7178.2354158016715, 7179.24401600569, 138.5122716579417, 10.122045448112658, -4.861392577922629, 7129.992077318932, 7179.276399960048, 7182.057548923694, 0.9999996406081723, 0.9999988948864245, 0.9999996027878869, 60.0273316712335, 60.02599724309796, 60.02184121292956, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5326, 4.501424, 2743.998, 797.0647, 3.447648, 2747.987, 824.3993, 3.312677, 2731.884, 607.7362, 4.517256, 2745.041, 600.9164, 9.145302, 5495.696, 819.5612, 6.681536, 5475.902, 99.86309, 100.0, 99.42432, 99.90314, 100.0, 99.64407
167316.27696000002, 285.20612751395925, 285.2968316512971, 285.79582531751737, 25.071268730911644, 25.232916692397822, 25.17958433134252, 7130.55547499772, 7176.59464903576, 7178.8489058510495, 136.60154510920597, 7.845337296631897, -5.564526006940014, 7121.819469288906, 7173.0880437817705, 7162.15840229543, 0.9999997429049352, 0.9999985404259223, 0.9999996473928581, 60.027514472165166, 60.02462257770709, 60.027069458644355, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5523, 4.502673, 2744.169, 797.0647, 3.447648, 2747.934, 824.5546, 3.313045, 2731.888, 607.775, 4.516337, 2745.211, 600.9546, 9.144753, 5495.798, 819.5811, 6.68117, 5475.788, 99.87143, 100.0, 99.42268, 99.90933, 100.0, 99.64304
167318.67172, 285.21362891249015, 285.31053430020074, 285.83493754063704, 25.045125801465787, 25.226257305833197, 25.174475778805924, 7133.693339154402, 7173.195543544071, 7182.43119400588, 141.59925787355996, 11.210589879562804, -3.2324967785111767, 7127.320328426983, 7168.641280312066, 7170.305725612925, 0.9999999179550072, 0.9999986114754882, 0.9999997112952801, 60.02577692889935, 60.02199522151307, 60.024880716250685, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1844, 4.5555, 2747.682, 790.7027, 3.473436, 2745.898, 830.7469, 3.276599, 2721.937, 601.6776, 4.567083, 2747.81, 607.2111, 9.043214, 5491.169, 825.9232, 6.612134, 5461.146, 99.99926, 99.94914, 99.05369, 100.0, 99.92099, 99.37661
167321.00944000002, 285.24348789976113, 285.36153088337863, 285.7828763536965, 25.06064021137972, 25.233459833987915, 25.20460739789894, 7121.591843060047, 7176.233488857111, 7178.6669621145975, 139.67471238716143, 15.47203725205145, -2.3670272596527866, 7125.479618420106, 7179.28742245801, 7171.184551865365, 0.9999999988435917, 0.9999975700921708, 0.9999998774620631, 60.02418347206442, 60.02530347641486, 60.0208852645754, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4143, 4.502138, 2743.95, 797.0258, 3.447648, 2747.762, 824.4963, 3.313229, 2731.652, 607.8527, 4.515785, 2745.15, 600.9355, 9.144937, 5495.736, 819.7202, 6.680437, 5475.847, 99.87127, 100.0, 99.42645, 99.91536, 100.0, 99.64092
167323.35304000002, 285.25629285044494, 285.1672685558478, 285.70781770878193, 25.077898220569892, 25.233487718885485, 25.211429604147767, 7132.36438308876, 7175.712557450278, 7181.53371055133, 138.5940273542028, 10.619787773013286, -3.6998393910646428, 7122.764901533146, 7177.01942200184, 7182.4881331975985, 0.9999999900413615, 0.999998562644689, 0.9999999415418087, 60.022181971545486, 60.026180554188684, 60.02106630047911, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.2239, 4.554786, 2747.787, 790.4692, 3.474172, 2745.086, 823.254, 3.322617, 2734.72, 610.2994, 4.487838, 2741.764, 597.1778, 9.201368, 5494.597, 815.0283, 6.735007, 5486.607, 99.99317, 99.92517, 99.50271, 99.80872, 99.98531, 99.83059
167325.65920000002, 285.25016546620714, 285.1686948135225, 285.5267307173929, 25.085983970121468, 25.2097142776578, 25.19083914855633, 7129.944808035035, 7175.74086976068, 7180.077379011309, 136.99959049952625, 11.594142746221678, 0.3296247467997091, 7133.776230941109, 7169.93739238113, 7182.132755626581, 0.9999999984800205, 0.9999985952078837, 0.9999997020961908, 60.018862556224654, 60.0230997428322, 60.02323192626365, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 599.6752, 4.582805, 2748.257, 787.94, 3.479514, 2745.683, 823.4869, 3.319119, 2731.994, 607.9304, 4.516888, 2745.153, 600.8973, 9.145667, 5495.637, 819.5413, 6.681536, 5475.615, 100.0, 99.88953, 99.45096, 99.90938, 100.0, 99.64508
167327.9494, 285.13868711967865, 285.15494922916076, 285.50732862750164, 25.093727890898013, 25.195009167641714, 25.20001308151314, 7136.72780456202, 7179.92219793242, 7184.2159855460895, 142.6720399986457, 13.7154403453751, -1.4853889601340597, 7133.9732087405755, 7167.478884709178, 7178.270254375237, 0.9999999757449073, 0.9999975029348427, 0.9999998755854272, 60.020240943437024, 60.016806334388534, 60.01892013741599, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1056, 4.554964, 2747.682, 790.7222, 3.472699, 2746.347, 824.4381, 3.313597, 2731.827, 607.7944, 4.516337, 2745.152, 600.9355, 9.145302, 5495.636, 813.0998, 6.748741, 5487.005, 99.99717, 99.91828, 99.42223, 99.90927, 100.0, 99.84906
167330.30776000003, 285.1414887419748, 285.0769659820104, 285.6847637932601, 25.052769222638258, 25.215808711066448, 25.174759825590264, 7119.386593036163, 7171.552826319421, 7175.425229899661, 133.55364750764102, 7.8403554374231135, -4.184757201436241, 7125.789460761874, 7168.491021464178, 7164.889637889414, 0.9999999565823741, 0.9999996554827911, 0.999999999999215, 60.01697185947346, 60.02024653028124, 60.02024571205518, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.3354, 4.502138, 2743.834, 797.0647, 3.447648, 2747.934, 830.7664, 3.275862, 2721.978, 601.7164, 4.566715, 2748.033, 607.2302, 9.042665, 5491.127, 806.9764, 6.807523, 5493.762, 99.85924, 100.0, 99.05791, 100.0, 99.92217, 99.96488
167332.68104000002, 285.24238578938065, 285.1869162930366, 285.6668356676466, 25.054237004825332, 25.224886512784607, 25.163526489650753, 7126.46970049221, 7170.620817088328, 7173.384960189592, 140.97136338691553, 10.750177349032583, -0.5475058197086469, 7125.623715508597, 7170.194108915198, 7175.956930684389, 0.9999998205189281, 0.9999988197059083, 0.9999997872875642, 60.023150067589924, 60.01504438695092, 60.02085042285152, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.2042, 4.554429, 2747.796, 790.7416, 3.472515, 2745.841, 824.244, 3.313413, 2732.042, 607.8915, 4.516705, 2745.492, 600.9736, 9.144571, 5495.579, 813.3582, 6.745445, 5487.574, 99.997, 99.93226, 99.41846, 99.91737, 100.0, 99.85752
167335.03388, 285.10727720523175, 285.30685108354396, 285.68603624742093, 25.067813464626628, 25.190300127950678, 25.19343254705098, 7127.100718999522, 7172.403621129972, 7180.545208914995, 132.2529866797629, 2.80326130631056, -1.7573940488284734, 7130.794261451001, 7168.193249220177, 7176.916405307678, 0.9999998536376513, 0.9999994050083265, 0.9999998168326761, 60.0181796194762, 60.012525878356904, 60.01815219535814, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.2633, 4.554607, 2747.897, 797.0647, 3.447648, 2747.816, 824.4963, 3.313781, 2731.723, 607.8138, 4.516888, 2745.321, 600.8973, 9.145302, 5495.543, 813.6564, 6.738486, 5485.136, 100.0, 100.0, 99.42085, 99.91337, 100.0, 99.81315
167337.51132000002, 285.23781120343165, 285.3601308550587, 285.62699645699024, 25.084532908390162, 25.242015898253175, 25.22440064240864, 7134.1326498148655, 7172.9222219046505, 7178.951443814499, 137.2572834933265, 12.3669814230675, -2.5118337990543296, 7138.067606095313, 7180.450877352589, 7180.274878290177, 0.9999999278173279, 0.9999986197184965, 0.999999999709102, 60.01524160792006, 60.0139771712234, 60.01245077258227, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 596.8166, 4.602615, 2747.863, 803.3293, 3.420571, 2748.055, 818.5369, 3.343417, 2738.291, 611.7753, 4.486367, 2742.733, 597.9217, 9.183288, 5495.783, 814.7698, 6.735923, 5486.038, 100.0, 100.0, 99.65748, 99.81915, 100.0, 99.81716
167339.79724, 285.1996228652964, 285.05136950474514, 285.5113946541468, 25.090406387484695, 25.216455965040087, 25.22127635880132, 7129.504956655045, 7170.057187844834, 7180.944371802998, 138.23175839602573, 13.101442867526657, -4.0246421279712195, 7135.772737684547, 7178.058081964773, 7182.372705024758, 0.999999971567075, 0.9999980454282723, 0.9999999988178288, 60.01412525115773, 60.01696595102936, 60.018183343718626, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 602.9676, 4.555143, 2747.792, 797.0841, 3.447095, 2747.768, 824.4187, 3.313229, 2731.765, 607.8527, 4.517807, 2745.492, 600.8783, 9.146032, 5495.678, 813.5372, 6.747093, 5487.343, 99.99716, 100.0, 99.41211, 99.91958, 100.0, 99.85119
167342.13472, 285.1984000044746, 285.27621326143407, 285.56148011394276, 25.04355202594949, 25.204792386149446, 25.154853805749543, 7123.427454065487, 7167.086747140178, 7170.202517724706, 130.5248291484586, 14.980807011874951, -2.917431039082203, 7120.998813501953, 7169.773091924455, 7165.0161886990345, 0.9999997795828535, 0.999999506828849, 0.9999997786799598, 60.01470326486808, 60.018939392477456, 60.015938565900804, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 607.5217, 4.519092, 2745.203, 791.442, 3.474172, 2745.928, 830.3199, 3.278624, 2721.778, 601.6387, 4.566899, 2747.814, 607.2302, 9.043031, 5491.229, 806.9565, 6.807706, 5493.473, 99.90905, 99.93546, 99.07714, 100.0, 99.92099, 99.96487
167344.50972, 285.28437711698547, 285.1389241178028, 285.71706390801256, 25.092209470594263, 25.236553133565266, 25.22177551159162, 7128.654130474641, 7175.757573521254, 7183.0819388949085, 132.58157610292665, 10.835510655344251, -1.9735072782391399, 7132.21852880714, 7171.947356486402, 7172.382829535446, 0.9999998415848649, 0.9999978918045365, 0.9999999571628774, 60.0203354686946, 60.016394805488886, 60.01752022086573, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1844, 4.5555, 2747.681, 797.0647, 3.447648, 2748.103, 824.3605, 3.313781, 2732.324, 607.7168, 4.515969, 2745.219, 600.8783, 9.146214, 5495.696, 813.0799, 6.746177, 5487.23, 99.99924, 100.0, 99.43276, 99.90331, 100.0, 99.84397
167346.8446, 285.2518356357791, 285.1912473172813, 285.67120328199434, 25.088714039655, 25.23212911809675, 25.194107488160345, 7132.599640586564, 7177.757533752812, 7176.679417913316, 138.6813125647068, 17.062673589470705, 5.939321622745183, 7133.02909059587, 7177.704213384606, 7176.109302002335, 0.9999999991820041, 0.9999970994714646, 0.999999954437661, 60.02472114239258, 60.02893096860538, 60.02018003141359, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5326, 4.502495, 2743.945, 790.6833, 3.472883, 2746.18, 824.3799, 3.313966, 2731.822, 607.8915, 4.515785, 2745.205, 600.8973, 9.145119, 5495.732, 813.1197, 6.748375, 5487.291, 99.86134, 99.94461, 99.42207, 99.91546, 100.0, 99.84914
167349.15276000003, 285.08187232321023, 285.1275030324761, 285.6294539290061, 25.045768613408562, 25.230203041559196, 25.203355614304158, 7115.440355883526, 7173.14774031999, 7182.264079103517, 136.09814114349422, 12.650927644001058, -1.171228068667915, 7133.628180939083, 7175.51904449934, 7188.09590312048, 0.9999999652227545, 0.999998735464171, 0.9999999835377198, 60.02510033427268, 60.02200021148184, 60.02380288812835, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 615.7034, 4.444493, 2736.389, 784.4769, 3.496276, 2742.323, 818.0322, 3.349123, 2739.338, 614.0084, 4.459339, 2738.908, 594.7362, 9.236432, 5493.301, 819.4816, 6.684283, 5476.875, 99.58829, 99.81236, 99.69559, 99.66763, 99.96173, 99.65341
167351.48104, 285.2536875346859, 285.11580072168397, 285.7592219669349, 25.047084743218868, 25.245307113288955, 25.21067558131241, 7124.452716331197, 7170.529921293781, 7182.25432207499, 132.68877711262076, 18.350644353510916, -2.0149468841977978, 7137.196539578854, 7176.316594316924, 7183.822624677398, 0.9999999530213043, 0.9999965839419226, 0.9999999585619201, 60.02868711703276, 60.027881884945245, 60.02880371237182, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5326, 4.502138, 2744.064, 790.6443, 3.473067, 2746.177, 824.3993, 3.313413, 2731.718, 607.8138, 4.517256, 2745.262, 600.8973, 9.144571, 5495.529, 813.06, 6.747093, 5486.776, 99.86938, 99.94448, 99.43197, 99.91119, 100.0, 99.843
167353.85392000002, 285.2586004647347, 285.17037629554113, 285.6889634913796, 25.056631664072622, 25.2049742160386, 25.160940313537473, 7120.335864967996, 7171.582383464132, 7167.9089190349705, 132.52993445956372, 11.34733870486616, 1.298796804882386, 7127.108295154947, 7170.271598141399, 7167.195341012943, 0.9999999839406327, 0.9999990036468166, 0.99999995535738, 60.02945536957485, 60.02890731402596, 60.03507292770005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.3749, 4.503387, 2744.165, 790.6443, 3.471409, 2746.515, 826.1075, 3.301817, 2728.189, 605.0176, 4.544284, 2747.253, 605.132, 9.066042, 5492.352, 806.6981, 6.813566, 5494.029, 99.87353, 99.95053, 99.28986, 99.98366, 99.95248, 99.9729
167356.17112, 285.1795357840476, 285.2193452108523, 285.71484250831844, 25.025974060560056, 25.18503357333501, 25.19170939386875, 7123.67629183501, 7172.554077535673, 7173.530570458659, 135.26890297485852, 12.509514850752112, -4.99260710461931, 7126.679121140104, 7162.923421681836, 7169.075516563825, 0.9999998664784624, 0.9999982577026207, 0.9999999683729065, 60.02783124087725, 60.03113573632208, 60.03404669930761, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 605.6094, 4.530157, 2746.136, 793.2903, 3.464962, 2746.427, 826.884, 3.299792, 2728.505, 607.7362, 4.516337, 2745.156, 600.9546, 9.144571, 5495.623, 813.1793, 6.747459, 5486.658, 99.943, 99.96641, 99.26823, 99.90733, 100.0, 99.84085
167358.54700000002, 285.2214324447198, 285.0951148479975, 285.53691342116593, 25.039766013130794, 25.20296120871233, 25.180281870872456, 7124.386032480701, 7168.175749022806, 7172.854971260558, 137.44502391027743, 11.631164507678477, -2.871168230711646, 7125.718719557011, 7173.051433464806, 7173.650176100088, 0.9999997397416146, 0.9999997457119609, 0.9999997363169154, 60.03282152412735, 60.030929712004216, 60.0305419158668, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5523, 4.502138, 2744.107, 797.0647, 3.447648, 2748.045, 824.5546, 3.314518, 2731.093, 607.8138, 4.517072, 2745.209, 600.9355, 9.144937, 5495.631, 813.1992, 6.748741, 5487.228, 99.86916, 100.0, 99.39553, 99.90927, 100.0, 99.85016
167360.88024000003, 285.2931781422522, 285.28598631287736, 285.5792399338386, 25.049429117767392, 25.188023315653794, 25.17953792270756, 7119.092702582304, 7165.8425670226015, 7169.226983827489, 130.50418922776907, 2.330928653174965, -2.1560154400158353, 7116.930572306167, 7170.891306964246, 7174.262958052711, 0.9999995458100319, 0.9999995906273021, 0.999999768693832, 60.0366047870364, 60.02697610948481, 60.02886281503055, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 615.8611, 4.44592, 2736.328, 803.3683, 3.421124, 2747.936, 818.1293, 3.348387, 2739.396, 613.9307, 4.459523, 2738.631, 594.7362, 9.23625, 5493.298, 819.5413, 6.681719, 5475.849, 99.58605, 100.0, 99.69772, 99.66987, 99.96173, 99.64416
167363.30548, 285.27021487903596, 285.040972725865, 285.55126562330673, 25.045588661997385, 25.249809517000287, 25.21660381530128, 7125.077566632377, 7174.969128657325, 7177.398984448884, 131.96079384527548, 14.132256997888817, 4.639759801296918, 7127.653756626417, 7170.30245142679, 7177.9697309206, 0.9999999303415757, 0.9999984376751754, 0.9999999988692678, 60.030457486780904, 60.031106951049416, 60.031391033716034, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.3552, 4.501781, 2743.945, 797.0452, 3.447464, 2747.993, 824.5934, 3.313229, 2731.877, 607.8527, 4.516337, 2745.438, 600.8973, 9.145484, 5495.687, 813.2589, 6.747459, 5486.828, 99.86938, 100.0, 99.42406, 99.91346, 100.0, 99.85223
167365.6902, 285.3154739275029, 285.3085786815302, 285.6549984059772, 25.020696072409713, 25.167163365296194, 25.13655783861849, 7117.22219362011, 7163.227257915488, 7161.957022264586, 129.91769612022597, 10.935636770949259, 1.241515814678678, 7126.0154149927885, 7174.035949826208, 7172.559740941995, 0.9999999349403785, 0.999998994542297, 0.9999997065006897, 60.034652394290354, 60.03638198049398, 60.034660865808796, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5129, 4.502138, 2744.165, 797.0258, 3.447648, 2747.875, 824.5352, 3.31415, 2732.045, 607.8333, 4.516705, 2745.605, 601.1072, 9.134162, 5495.487, 809.2031, 6.782252, 5491.795, 99.86343, 100.0, 99.42419, 99.90539, 100.0, 99.9272
167367.9934, 285.3675062922563, 285.26591915339645, 285.66844170759657, 25.047581906019598, 25.234529961266684, 25.175432816869474, 7124.79895815524, 7174.177183196476, 7179.913928052071, 136.7967078011311, 8.01928925979928, -6.467499545687588, 7130.349196399766, 7171.157860053305, 7162.602787906354, 0.9999993953830122, 0.9999995434864314, 0.9999996042437009, 60.03075316269022, 60.030277541456144, 60.031623163621695, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1844, 4.5555, 2747.619, 791.442, 3.469567, 2746.625, 829.4269, 3.286723, 2725.632, 604.7069, 4.542813, 2746.713, 603.4534, 9.111881, 5495.087, 812.7021, 6.752586, 5486.652, 99.99524, 99.96081, 99.16779, 99.96431, 99.99423, 99.85338
167370.35352, 285.2350500470263, 285.12337072325863, 285.712006653824, 25.06819997453704, 25.18839999453379, 25.190227758400898, 7125.5592769047535, 7157.72571054437, 7175.54967773047, 131.16067036770028, 9.489953257595516, -0.512147705738812, 7119.120614678934, 7170.559836010705, 7170.618408076035, 0.9999998335757199, 0.9999989557593091, 0.9999995324003751, 60.02634065523096, 60.02504952772909, 60.028065125957546, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4143, 4.502851, 2743.835, 793.6405, 3.463857, 2746.295, 824.5546, 3.313229, 2731.952, 607.8915, 4.516153, 2745.379, 600.9164, 9.145484, 5495.521, 813.1992, 6.747459, 5487.173, 99.86709, 99.97068, 99.41194, 99.90932, 100.0, 99.85546
167372.65864, 285.23047895442863, 285.2171038850436, 285.67725333408987, 25.025651241330745, 25.195416153095742, 25.179777670144624, 7111.5743526182705, 7164.141278403176, 7168.199398159584, 135.85655208943888, 9.873159096592644, 0.881206496428149, 7119.969527615257, 7163.75316146796, 7170.027895966279, 0.9999999999375144, 0.9999980013470683, 0.9999998223067734, 60.03135753268466, 60.02862224541755, 60.028411211123036, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 613.9487, 4.455379, 2737.801, 784.5159, 3.495908, 2742.496, 818.4398, 3.347835, 2739.396, 614.0861, 4.459707, 2738.621, 594.7553, 9.236067, 5493.343, 819.6407, 6.680437, 5475.844, 99.63965, 99.80831, 99.69772, 99.67775, 99.96249, 99.64614
167375.06664, 285.1880190190615, 285.22249772255395, 285.7636636586085, 25.11232422159063, 25.22336904065948, 25.20740070010202, 7133.636904064737, 7169.675102374138, 7179.9420851746945, 133.66266974122846, 13.98419577753009, 0.13216668255972763, 7129.169641693945, 7170.769067802749, 7181.274220186706, 0.9999999999891684, 0.9999981575317385, 0.9999999706848002, 60.028193091081285, 60.032777207100395, 60.02968604480853, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4932, 4.502316, 2744.05, 790.7416, 3.472699, 2746.011, 824.4963, 3.313781, 2732.16, 607.8527, 4.516888, 2745.211, 600.8592, 9.146032, 5495.621, 813.3582, 6.747093, 5487.058, 99.86726, 99.93846, 99.41801, 99.91126, 100.0, 99.84714
167377.40268, 285.3385069443433, 285.2770053473786, 285.81323944136284, 25.040935749795068, 25.22451987787867, 25.183098959910392, 7126.549107973172, 7177.729419979199, 7177.609897052938, 136.6342171973729, 20.108807960596096, -3.870966496712299, 7131.701838302162, 7171.158792044493, 7171.85951799406, 0.999999753113356, 0.9999982030091896, 0.9999999985379252, 60.02982712822555, 60.02852721773484, 60.03251540587197, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.3946, 4.502138, 2743.892, 790.6833, 3.472883, 2746.014, 824.5546, 3.31415, 2732.173, 607.8333, 4.51744, 2745.044, 600.9546, 9.144937, 5495.678, 819.5413, 6.681719, 5475.9, 99.86134, 99.94649, 99.43485, 99.90931, 100.0, 99.64407
167379.75552, 285.4660205428704, 285.2069270171517, 285.58886757319215, 25.071496212201986, 25.217270088025106, 25.18996738246973, 7137.39646233269, 7160.889238393048, 7174.069243853895, 134.66904707007825, 16.10364565470445, -4.667964279746684, 7127.439827506729, 7171.281891622037, 7179.766754835264, 0.9999999709565741, 0.9999981130939597, 0.9999996225569256, 60.024421004369984, 60.03076019017902, 60.031510560132624, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1647, 4.555321, 2747.681, 797.0647, 3.447464, 2747.929, 830.7469, 3.275678, 2722.053, 601.697, 4.567083, 2747.815, 607.2111, 9.043761, 5491.387, 825.1279, 6.62605, 5464.637, 99.99123, 100.0, 99.04578, 100.0, 99.9269, 99.41616
167382.10644, 285.4467171621055, 285.2299760214403, 285.76157037333394, 25.091492414761554, 25.230800032932347, 25.17294656614484, 7118.59875969248, 7166.616952732334, 7177.32202053041, 137.30548276872423, 12.1573096371485, -2.0474697685090177, 7128.550826516611, 7173.243901699798, 7173.766773360183, 0.9999999622905965, 0.9999980195914783, 0.9999999406291434, 60.02892325779381, 60.02860022582772, 60.02419549377093, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4734, 4.501959, 2744.002, 790.6833, 3.473067, 2746.006, 824.4769, 3.313597, 2731.719, 607.6585, 4.517072, 2745.435, 600.9164, 9.144571, 5495.63, 819.5612, 6.681902, 5475.736, 99.86535, 99.94453, 99.41832, 99.9175, 100.0, 99.64829
167384.41780000002, 285.32048827370875, 285.0801323119331, 285.4914020639953, 25.079631546259446, 25.22278488242173, 25.22179585892142, 7135.425170441547, 7172.164404335764, 7177.401179777806, 133.14778401767308, 6.84632050535231, -4.9450054548892695, 7128.726866515606, 7176.514494772099, 7176.12414332015, 0.9999999742344455, 0.9999998078571605, 0.9999999145204005, 60.03236224381484, 60.02983361971431, 60.03066951996694, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.572, 4.498925, 2743.033, 797.9596, 3.441754, 2748.131, 821.9922, 3.329612, 2736.331, 611.6393, 4.482873, 2740.783, 596.0142, 9.218352, 5493.833, 813.6564, 6.743614, 5486.661, 99.85481, 100.0, 99.58615, 99.75062, 99.97244, 99.84091
167386.73568, 285.31693393901173, 285.1582389030596, 285.7390726958777, 25.079086891337283, 25.2050222095459, 25.19165406391368, 7119.750800471121, 7172.636970809884, 7178.636625889388, 132.54643905064313, 7.88863106574172, -3.210868349571456, 7130.550860699308, 7177.442581455929, 7177.906674114145, 0.9999997735794217, 0.9999995598671861, 0.9999999790732776, 60.026961153855716, 60.020861754212646, 60.021398409334374, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 612.7461, 4.476795, 2741.773, 798.7379, 3.442675, 2747.864, 824.3411, 3.313966, 2731.995, 607.8527, 4.516521, 2745.487, 600.8973, 9.145849, 5495.631, 819.5811, 6.68117, 5475.675, 99.78424, 100.0, 99.42668, 99.91939, 100.0, 99.64099
167389.11596000002, 285.26105850274746, 285.23588397364307, 285.7184938298003, 25.080954953532196, 25.23971771511987, 25.201488571820125, 7136.8955366379805, 7175.896576147099, 7180.4206475627525, 134.31811779295924, 5.441493694238943, -1.4770412973293787, 7124.557902401045, 7169.801095885254, 7179.224904952194, 0.999999936766576, 0.9999990542963964, 0.9999997300912664, 60.02312180216153, 60.02475956867287, 60.02854766307462, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.4143, 4.502673, 2744.002, 797.0452, 3.44728, 2747.71, 824.4187, 3.313413, 2731.711, 607.9304, 4.516888, 2745.213, 600.8783, 9.146945, 5495.63, 819.5413, 6.681536, 5475.616, 99.86709, 100.0, 99.42628, 99.90938, 100.0, 99.63992
167391.41576, 285.11882774298283, 285.0682134810549, 285.56515704075395, 25.03983942454164, 25.193684937893007, 25.151896094047064, 7120.081481992331, 7163.05931331769, 7160.115508474508, 137.83199905147512, 13.363594904060392, -1.8098152190223118, 7125.80023260908, 7173.359010082056, 7169.268768527515, 0.999999976916648, 0.9999978026228886, 0.9999999180275126, 60.01989934947861, 60.025707410768966, 60.02460643109708, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 603.1253, 4.555143, 2747.681, 790.6833, 3.473067, 2745.845, 830.7275, 3.276415, 2721.482, 601.697, 4.567083, 2748.037, 607.192, 9.043396, 5491.169, 825.8834, 6.610119, 5459.485, 99.99926, 99.93244, 99.06817, 100.0, 99.924, 99.34638
167393.71784000003, 285.3462288547989, 285.1732815440321, 285.7313183462298, 25.067460653662796, 25.221963741489986, 25.178826762704837, 7125.239994143192, 7169.605366883889, 7182.802411558193, 137.76800050379552, 11.102340598148885, -2.900707489945489, 7134.643847673418, 7171.264312788726, 7180.5766954615965, 0.9999999756872143, 0.9999994486909629, 0.9999999999850336, 60.02895692818872, 60.0272050265843, 60.020573694267306, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5326, 4.502495, 2744.06, 797.0841, 3.447648, 2747.993, 824.3605, 3.313966, 2732.123, 607.7556, 4.516337, 2745.272, 600.9164, 9.145302, 5495.688, 819.6208, 6.681353, 5475.387, 99.87125, 100.0, 99.43303, 99.90714, 100.0, 99.64517
167396.0656, 285.2822516326921, 285.20054557502, 285.6824810527743, 25.06345819130363, 25.203108818867285, 25.196332440690643, 7127.615351219381, 7165.733649540853, 7180.427806113516, 141.7918787472472, 13.768139113635243, 1.1900197216890547, 7127.914386715525, 7175.001444216703, 7178.194996933465, 0.9999999908273128, 0.9999992089202095, 0.9999999235025515, 60.02725525208318, 60.02488911430054, 60.02713495529816, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.434, 4.502316, 2744.058, 790.7027, 3.472699, 2745.852, 824.4187, 3.314334, 2731.486, 607.8527, 4.515785, 2745.377, 600.8973, 9.145667, 5495.657, 818.8852, 6.694355, 5478.868, 99.86739, 99.94256, 99.40985, 99.90527, 100.0, 99.69084
167398.46212, 285.2344361856061, 285.18433321687485, 285.6285824874483, 25.074933000438932, 25.207670543301447, 25.191978056515598, 7129.060223139924, 7167.515695631208, 7178.835948310727, 136.98594257870582, 10.440154660496773, 2.4370481145779195, 7129.113270818958, 7167.1817022225, 7174.934963865068, 0.9999999734009198, 0.9999984605968358, 0.9999999892153879, 60.02568800569273, 60.02396984600953, 60.021201072078185, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 615.7034, 4.444671, 2736.443, 784.3408, 3.496092, 2742.766, 818.498, 3.346362, 2738.198, 611.9888, 4.483977, 2742.338, 597.483, 9.197167, 5495.742, 817.8116, 6.700397, 5477.273, 99.59023, 99.81027, 99.68303, 99.79221, 100.0, 99.69081
167400.81532000002, 285.1417195168841, 285.0364513175673, 285.62592908178095, 25.071246834970754, 25.20505686555459, 25.21252946109592, 7125.220691945568, 7170.22350353301, 7180.202191880824, 137.1664709223137, 15.611082721923367, 0.7856270851270892, 7128.1072046304635, 7177.089008262505, 7178.702981722854, 0.9999999736951881, 0.9999983395932756, 0.9999999740825483, 60.016352894413195, 60.01795216029427, 60.0204434258515, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 600 800], 5500.0, [], 609.5326, 4.502316, 2744.103, 790.7222, 3.473067, 2746.298, 824.4187, 3.313966, 2731.649, 607.8527, 4.516888, 2745.043, 600.9164, 9.145484, 5495.621, 819.6208, 6.680986, 5475.676, 99.85942, 99.93452, 99.41576, 99.91539, 100.0, 99.64101
