TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
169235.04984000002, 284.96302133887235, 284.72557910294574, 285.2377048821526, 25.07697339845258, 25.234266180506527, 25.205753309982743, 7122.328157151587, 7167.367600888905, 7169.670337635617, 138.7232658953485, 11.187062841094303, 8.681777926428936, 7124.802038726574, 7168.888038571566, 7172.110781852788, 0.9999996181848968, 0.9999986056705125, 0.9999998289124145, 59.99676737276358, 59.99795558433127, 59.997662073750845, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.537474, 2746.787, 797.6873, 3.444701, 2747.98, 826.224, 3.303289, 2729.314, 775.8621, 3.525313, 2735.278, 601.1453, 9.141466, 5495.531, 593.9292, 9.247598, 5492.492, 99.97454, 100.0, 99.3308, 99.53564, 100.0, 99.94702
169237.41960000002, 284.9388974593314, 284.5934439594956, 285.16862799547613, 25.061690640877465, 25.2437531845495, 25.207137912327724, 7121.373417135213, 7158.739820890549, 7164.718562652518, 132.04733186540534, 11.946365668902217, 5.250361432490152, 7115.7684410516595, 7161.6465787397265, 7164.142736910039, 0.9999997178408729, 0.9999988180241298, 0.9999996517171529, 60.00333677244989, 60.00559565246965, 60.00163357913311, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4319, 4.536939, 2746.673, 797.7456, 3.444701, 2748.093, 826.3405, 3.302921, 2729.141, 775.8038, 3.525497, 2734.89, 601.1263, 9.141284, 5495.525, 593.9292, 9.247415, 5492.492, 99.97457, 100.0, 99.33667, 99.53372, 100.0, 99.94912
169239.77192000003, 285.0523095562455, 284.6094398718359, 285.1528910065434, 25.08652893861343, 25.260260187562345, 25.221518935317047, 7123.748754446215, 7163.011349584015, 7172.606163592834, 133.83789668175632, 10.588052494257226, 4.34157750333668, 7128.1808989557585, 7168.034663282038, 7168.007654721767, 0.9999991764534354, 0.9999996187734327, 0.9999996443763018, 60.00489616636324, 60.00760045136548, 60.00999384315541, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 611.7209, 4.481614, 2741.721, 791.4225, 3.470304, 2746.283, 832.6687, 3.264634, 2718.38, 782.1731, 3.503985, 2741.011, 594.9079, 9.233875, 5493.536, 599.8737, 9.161165, 5495.602, 99.78233, 99.95844, 98.9272, 99.74026, 99.96446, 100.0
169242.1222, 284.9425739858218, 284.6541649472675, 285.1648496402334, 25.079644807771253, 25.250443294146407, 25.227993621824307, 7121.794853403943, 7168.153696381847, 7170.801907232534, 136.45293893520807, 11.99410362697563, 9.627583682938848, 7122.793908723186, 7168.691713859215, 7170.21894221835, 0.9999992597929013, 0.999998136569952, 0.9999998740006842, 60.00472914021215, 60.00480827667056, 60.00956593337699, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.537117, 2746.835, 797.7456, 3.444517, 2747.831, 826.3016, 3.302737, 2729.425, 777.6486, 3.519613, 2737.977, 601.1453, 9.141649, 5495.531, 593.9292, 9.247598, 5492.488, 99.97247, 100.0, 99.32854, 99.60957, 100.0, 99.95009
169244.48024, 284.90121514759835, 284.4953952678125, 285.1285642462166, 25.07917409110753, 25.244174011326447, 25.228529498126072, 7123.660487808798, 7161.168156043359, 7173.238855027111, 138.83886505404757, 15.398892582109966, 8.416434929278239, 7128.896057777439, 7160.03809897423, 7170.836389027211, 0.999999445409776, 0.9999972359568754, 0.9999992364240657, 60.004209117694835, 60.00492252505145, 60.00653287519859, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4319, 4.538367, 2747.316, 790.2358, 3.476935, 2745.364, 825.0399, 3.310468, 2731.036, 786.7753, 3.487437, 2744.574, 607.0966, 9.045405, 5490.982, 587.7263, 9.330734, 5483.185, 99.97959, 99.91492, 99.39347, 99.8823, 99.91954, 99.77653
169246.91504000002, 284.98633261585024, 284.66408880556986, 285.1500162524962, 25.08395866922025, 25.255887442848966, 25.21760506140345, 7124.916407963963, 7168.646011331303, 7171.404483638772, 134.41760991716296, 13.248854202092843, 7.0950728526627245, 7131.7825951386885, 7168.538428318805, 7170.0465089239015, 0.9999993343718461, 0.9999971168746651, 0.9999995930148695, 60.00375170117424, 60.001299174960856, 60.004430949320785, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 4.543899, 2746.958, 791.3642, 3.470488, 2746.448, 825.0204, 3.3101, 2731.074, 782.1537, 3.504353, 2740.694, 601.1644, 9.141284, 5495.567, 593.9093, 9.247781, 5492.601, 99.98148, 99.94819, 99.39486, 99.74465, 100.0, 99.94899
169249.3488, 284.99868914654076, 284.4903784467446, 285.1043459959422, 25.095100361748187, 25.247359664180212, 25.216163062958074, 7131.638648518569, 7166.902020692524, 7171.239977623434, 137.46698191705968, 12.581531510973946, 7.662486593050744, 7129.062210721132, 7162.44663578115, 7166.380203089796, 0.9999987392783324, 0.9999987391375945, 0.9999986842659142, 60.00697616665795, 60.001963003211394, 60.00454582544107, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4517, 4.53676, 2746.778, 791.4615, 3.469752, 2746.386, 826.2822, 3.303289, 2729.367, 782.1149, 3.504169, 2740.729, 601.1453, 9.141649, 5495.582, 593.9292, 9.247598, 5492.606, 99.96637, 99.96075, 99.3201, 99.76054, 100.0, 99.94909
169251.73688, 284.939194667736, 284.56636466676485, 285.0892533534446, 25.08236786789198, 25.239547258467535, 25.221608620329803, 7123.519981212947, 7167.75837157684, 7171.227277396886, 138.65026685957253, 9.613084107762916, 5.7437642517265886, 7128.741191949055, 7165.416790750522, 7175.610289662267, 0.9999985453676696, 0.9999984847138199, 0.9999988498161416, 59.99748228471429, 59.999504934218315, 60.002915221219794, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 611.7604, 4.481435, 2741.716, 797.7651, 3.444517, 2747.985, 832.7464, 3.264634, 2717.984, 775.8038, 3.525313, 2734.832, 594.9269, 9.234058, 5493.388, 600.2315, 9.155488, 5495.671, 99.78007, 100.0, 98.92503, 99.53777, 99.96446, 100.0
169254.10612, 284.90970907970274, 284.62244724742254, 285.12337232875194, 25.0926207244377, 25.257631350197162, 25.24021923073882, 7121.142959561463, 7166.4546954258585, 7170.282565941805, 136.54564139700778, 12.170573419495213, 8.724546459662633, 7123.4723202689875, 7164.8035867795215, 7166.0126519262885, 0.9999991609110552, 0.9999992194990044, 0.9999991020843586, 60.00367660606859, 60.004864568006006, 60.005718635501424, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4517, 4.53676, 2746.836, 791.442, 3.469936, 2746.226, 826.3987, 3.302737, 2729.244, 782.1343, 3.503801, 2740.396, 601.1644, 9.141831, 5495.696, 593.9491, 9.247598, 5492.601, 99.96846, 99.94627, 99.32658, 99.73409, 100.0, 99.94909
169256.39884, 284.95762439707835, 284.5559455423373, 285.10715317384364, 25.07241100207619, 25.214610564840108, 25.201948844393364, 7116.949519010978, 7156.309895734754, 7164.4104516798325, 140.2326988724676, 16.332064091493066, 6.9761933637596485, 7121.746356544393, 7145.8004265997215, 7166.53644172505, 0.9999997675149549, 0.9999980570796692, 0.9999998508507673, 60.00708319201623, 60.00645656325532, 60.012306383892295, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4517, 4.536939, 2746.841, 797.7456, 3.444517, 2747.836, 825.8746, 3.306971, 2730.809, 774.1338, 3.530461, 2731.847, 603.9493, 9.091062, 5493.711, 589.5553, 9.306013, 5484.874, 99.96866, 100.0, 99.36835, 99.43596, 99.97927, 99.82737
169258.72012, 284.8215881866541, 284.5204080593058, 284.9236283620989, 25.087153725736123, 25.253525096026088, 25.196626495873158, 7122.8381951583415, 7167.744646930558, 7167.565631991467, 137.88687657345736, 14.685438640382586, 10.845013389612632, 7123.286023144327, 7168.151688712957, 7167.424097267384, 0.9999999953547376, 0.9999988846364294, 0.9999989525859084, 60.0070823608585, 60.00804651071889, 60.008504908325904, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 600.0104, 4.580128, 2748.126, 801.6172, 3.428123, 2748.269, 823.4869, 3.315438, 2731.645, 774.5027, 3.527703, 2734.59, 601.6222, 9.137997, 5495.492, 593.9292, 9.247598, 5492.593, 100.0, 100.0, 99.44017, 99.50646, 100.0, 99.948
169261.00504000002, 285.01873898387885, 284.6379749421619, 285.2252483678795, 25.084033519587127, 25.236736470557446, 25.20170984002205, 7122.8724340053905, 7168.792282250301, 7168.995576872455, 138.5322904038976, 21.949253777345916, 2.6372223720077272, 7124.464804131281, 7161.392054157301, 7167.387750209662, 0.9999994323898109, 0.9999962586533826, 0.9999996821589182, 60.014451832766945, 60.01378064020665, 60.0133736278872, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4714, 4.53676, 2746.836, 797.7456, 3.444701, 2748.152, 826.3405, 3.302369, 2728.917, 775.8232, 3.525129, 2734.885, 601.1453, 9.141831, 5495.69, 593.9491, 9.247598, 5492.546, 99.97457, 100.0, 99.33667, 99.54168, 100.0, 99.9491
169263.36632, 284.80412548377546, 284.4255017721681, 285.10083733592575, 25.061743475133817, 25.229542355111935, 25.21040800452934, 7116.842736111128, 7157.739026521138, 7163.858356541639, 133.85471843585265, 11.356781398821568, 7.078349030381787, 7115.506172571587, 7157.6590671439535, 7163.328136373727, 0.9999997349923748, 0.999999008035484, 0.9999993039901006, 60.01166291095561, 60.01367341879751, 60.01710716687573, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 611.5632, 4.483399, 2741.883, 791.442, 3.470304, 2746.283, 832.6882, 3.264266, 2718.221, 782.1343, 3.503801, 2740.958, 594.8888, 9.234058, 5493.392, 600.2315, 9.155854, 5495.671, 99.78825, 99.94836, 98.92494, 99.75455, 99.96339, 100.0
169265.76556, 284.9254924355208, 284.5253095179524, 284.97461386603493, 25.09115169560051, 25.24004913170003, 25.205065485209534, 7125.028019886369, 7166.229943916311, 7170.309724353679, 135.17988287558046, 13.595076498029357, 10.513743172865475, 7123.8076840682825, 7169.63623698944, 7168.569087141456, 0.999999044955034, 0.9999986881803811, 0.9999995394340494, 60.01246264574256, 60.01631118832506, 60.02458585125199, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4714, 4.53676, 2747.113, 797.7456, 3.444701, 2747.98, 826.3793, 3.302185, 2729.422, 775.8038, 3.525313, 2734.996, 601.1263, 9.141831, 5495.529, 593.9491, 9.247415, 5492.607, 99.96255, 100.0, 99.33471, 99.54203, 100.0, 99.94702
169268.0444, 284.9882400495725, 284.6210504189979, 285.2020675680539, 25.0942902560289, 25.265688880174384, 25.227977248729857, 7128.817193098429, 7162.485826358246, 7173.736552240471, 141.68882911415858, 17.817098884113875, 7.739561869627778, 7134.67271098123, 7164.720541203291, 7169.45078577469, 0.9999996823024591, 0.9999969302446619, 0.9999998880858775, 60.02435709500244, 60.02338389167215, 60.02322530217017, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.536939, 2746.673, 791.4615, 3.469936, 2746.278, 826.3987, 3.302553, 2729.195, 782.076, 3.504169, 2740.23, 601.1263, 9.141466, 5495.633, 593.9093, 9.247781, 5492.601, 99.97248, 99.9564, 99.32627, 99.72807, 100.0, 99.94899
169270.41504000002, 284.86346035893837, 284.6225447517414, 285.17729193822436, 25.104999260662122, 25.259462882581268, 25.227429948897953, 7124.223365152664, 7166.197339453996, 7172.659582265616, 138.41163749430575, 14.122742968466355, 9.330251265746938, 7123.783804630961, 7163.417154756174, 7166.694201557627, 0.9999990079999872, 0.9999974550330394, 0.9999994424343496, 60.022816996593015, 60.02626146191687, 60.02662869474024, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 599.0247, 4.586553, 2748.027, 785.2552, 3.492776, 2742.978, 820.0122, 3.338447, 2737.451, 788.4453, 3.481186, 2744.419, 607.2302, 9.05125, 5492.086, 589.3565, 9.301069, 5488.911, 100.0, 99.8586, 99.63507, 99.90092, 99.93962, 99.86468
169272.76232, 284.85555060002184, 284.57622764581987, 285.1007698998681, 25.09105705452723, 25.25370908868213, 25.207624966675684, 7126.2846733947135, 7166.195989046742, 7172.984708438762, 138.21469093277847, 16.32230490280972, 9.960258287967463, 7126.377798248335, 7165.644687831742, 7169.164499476513, 0.9999992294188929, 0.9999983401530695, 0.9999991443363085, 60.02681097059673, 60.02427236133202, 60.02883373044904, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4319, 4.53676, 2746.888, 791.442, 3.469936, 2746.501, 826.3405, 3.302921, 2729.025, 782.0372, 3.503801, 2740.725, 601.1453, 9.141649, 5495.631, 593.9093, 9.247781, 5492.541, 99.97039, 99.95631, 99.33845, 99.7427, 100.0, 99.948
169275.12584000002, 284.8311763463752, 284.5861264748477, 285.07854624095353, 25.076476247904047, 25.22111240652497, 25.1905668890467, 7115.157171764239, 7163.186640174684, 7164.9224816374, 133.6370528276243, 13.127640695759055, 7.67747545976772, 7116.91323342811, 7159.9271150362865, 7163.04406597851, 0.9999985824636608, 0.9999984391714642, 0.999998804921302, 60.027329670483375, 60.026342509527666, 60.02787808119676, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 606.2402, 4.526945, 2745.549, 793.7183, 3.458516, 2747.481, 830.2034, 3.27531, 2721.209, 776.1533, 3.524761, 2735.282, 595.1177, 9.231867, 5493.461, 600.0923, 9.157137, 5495.723, 99.93219, 99.99198, 99.04517, 99.53553, 99.96479, 100.0
169277.44456, 284.82150179994005, 284.55463304543485, 285.17989594544116, 25.083948796083757, 25.251037824188852, 25.206700931585644, 7120.44128368956, 7165.927979841794, 7160.3153153716985, 134.52808588034205, 13.037215593646579, 3.09372742576943, 7128.701550244434, 7167.963136542898, 7171.274776354469, 0.9999989862071755, 0.9999989975688843, 0.999999299830528, 60.026999911034714, 60.02787923791322, 60.02599955930359, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 606.3782, 4.529265, 2746.831, 791.5393, 3.469567, 2746.274, 826.321, 3.302737, 2729.029, 782.076, 3.503801, 2741.074, 601.1263, 9.141831, 5495.466, 593.9292, 9.247781, 5492.546, 99.9621, 99.94802, 99.33232, 99.75878, 100.0, 99.948
169279.83656000003, 284.8673278793183, 284.4914174989365, 285.156351468839, 25.070984866742183, 25.226475237910755, 25.203171324997747, 7120.324316701359, 7162.196882876311, 7172.423953712014, 134.20861006904215, 12.563032907491788, 9.806077072682456, 7124.977873494788, 7163.2566408123475, 7173.861935503925, 0.9999993540352793, 0.999999333858917, 0.9999989373247886, 60.02424810007918, 60.02271865765753, 60.02320620833109, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.3925, 4.537117, 2746.783, 797.7456, 3.444701, 2748.093, 826.3793, 3.302921, 2729.078, 775.7844, 3.524945, 2734.72, 601.1263, 9.142015, 5495.574, 593.9491, 9.247598, 5492.667, 99.96655, 100.0, 99.32654, 99.54591, 100.0, 99.95019
169282.19588, 284.96827962932554, 284.62188654668074, 285.1233596854917, 25.049568566872903, 25.21222984659069, 25.179258936478814, 7122.1167315651055, 7159.3389770758, 7163.317094510259, 140.84622185500257, 8.262957218783185, 1.4073064279566552, 7121.654589838261, 7158.162110305186, 7172.446465679698, 0.999999779910513, 0.999998581274698, 0.9999994206837692, 60.021074670086286, 60.02127992048251, 60.02035602324817, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 599.0049, 4.587624, 2748.027, 804.0103, 3.417624, 2747.86, 820.0316, 3.338631, 2737.505, 769.3957, 3.544986, 2727.901, 607.4209, 9.039561, 5490.94, 587.6467, 9.330551, 5483.183, 100.0, 100.0, 99.6352, 99.26284, 99.91698, 99.77761
169284.50344, 285.001657380756, 284.6542829444957, 285.1479136463396, 25.084442376863336, 25.240950338919543, 25.236024265306664, 7123.293557992368, 7165.954564302916, 7173.753244103513, 138.52508933968238, 12.098000478222275, 10.08978888813158, 7125.270491038947, 7159.776954097792, 7168.166815465125, 0.9999996995966212, 0.9999980267714444, 0.9999997233481802, 60.011965780232785, 60.016950569572536, 60.02100941494745, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4319, 4.536939, 2746.835, 797.7261, 3.444517, 2748.039, 826.3599, 3.302921, 2728.974, 775.8232, 3.525313, 2734.832, 601.1263, 9.142015, 5495.516, 593.9491, 9.247415, 5492.492, 99.96846, 100.0, 99.31841, 99.53159, 100.0, 99.94899
169286.88008, 284.8148479352334, 284.56557643407916, 285.03545460267605, 25.08523465921016, 25.229175610675902, 25.204882946537175, 7121.463924293461, 7161.288294903815, 7162.066156887193, 135.12365106698746, 12.50899522886175, 6.695078906588151, 7116.373041903276, 7156.985345716376, 7163.367933145014, 0.9999985634469623, 0.9999984459370502, 0.9999988963224798, 60.01845255740136, 60.015692927163364, 60.013979914091244, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4319, 4.536939, 2746.836, 797.7651, 3.444517, 2748.03, 826.4181, 3.299424, 2727.692, 776.6194, 3.520716, 2737.254, 598.9136, 9.184566, 5495.31, 597.5277, 9.190281, 5495.351, 99.97265, 100.0, 99.29542, 99.606, 99.99902, 99.99867
169289.23576, 284.9679714074695, 284.6600478636429, 285.1938812926354, 25.088399653989402, 25.249678468073387, 25.204029757583534, 7124.8600430511815, 7160.911433059989, 7169.706757475706, 135.91928461045768, 14.730376129137767, 10.025238352192446, 7128.355868278372, 7165.276982864332, 7168.775106669708, 0.9999995707069285, 0.9999992880425749, 0.9999993033846571, 60.00987432429916, 60.010695620095035, 60.01094389299669, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 610.8929, 4.492857, 2743.545, 794.1852, 3.459252, 2747.67, 829.1163, 3.288379, 2726.177, 777.2408, 3.520533, 2735.122, 601.0309, 9.143841, 5495.684, 593.9689, 9.247415, 5492.601, 99.82991, 99.99884, 99.21661, 99.57933, 100.0, 99.94899
169291.57628, 285.0312342343129, 284.59169211522726, 285.2280224584047, 25.08599259505018, 25.254398314600984, 25.216918623557003, 7126.096280350374, 7167.4769225105765, 7175.075626868339, 136.35723993714555, 8.841431096050655, 7.351668206249087, 7127.958620848028, 7167.828069605001, 7167.992877903782, 0.9999993905723936, 0.9999985199790502, 0.9999998002298867, 60.00727474729816, 60.00627788493123, 60.006634080641064, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4911, 4.53676, 2747.05, 791.6366, 3.469383, 2746.507, 826.3793, 3.302553, 2729.358, 782.0178, 3.503617, 2740.405, 601.1453, 9.141831, 5495.633, 593.9093, 9.247781, 5492.48, 99.96655, 99.95396, 99.3324, 99.73567, 100.0, 99.9479
169293.93828, 284.8863162127714, 284.5007718147844, 285.0661684823508, 25.082247635853037, 25.248050586118534, 25.20684078752891, 7126.05938863866, 7159.976696967827, 7174.789709813895, 137.88124149091027, 15.951138704369214, 6.793721166011437, 7120.168954544598, 7160.732036621302, 7172.8302594311635, 0.9999991092998975, 0.9999975947066962, 0.9999993858640972, 60.003697803597724, 60.00361358754954, 60.00698376727124, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 599.2021, 4.586553, 2748.027, 785.0217, 3.494066, 2743.292, 820.0122, 3.338447, 2737.617, 788.5035, 3.48045, 2744.98, 607.4781, 9.038282, 5490.743, 587.6666, 9.330551, 5483.184, 100.0, 99.80414, 99.63298, 99.88454, 99.91619, 99.77763
169296.28728000002, 284.9081957676261, 284.5389968345367, 285.1282369320367, 25.075612485998544, 25.248095310719798, 25.22351596425203, 7122.987933259222, 7165.846125332594, 7171.028257360212, 138.0466613696458, 15.054707508508955, 6.8537811354822225, 7125.272257053669, 7164.102250263256, 7169.670290834987, 0.9999998434375549, 0.999998324156779, 0.9999990103712273, 60.001151067627504, 60.00253363490465, 60.00683588536377, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.3925, 4.537296, 2747.055, 791.442, 3.469936, 2746.507, 826.3405, 3.302921, 2729.358, 782.076, 3.504536, 2740.008, 601.1263, 9.142015, 5495.625, 593.9292, 9.247964, 5492.427, 99.96846, 99.95426, 99.33054, 99.76073, 100.0, 99.94583
169298.64068, 284.84749920125415, 284.5082067368577, 285.0573361595461, 25.072430543475264, 25.22083855953527, 25.209915684200013, 7115.298729355135, 7160.368473949702, 7161.402205369936, 137.25362248360534, 8.747367279546836, 9.113384874573967, 7116.154016525519, 7156.29045430515, 7161.181433128192, 0.999999567030987, 0.9999990929189986, 0.999999448056684, 60.00113482968366, 60.000074595974674, 59.99731538456558, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4319, 4.536939, 2746.998, 791.4225, 3.469936, 2746.448, 826.3405, 3.302921, 2729.368, 782.0566, 3.50472, 2741.181, 601.1453, 9.141649, 5495.574, 593.9292, 9.247415, 5493.08, 99.97438, 99.95443, 99.32414, 99.71185, 100.0, 99.95771
169300.98080000002, 284.85002908570925, 284.44807296746586, 285.0827895933079, 25.09338624008865, 25.241160741128798, 25.239544353751516, 7129.187109313112, 7163.242773406679, 7171.619809587917, 135.9701667782415, 12.998408388484634, 7.301353072305119, 7120.554029652659, 7166.325803130266, 7171.489376428252, 0.9999987245076978, 0.9999990844232066, 0.999999486903617, 59.99665540709672, 60.00169927816482, 60.00049572966591, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 611.7407, 4.481792, 2741.879, 797.7651, 3.444701, 2748.147, 832.7076, 3.264634, 2718.219, 776.5029, 3.522923, 2736.3, 596.5292, 9.210864, 5494.903, 598.3627, 9.186253, 5495.156, 99.78215, 100.0, 98.92699, 99.59606, 99.99088, 100.0
169303.30456000002, 284.8752716585398, 284.4898026018223, 285.0989342681972, 25.07907063492794, 25.24505630101563, 25.213000241235687, 7122.932131394325, 7164.150752624746, 7168.633213878777, 135.18575144662236, 11.351003143229551, 9.70425001175181, 7120.674329819857, 7161.656667520982, 7168.360177585708, 0.9999994584685938, 0.9999976097384075, 0.9999991608449663, 60.001628155219635, 60.00096203420301, 59.99766545519283, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4517, 4.53676, 2746.998, 792.4148, 3.464778, 2747.158, 826.321, 3.303105, 2729.358, 778.4836, 3.517958, 2736.501, 601.1263, 9.142015, 5495.581, 593.9292, 9.247598, 5492.373, 99.97438, 99.97612, 99.31606, 99.59237, 100.0, 99.94485
169305.69780000002, 284.8079202772225, 284.51093633243914, 285.08641087457016, 25.043599364891783, 25.218871630407236, 25.197299506325294, 7117.817121304971, 7153.778090457254, 7163.209466715212, 134.6088067949945, 11.996298470230954, 5.138057505315373, 7121.553867811123, 7158.782166031123, 7165.702324539464, 0.9999999493754889, 0.999998242488172, 0.9999998614194047, 60.00342003202083, 60.00540614976355, 60.00084349565485, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 603.0662, 4.556392, 2748.051, 801.2281, 3.427018, 2747.98, 820.6334, 3.33495, 2737.56, 769.6093, 3.545722, 2728.235, 607.4019, 9.038282, 5490.684, 587.6467, 9.330551, 5483.244, 100.0, 100.0, 99.62353, 99.26993, 99.91439, 99.77555
169308.02116, 284.88149749188733, 284.51091722616553, 285.0977687784511, 25.065313792487448, 25.24467373843962, 25.227464999408163, 7120.108393758108, 7162.3460089637565, 7172.69411105795, 135.8190372928516, 13.93042588724245, 3.363819840762062, 7125.000025692192, 7160.041584626368, 7168.547803039403, 0.9999990802098659, 0.9999979562423524, 0.9999995936821388, 59.997993326604615, 60.00403306818937, 60.00037623288321, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.3531, 4.537117, 2746.946, 797.7456, 3.444701, 2748.089, 824.8264, 3.30918, 2730.393, 775.7455, 3.525681, 2735.166, 601.1453, 9.141649, 5495.522, 593.9292, 9.247598, 5492.492, 99.97265, 100.0, 99.37005, 99.52768, 100.0, 99.948
169310.40236, 284.88224066202633, 284.6004890271487, 285.11425418497254, 25.0781614000288, 25.247211392014044, 25.2117065321852, 7125.613837031383, 7161.830280939888, 7169.335690751405, 140.6861531084919, 13.211242463373765, 11.797880415293093, 7122.516771649257, 7163.0440503028585, 7166.587447329389, 0.9999991041232451, 0.9999986203198105, 0.9999990767666637, 60.0021035828896, 60.00429880185428, 60.00599658621515, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.536939, 2746.945, 797.7456, 3.444885, 2748.146, 826.3793, 3.302921, 2729.133, 775.8427, 3.525313, 2734.72, 601.1453, 9.141831, 5495.523, 593.9292, 9.247598, 5492.547, 99.97246, 100.0, 99.33488, 99.54378, 100.0, 99.94802
169312.71904000003, 284.8341945399313, 284.53501082673364, 285.1330575034438, 25.090828859748463, 25.247980719263, 25.21758935519396, 7124.3504969090845, 7167.694395601778, 7172.722106200872, 133.57637388937746, 13.61240254428094, 10.754745167113924, 7130.489448348609, 7169.8295376627375, 7172.950299860232, 0.9999997183205431, 0.9999992647137275, 0.9999994006803201, 60.006805815000085, 60.00255988812396, 59.99900856804623, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 611.7209, 4.481792, 2741.884, 791.442, 3.469936, 2746.162, 832.6299, 3.264082, 2718.336, 782.1537, 3.503985, 2740.841, 594.9079, 9.233875, 5493.451, 600.2117, 9.155854, 5495.671, 99.78616, 99.95033, 98.92055, 99.73618, 99.96432, 100.0
169315.06120000003, 284.7815381034734, 284.49276850247037, 285.10456817082064, 25.105364471499133, 25.236548634263883, 25.223507350902185, 7121.2356589026795, 7166.264442753342, 7170.228195980608, 132.88919975052568, 12.121704920102275, 7.772649013665159, 7123.356575867875, 7167.769595474346, 7171.492749911049, 0.9999995846804676, 0.9999981057632042, 0.9999992726710328, 60.008370415861314, 60.00792750719536, 60.00148014424892, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.537117, 2747.003, 797.7456, 3.444332, 2748.146, 826.3987, 3.302737, 2729.41, 775.8427, 3.525313, 2734.992, 601.1453, 9.141649, 5495.525, 593.9292, 9.247781, 5492.541, 99.97437, 100.0, 99.32445, 99.54184, 100.0, 99.94495
169317.36776000002, 284.83711446711806, 284.50084381782887, 285.13682303527014, 25.067361571809602, 25.247504748377875, 25.217435944367015, 7118.9660510492495, 7156.782252511087, 7172.979264035731, 138.97603816048013, 16.178067736292633, 8.593446296488253, 7127.595161447602, 7162.671380586049, 7172.92727048881, 0.9999992527612883, 0.9999974409311901, 0.9999996200529311, 60.00730737122149, 60.004956146355006, 60.005488129571326, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4714, 4.537296, 2746.836, 791.4615, 3.47012, 2746.62, 826.321, 3.30605, 2730.925, 783.6683, 3.499021, 2742.853, 603.4534, 9.095445, 5494.092, 590.0325, 9.300154, 5485.709, 99.97646, 99.96063, 99.35153, 99.80954, 99.97891, 99.83277
169319.71456000002, 284.987152010785, 284.5468076069372, 285.2109142676181, 25.078962009045075, 25.262495416794653, 25.226290089686103, 7126.238649123311, 7164.957056874536, 7170.778824369654, 131.7771775491051, 13.629822332513868, 9.190187162980237, 7127.643985314561, 7164.146535768094, 7170.46158367353, 0.9999991941122781, 0.9999966822556431, 0.9999990810897662, 60.01231782183043, 60.010406941736456, 60.00408147459971, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 600.0301, 4.576024, 2748.18, 787.4536, 3.484303, 2745.363, 823.7004, 3.314702, 2732.418, 783.4159, 3.499572, 2740.927, 601.5459, 9.139092, 5495.483, 593.9093, 9.247781, 5492.553, 100.0, 99.8874, 99.44375, 99.7602, 100.0, 99.94582
169322.07176000002, 284.8335526943385, 284.5417110524823, 285.16690255948123, 25.102365632303055, 25.25134370552194, 25.2331505469522, 7123.0741306318605, 7164.7103331573635, 7169.510641116348, 135.81091354683304, 16.137997907871522, 4.955751733488341, 7124.057362963689, 7163.406337479261, 7172.898112194674, 0.9999994419853231, 0.999997942389233, 0.9999997330601673, 60.0066724711762, 60.007475230707115, 60.008434278572025, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.536404, 2746.893, 791.4615, 3.470304, 2746.337, 826.3793, 3.302737, 2729.64, 782.0954, 3.504536, 2740.226, 601.1263, 9.142197, 5495.523, 593.9292, 9.247964, 5492.487, 99.97055, 99.95033, 99.32267, 99.72792, 100.0, 99.94997
169324.38220000002, 284.84936859398357, 284.5842109171423, 285.0606667046287, 25.054400050741954, 25.242279208414278, 25.192411211328064, 7115.982961806967, 7155.085194276269, 7160.806746396884, 132.7400021216132, 14.41394167497674, 8.607062737110482, 7118.855188074816, 7156.081654637345, 7164.985369385608, 0.9999987288867318, 0.9999989282756077, 0.9999996447536532, 60.002817472930865, 60.00471579799754, 60.0074161991498, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 611.6815, 4.481971, 2741.717, 797.7261, 3.444701, 2747.864, 832.7076, 3.264634, 2718.376, 775.8038, 3.525681, 2734.721, 594.9079, 9.234058, 5493.336, 600.2514, 9.155671, 5495.851, 99.78633, 100.0, 98.92699, 99.52757, 99.96238, 100.0
169326.78780000002, 284.830166859564, 284.412846522174, 285.0509483574557, 25.087853300631842, 25.236183054489107, 25.24109726643829, 7123.061562146932, 7164.469471727773, 7169.480911532786, 134.89173132529356, 22.152855888723025, 2.950319829390537, 7123.9437736768505, 7161.141606502037, 7174.804936654086, 0.9999984592954163, 0.999998429887061, 0.9999988385084392, 60.008520310513255, 60.00946334534302, 60.008438151957584, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.536939, 2746.783, 791.4225, 3.469936, 2746.283, 826.321, 3.302369, 2729.31, 782.1925, 3.503985, 2740.619, 601.1263, 9.142015, 5495.523, 593.9292, 9.247781, 5492.546, 99.97038, 99.94836, 99.32632, 99.74007, 100.0, 99.94692
169329.30800000002, 284.83175993861107, 284.3465209785672, 285.0467623443958, 25.090077662368667, 25.223602310263242, 25.189705655095928, 7119.80471620481, 7156.852375980708, 7166.338241930023, 137.1335731234633, 13.573260708861199, 2.900930201045867, 7122.482405470472, 7149.753396811463, 7165.869787171451, 0.9999993325779508, 0.9999981751209122, 0.9999999041426458, 60.00608523057031, 60.00613639706933, 60.01096959623779, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.536939, 2746.94, 797.7261, 3.444701, 2748.093, 826.3016, 3.303289, 2729.479, 775.8232, 3.525129, 2734.943, 601.2407, 9.14037, 5495.443, 592.5773, 9.26591, 5489.432, 99.96256, 100.0, 99.3201, 99.53566, 100.0, 99.9095
169331.67544000002, 284.8601747130919, 284.4862986317476, 285.0472846709665, 25.06325036397736, 25.255201656104397, 25.213041304648478, 7123.998500898331, 7162.552361097218, 7168.609432915768, 136.56355690007604, 15.639461865490603, 7.246002903073986, 7125.547959243289, 7166.75448665908, 7173.924604537261, 0.9999994094324768, 0.9999990256745867, 0.9999999432915692, 60.00330573416884, 60.01295117812167, 60.01641873451109, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 599.1035, 4.587267, 2748.137, 803.9908, 3.419282, 2748.036, 821.6039, 3.329612, 2735.482, 772.2891, 3.535609, 2731.99, 603.4725, 9.104758, 5494.821, 592.7761, 9.257669, 5492.503, 100.0, 100.0, 99.55527, 99.43185, 99.9894, 99.93567
169334.03544, 285.0062951848308, 284.53499493970315, 285.11830233643275, 25.084040077894347, 25.262405558413835, 25.21875456629148, 7122.863442860706, 7163.903638383242, 7169.677341715969, 134.9813595340902, 10.683606493874095, 7.703823170015767, 7127.92103133798, 7166.741655967471, 7167.6893517093085, 0.9999993225110319, 0.9999977504518829, 0.9999999778399746, 60.01227140657564, 60.01258951415778, 60.01417808542268, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4517, 4.537117, 2746.841, 797.7456, 3.444517, 2747.923, 826.3016, 3.302369, 2728.97, 775.8427, 3.525313, 2735.278, 601.1263, 9.142015, 5495.574, 593.9491, 9.247598, 5492.547, 99.96866, 100.0, 99.31828, 99.53953, 100.0, 99.94802
169336.38372, 284.91197391143953, 284.46310347792985, 284.9977019367927, 25.07378620868702, 25.23901958652037, 25.213883125332348, 7117.115076725235, 7160.538267190415, 7165.780780838521, 133.63446969710458, 14.47949784266666, 6.996853685343581, 7119.106493941561, 7163.220535343613, 7169.412601515394, 0.9999993231994648, 0.9999987241272019, 0.9999996867038653, 60.0132595133069, 60.012953544118744, 60.01850615144141, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 609.434, 4.498925, 2743.143, 791.6755, 3.469752, 2746.737, 832.5911, 3.265186, 2717.943, 782.1343, 3.504169, 2740.729, 594.9079, 9.233875, 5493.508, 600.1918, 9.156038, 5495.729, 99.83408, 99.94606, 98.91694, 99.74643, 99.9655, 100.0
169338.69524, 285.0118329452713, 284.554053107691, 285.1836474156537, 25.07568586377518, 25.23731070528275, 25.200265193576968, 7126.519710801631, 7158.696482112497, 7170.445466127929, 131.59031072190055, 19.25520579628119, 6.953607687581439, 7126.429093488968, 7163.390865498114, 7171.751503846262, 0.9999983840592125, 0.9999977248976389, 0.9999992370535692, 60.01011999620116, 60.013424090743506, 60.0168069709793, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4517, 4.53676, 2746.835, 797.7651, 3.444517, 2748.2, 826.3405, 3.302737, 2729.26, 775.8427, 3.525129, 2734.89, 601.1453, 9.141831, 5495.634, 593.9491, 9.247598, 5492.493, 99.97038, 100.0, 99.32841, 99.53955, 100.0, 99.94703
169341.00924, 285.0877331666724, 284.7934548676019, 285.2744868715081, 25.075961402896983, 25.23294227477435, 25.223768798433206, 7130.725943559582, 7165.679225286141, 7180.476038444597, 138.44736635209892, 8.987511131662814, 6.747640802319438, 7122.660981631441, 7164.718783808048, 7170.855521157713, 0.9999994490588414, 0.9999975491248403, 0.9999998735715071, 60.02183071645297, 60.014346115040844, 60.010463881164, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4714, 4.536582, 2746.888, 791.481, 3.469936, 2746.391, 826.3599, 3.302921, 2728.842, 782.1537, 3.504169, 2740.449, 601.1453, 9.141831, 5495.631, 593.9292, 9.247781, 5492.486, 99.97037, 99.95033, 99.31361, 99.75245, 100.0, 99.9479
169343.36464, 285.043153206244, 284.596670557788, 285.1594954465356, 25.10247127195093, 25.225225496465672, 25.234208392842177, 7127.925558451906, 7158.74553801935, 7166.683089550577, 140.11491465005224, 12.615364522445361, 9.541131278668672, 7131.8001435584065, 7165.34858113029, 7167.867126642908, 0.9999992471685646, 0.9999985303167341, 0.9999995793721873, 60.014409128929096, 60.01705286939252, 60.01793510609241, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 599.2415, 4.586731, 2748.251, 785.3524, 3.49296, 2743.036, 820.0316, 3.338447, 2737.675, 788.4841, 3.481737, 2745.439, 607.4209, 9.039561, 5490.891, 587.6069, 9.329269, 5485.183, 100.0, 99.83017, 99.63311, 99.89088, 99.91498, 99.79403
169345.72116000002, 285.16803546118473, 284.7132537281145, 285.22200119524496, 25.093347296802953, 25.23424059947217, 25.218747085798018, 7127.691139664656, 7169.610052445028, 7169.322087227814, 135.26447295501748, 13.997489410835442, 8.19552321267065, 7130.677370124445, 7167.561086630906, 7179.698869414536, 0.9999982919157308, 0.9999987959203791, 0.9999987125750941, 60.01262673923773, 60.01191437514804, 60.01573096637722, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4122, 4.53676, 2746.668, 791.4225, 3.469936, 2746.22, 826.3793, 3.302737, 2729.301, 782.0954, 3.50472, 2741.122, 601.1453, 9.141649, 5495.525, 593.9292, 9.247964, 5492.432, 99.97456, 99.94606, 99.32419, 99.74254, 100.0, 99.94897
169348.06776, 285.02479726427663, 284.6248066415243, 285.07379700753876, 25.060782024073223, 25.22080442150792, 25.19595839981052, 7116.215119151488, 7158.825819635608, 7163.095908168359, 134.6939447881764, 11.708326619190466, 12.476904546633705, 7118.391903006586, 7147.364628718311, 7164.494088242334, 0.999998321809427, 0.9999980346105551, 0.999999595928505, 60.00861060555928, 60.00984146529039, 60.01185901000684, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 605.4714, 4.53676, 2746.946, 791.8506, 3.466252, 2746.764, 828.3011, 3.291325, 2725.175, 778.9302, 3.517591, 2736.474, 596.7963, 9.2147, 5494.075, 597.985, 9.178744, 5495.729, 99.97249, 99.9714, 99.18014, 99.62983, 99.98058, 100.0
169350.50292000003, 284.94889353242627, 284.634045001067, 285.2407033276262, 25.06965322985817, 25.24734751772311, 25.22687852601886, 7125.178567482895, 7170.630436937081, 7171.993290369788, 136.36000735059952, 11.047505560438708, 12.83923327626826, 7128.7383598216575, 7162.854135177932, 7172.332876259866, 0.9999994545426241, 0.9999995750899054, 0.9999994343208641, 60.000129401540015, 59.99732939369013, 59.998728462255194, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 600], 5500.0, [], 608.3103, 4.517308, 2745.676, 792.6483, 3.465515, 2746.539, 826.5346, 3.302185, 2729.124, 782.1731, 3.503617, 2740.783, 601.1453, 9.141649, 5495.582, 593.9093, 9.247964, 5492.655, 99.92628, 99.95779, 99.32387, 99.74821, 100.0, 99.94483
