TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
170862.82344, 285.1993644498616, 284.93487065652783, 285.28631464950075, 25.08791826780466, 25.246871428661187, 25.2576560579901, 7140.875789770402, 7174.666021159419, 7168.759033277171, 138.19131125993795, 2.0749729935919277, -4.075061029564495, 7143.214285821268, 7179.765788091125, 7173.327508489307, 0.9999999612020285, 0.9999998186225217, 0.9999999629305502, 60.03117349180898, 60.03122447023439, 60.034437763890494, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 602.9084, 4.557641, 2747.718, 790.9946, 3.471594, 2746.319, 825.0981, 3.310652, 2731.416, 786.1345, 3.489276, 2742.714, 793.0753, 6.92676, 5493.31, 807.1553, 6.805325, 5493.137, 99.99495, 99.93932, 99.40351, 99.85698, 99.96678, 99.96497
170865.17148000002, 285.2292630467094, 284.9698614949469, 285.2587489024279, 25.12983716120713, 25.23536330611388, 25.24641172718479, 7146.67945431496, 7173.918739439478, 7175.786643115773, 137.89488910131604, 4.83704134882737, -2.485714419827218, 7144.223042990572, 7164.2531730473365, 7176.787035794015, 0.999999946272823, 0.9999998907703952, 0.9999998410358996, 60.029447502304194, 60.02596717473059, 60.02639210474548, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6576, 4.551573, 2747.608, 791.014, 3.471594, 2746.259, 825.0787, 3.310652, 2731.605, 786.1345, 3.490195, 2743.259, 793.0753, 6.92676, 5493.47, 807.1951, 6.805325, 5493.191, 99.99883, 99.94557, 99.37429, 99.84234, 99.9648, 99.95452
170867.54784, 285.2065071027055, 284.94229706317674, 285.3469800389238, 25.123605362061912, 25.25590740869244, 25.21358650553929, 7142.818871159554, 7179.203649453744, 7175.332271513698, 128.6238104779918, 11.611972714475996, -0.6784203463334961, 7146.951518986669, 7178.464666766714, 7174.555131357364, 0.999999840801315, 0.9999999646814064, 0.9999999938273909, 60.024811510941205, 60.02224360664892, 60.02814521750193, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 610.0452, 4.497498, 2743.599, 797.3176, 3.446359, 2747.85, 831.3876, 3.272733, 2720.452, 779.6875, 3.512626, 2738.656, 799.3318, 6.875259, 5495.828, 813.4974, 6.744163, 5486.436, 99.85259, 100.0, 99.00827, 99.67076, 100.0, 99.8368
170869.87788000001, 285.30105330536526, 285.0175639311858, 285.313695029757, 25.098372049180423, 25.249298595846465, 25.22192956953747, 7140.608017310552, 7177.058789287377, 7170.067305616273, 137.33172193503242, 7.210877913417335, -7.131060295763689, 7144.964904027372, 7168.869544117323, 7174.782960942247, 0.9999999493614785, 0.9999999794243865, 0.9999999981201451, 60.02883457789281, 60.027452392138585, 60.02595576953248, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6379, 4.55193, 2747.722, 791.014, 3.471594, 2746.376, 824.9816, 3.310284, 2730.862, 786.0179, 3.491298, 2743.184, 793.4568, 6.919272, 5494.304, 807.1752, 6.804776, 5493.246, 99.9886, 99.94343, 99.39347, 99.83556, 99.9715, 99.95649
170872.22328, 285.4145464370572, 285.0278188279143, 285.34094022997414, 25.121799371887626, 25.22507553467344, 25.19018999411973, 7134.317800840444, 7176.060314050046, 7174.535413226575, 141.16118215758937, 0.5026241490081702, -0.854302819260738, 7135.881734202153, 7176.4118853333575, 7165.011363045714, 0.999999863387739, 0.9999999899194305, 0.9999999677910272, 60.02823801190562, 60.02750247569329, 60.028760031833436, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.5984, 4.551395, 2747.608, 797.3176, 3.446359, 2748.128, 824.5934, 3.315438, 2732.932, 777.4932, 3.519981, 2735.808, 802.3838, 6.844761, 5495.173, 802.5031, 6.847626, 5495.573, 99.98668, 100.0, 99.46245, 99.58064, 99.9958, 100.0
170874.52784000002, 285.38122619975013, 285.00193906425574, 285.1711847276983, 25.120219544503698, 25.239030072053176, 25.222433530247468, 7130.329149387865, 7170.578837940591, 7174.270805930738, 140.87576570028068, 1.7460795338171238, -1.354874081338039, 7141.504025830953, 7177.803507970074, 7180.0547276863745, 0.9999999753197253, 0.9999997089216178, 0.9999999992967186, 60.03051223410704, 60.02713621336795, 60.028325637020444, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 598.2557, 4.588337, 2748.128, 801.0725, 3.430886, 2748.312, 822.1087, 3.322801, 2733.649, 778.6195, 3.51612, 2738.289, 799.4844, 6.875077, 5495.611, 807.1155, 6.806057, 5493.193, 100.0, 100.0, 99.50693, 99.65289, 100.0, 99.96497
170876.89084, 285.33576561286253, 284.96673369758446, 285.36903361074957, 25.129536062679808, 25.239093941606548, 25.216275565273854, 7147.896268069399, 7169.6625557282205, 7181.215130270726, 137.89930120349618, 3.228205227762828, -2.989173737822739, 7145.596687566707, 7169.738007749528, 7170.022300845253, 0.9999999856168018, 0.9999998442718153, 0.9999999999330409, 60.033496924978586, 60.03307476534871, 60.032881284970934, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6773, 4.551038, 2747.44, 797.337, 3.446359, 2748.074, 825.001, 3.308995, 2731.023, 779.3962, 3.513178, 2738.601, 799.3318, 6.875625, 5495.666, 807.1951, 6.805325, 5493.071, 100.0, 100.0, 99.39299, 99.65096, 100.0, 99.96184
170879.23644, 285.3615665757897, 285.05347422818, 285.3756013680938, 25.09416459431083, 25.242047174005243, 25.190628538993924, 7140.109410734702, 7170.89093152124, 7165.545242662231, 132.88100293731213, 7.718824648902682, -3.4297914247972585, 7141.636488432446, 7176.134078840171, 7163.793069545034, 0.9999999356914416, 0.9999996673835656, 0.999999996656733, 60.03581349880836, 60.0343246997446, 60.03797843786008, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 609.9663, 4.498033, 2743.761, 791.014, 3.471594, 2746.321, 831.3876, 3.271997, 2720.336, 785.9791, 3.489827, 2742.545, 793.0563, 6.926394, 5493.251, 813.4775, 6.744712, 5486.085, 99.85659, 99.93573, 99.01867, 99.85257, 99.96082, 99.83777
170881.52788, 285.2150471140693, 284.86091211358416, 285.28342178425663, 25.109575248256846, 25.28470968662147, 25.247997468911976, 7148.256821371333, 7170.093531058707, 7183.748590873551, 141.87223347453664, 1.3695383824954206, -1.0878199302019311, 7146.203713960731, 7178.655073355949, 7178.080598503603, 0.9999998741177106, 0.9999999139211414, 0.9999999609017487, 60.029231008157616, 60.02767774074331, 60.030255205821774, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.5787, 4.551217, 2747.446, 797.3565, 3.446543, 2748.129, 825.1369, 3.309916, 2731.012, 779.7264, 3.513362, 2738.87, 799.37, 6.875077, 5495.937, 807.2348, 6.80441, 5493.482, 99.99258, 100.0, 99.38308, 99.67856, 100.0, 99.95349
170883.83964000002, 285.3750846551877, 285.0502198795741, 285.3600442303366, 25.132578973512302, 25.238825001163313, 25.231842811542965, 7133.525019719376, 7178.382538562926, 7174.698226639709, 139.54843174524467, 7.871036279602777, 2.770605154758641, 7147.726329272981, 7181.564139463707, 7181.818836881332, 0.9999998985538973, 0.9999998520997617, 0.9999998441617196, 60.028606237516705, 60.03101818021983, 60.029349502366124, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.7365, 4.551395, 2747.666, 791.014, 3.471962, 2746.095, 825.2146, 3.308811, 2731.655, 785.8626, 3.491114, 2743.919, 793.0944, 6.926942, 5493.47, 807.1155, 6.805325, 5493.134, 99.99257, 99.95582, 99.416, 99.84123, 99.9648, 99.9587
170886.22632000002, 285.32030196453735, 284.9628291735961, 285.38293891120094, 25.12151782259641, 25.259176673473963, 25.218794556759182, 7149.692589645372, 7173.732033836235, 7177.819228573413, 138.31272121068923, 4.51300726283489, -3.7623851091020697, 7139.383871304878, 7174.420308983099, 7182.923881422358, 0.9999999943841176, 0.9999988942761345, 0.9999999981801776, 60.03081339109736, 60.027294145675704, 60.027623943381855, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 597.408, 4.599938, 2747.853, 784.6132, 3.495355, 2742.529, 818.8863, 3.345442, 2739.004, 792.2513, 3.467028, 2746.496, 787.8298, 6.964198, 5489.928, 803.517, 6.839202, 5495.138, 100.0, 99.80762, 99.69592, 99.95882, 99.88984, 99.9949
170888.53856000002, 285.33646648980346, 284.951280545545, 285.3694484737152, 25.11192137240037, 25.254740937991922, 25.220272599667233, 7148.023930581929, 7174.389747754346, 7174.537236021992, 136.98800411801017, 4.927097652908515, 2.7544030996605215, 7147.131185860006, 7176.742609604641, 7178.468547646166, 0.9999999775846885, 0.9999995066206487, 0.9999999883930392, 60.02852486742889, 60.027494235779486, 60.02589839521691, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6773, 4.551038, 2747.717, 791.0334, 3.471409, 2746.265, 825.0593, 3.309364, 2730.62, 785.8432, 3.490195, 2743.576, 793.0944, 6.926394, 5493.251, 807.0559, 6.805142, 5492.789, 99.99469, 99.9477, 99.37664, 99.85616, 99.96085, 99.95659
170890.87240000002, 285.3619734288565, 284.98553309614977, 285.3593590519206, 25.09800609537753, 25.218740775237826, 25.202897779714, 7135.9352301374365, 7169.310359690476, 7167.156520396465, 137.5538651286697, 11.01204163305215, 4.509350711596198, 7139.969741538737, 7169.492270922298, 7167.640369655161, 0.9999999855185295, 0.999999511397342, 0.9999999999330428, 60.02731408261136, 60.02729260545025, 60.02462978122457, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 605.2939, 4.534619, 2746.583, 793.9713, 3.459989, 2747.464, 827.874, 3.288379, 2723.281, 780.0759, 3.511156, 2738.887, 799.2365, 6.875625, 5495.666, 813.4775, 6.744163, 5486.431, 99.96418, 99.99265, 99.19528, 99.66671, 100.0, 99.83365
170893.24684, 285.41313844899327, 285.03870771463636, 285.4634279653867, 25.110690817690315, 25.206843341320305, 25.24078938358757, 7144.728948047257, 7179.02751398775, 7172.6979487961, 135.67041445701807, 5.184201460620898, -1.8023682673981511, 7140.937388171933, 7179.304263155702, 7177.329507581575, 0.9999999854665144, 0.9999998404829732, 0.9999999547965205, 60.02821682591972, 60.02734708208872, 60.02627754183177, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 604.9391, 4.546041, 2747.385, 791.0724, 3.471409, 2746.203, 826.2822, 3.302369, 2729.136, 786.1151, 3.491114, 2743.829, 793.0753, 6.926394, 5493.362, 807.1553, 6.805142, 5493.652, 99.98845, 99.95188, 99.32432, 99.84938, 99.96284, 99.96813
170895.52756000002, 285.3691084024259, 284.90764968794366, 285.3086811658278, 25.07205408358766, 25.2541600190266, 25.232215788969853, 7138.975480477396, 7170.86411094948, 7177.918781851898, 138.83864183164874, 4.2677498612438285, -0.09230378430083874, 7145.354042519926, 7173.628774070122, 7183.948993954253, 0.9999999209182099, 0.9999999507267381, 0.9999999825868053, 60.02283584316942, 60.02543573645072, 60.025992294393994, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.7167, 4.551217, 2747.556, 797.376, 3.446359, 2748.186, 824.9234, 3.311573, 2731.817, 779.6681, 3.512443, 2738.588, 799.351, 6.875807, 5495.663, 807.1354, 6.805325, 5493.307, 99.99277, 100.0, 99.42657, 99.66038, 100.0, 99.97227
170897.8714, 285.3410459111858, 284.9357655065133, 285.3321158109816, 25.083360392903362, 25.245844853204378, 25.23007943880228, 7135.832487550022, 7181.123558088949, 7176.5259252014275, 139.71848134382572, 2.595684668437798, 0.283276566852237, 7138.711547197953, 7161.937996571904, 7179.611506669269, 0.9999999645518666, 0.9999999096136011, 0.9999998794956242, 60.02447655446593, 60.0235284724749, 60.02354475047346, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 597.4672, 4.599224, 2747.966, 803.5433, 3.419282, 2747.674, 818.7504, 3.345626, 2739.116, 773.2599, 3.533035, 2732.422, 805.493, 6.821202, 5494.38, 800.8331, 6.862642, 5495.958, 100.0, 100.0, 99.68752, 99.4358, 99.98137, 100.0
170900.17608, 285.41236217807705, 284.9582814250359, 285.3019913308076, 25.106304486580967, 25.245241665762908, 25.23360343910952, 7146.5661305034155, 7169.968876655081, 7175.449160726236, 140.5052725487967, -0.19501144386867963, -0.778516436328573, 7130.603552218413, 7174.582493283679, 7173.2575418845545, 0.9999999891030388, 0.999999711648771, 0.9999999923085945, 60.02213130055738, 60.019060603311154, 60.021986794893756, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6773, 4.551217, 2747.498, 797.337, 3.446543, 2748.075, 824.9816, 3.309732, 2730.449, 779.6875, 3.511339, 2737.88, 799.3318, 6.875442, 5495.556, 807.1951, 6.804959, 5493.077, 100.0, 100.0, 99.38655, 99.669, 100.0, 99.96078
170902.57552, 285.2824435828065, 285.07452361868195, 285.3085425813774, 25.088397551419547, 25.231350661410772, 25.182720675096594, 7135.13429836974, 7168.704142995808, 7164.550645672245, 138.50002368307378, 8.367177441496551, 0.6418058513669607, 7134.652687349272, 7168.175736813547, 7164.439666539164, 0.999999899208159, 0.9999988190757453, 0.9999999778476737, 60.02343426025911, 60.021127483122115, 60.01741208833708, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.7167, 4.551217, 2747.613, 797.3176, 3.446543, 2747.967, 825.0981, 3.309364, 2731.354, 780.037, 3.510788, 2739.529, 797.7677, 6.888226, 5495.061, 809.9983, 6.77566, 5490.005, 99.99865, 100.0, 99.40503, 99.70256, 99.99605, 99.90673
170904.92236000003, 285.39309647035867, 284.82801508379526, 285.2213323364853, 25.119450290729684, 25.24035171024567, 25.245807207533375, 7144.965749672554, 7169.046503811698, 7178.204729288576, 133.86070953382864, 5.37196297874425, -5.6577049131551576, 7139.369051858448, 7166.814699899756, 7174.583929481149, 0.9999999997616966, 0.999999895098374, 0.9999999276207868, 60.02163300548428, 60.01953034288916, 60.02136786579275, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 610.0058, 4.497319, 2744.06, 792.3953, 3.465699, 2747.094, 829.3299, 3.288195, 2725.867, 782.4061, 3.503433, 2740.369, 797.7868, 6.883843, 5495.657, 807.2348, 6.804959, 5493.247, 99.84668, 99.97787, 99.1868, 99.74723, 100.0, 99.96185
170907.25616000002, 285.3665682816519, 285.0022749559054, 285.38279815726423, 25.13328233539996, 25.238724006060185, 25.21738946357403, 7151.993664837737, 7177.868068215339, 7178.004076347823, 139.59201956458605, 4.107017381422793, -3.728781792701284, 7145.566243019513, 7171.97592718866, 7172.306779411322, 0.9999998784930906, 0.9999996606612502, 0.9999999973116644, 60.02385593617056, 60.02091687403881, 60.019097595396524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6379, 4.551573, 2747.441, 793.2319, 3.465331, 2746.267, 825.0787, 3.308811, 2731.204, 785.8626, 3.49185, 2744.382, 793.0753, 6.926394, 5493.308, 807.215, 6.804593, 5493.137, 99.99065, 99.96827, 99.35599, 99.84626, 99.96186, 99.95874
170909.57340000002, 285.3488750354709, 284.9234371743917, 285.36829652068684, 25.137954396997497, 25.251613787267395, 25.25170439217702, 7144.825874068554, 7166.459571271144, 7177.781709672941, 141.5727676879801, 5.010462249609731, -3.462292445982712, 7143.244401236552, 7173.568823907046, 7178.613460224781, 0.9999999617090907, 0.9999998888498808, 0.9999999719871449, 60.0170586860126, 60.017455588751005, 60.01898090891392, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 597.9206, 4.59851, 2747.69, 784.7882, 3.495171, 2742.861, 818.8087, 3.345074, 2738.938, 792.2513, 3.46666, 2746.513, 786.7997, 6.974425, 5487.637, 800.9126, 6.862276, 5495.84, 99.99956, 99.81177, 99.68104, 99.95621, 99.85866, 100.0
170911.90576000002, 285.33918555518005, 284.94587334079387, 285.3195180207383, 25.138458440729785, 25.246229877013437, 25.225153439776278, 7144.396690072369, 7165.203497092723, 7177.607996516036, 138.5398404000921, 3.910737876906751, 0.14482180731874905, 7139.526750799996, 7177.671213329003, 7183.454775245461, 0.9999997990955634, 0.9999995771066643, 0.9999999663333685, 60.009064220550144, 60.01027066677581, 60.01348154389453, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.697, 4.551038, 2747.665, 791.014, 3.471594, 2746.036, 824.9234, 3.309916, 2731.817, 786.1539, 3.489276, 2743.589, 793.0753, 6.926577, 5493.36, 807.1951, 6.805325, 5493.594, 99.99866, 99.9477, 99.42187, 99.85033, 99.96582, 99.96706
170914.33832, 285.2805274856449, 284.96232175222815, 285.2787273093615, 25.112725426614823, 25.235727480615022, 25.22732235167869, 7143.777845681909, 7166.095287929075, 7183.618702457269, 138.29190078789543, 7.605926803030798, 2.2544282480834, 7135.266129281198, 7167.581580652533, 7164.814685636684, 0.9999999979831977, 0.999999208476026, 0.9999999692586398, 60.01516922242577, 60.01813242609921, 60.01501821483893, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.697, 4.551573, 2747.612, 791.0334, 3.471594, 2746.094, 825.0981, 3.311573, 2730.677, 785.6685, 3.490563, 2742.778, 793.0753, 6.926577, 5493.252, 807.1354, 6.804959, 5493.647, 99.99448, 99.94151, 99.38038, 99.83862, 99.96675, 99.9587
170916.68096000003, 285.31832314907007, 284.940183084268, 285.33109867106225, 25.11800728464192, 25.258514160925685, 25.22165683032345, 7145.154941455845, 7173.668495078877, 7176.350779856613, 135.79741844002615, 6.90054011077882, 0.8955819282793982, 7146.397039667236, 7170.398750363004, 7182.835518738884, 0.9999998313394933, 0.9999998706679409, 0.9999997798531842, 60.013565814026094, 60.01430309335087, 60.01790739920461, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 610.0255, 4.497141, 2743.374, 797.337, 3.446174, 2747.967, 831.407, 3.272365, 2720.792, 779.6293, 3.512443, 2739.294, 798.7787, 6.884573, 5495.433, 811.4099, 6.771082, 5490.045, 99.85452, 100.0, 99.01444, 99.67821, 100.0, 99.90269
170919.01672, 285.19787675085917, 284.9070686612256, 285.2326453476984, 25.123416466416188, 25.21931839766814, 25.243478839397316, 7137.822803477818, 7167.4934744929815, 7182.685225181643, 139.81863313543903, 2.2130862264793905, -1.7938726733177646, 7138.955721092978, 7169.128968738499, 7182.832652477966, 0.9999996719115715, 0.999999949831664, 0.9999999916498442, 60.01825997541124, 60.015998062818035, 60.01605751909959, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.697, 4.551573, 2747.719, 791.6171, 3.469199, 2746.786, 825.0399, 3.310652, 2730.95, 782.7557, 3.501962, 2740.227, 797.3099, 6.888408, 5495.842, 807.215, 6.805325, 5493.708, 99.99658, 99.96265, 99.39034, 99.74754, 100.0, 99.95656
170921.38512000002, 285.3746665922566, 284.97078735814654, 285.38781974159366, 25.10854142140042, 25.244357753388034, 25.220182271793345, 7142.863589877075, 7177.057484441971, 7175.335187811222, 140.8070957393827, 1.4373253536289212, -3.418050066840351, 7148.247383993165, 7174.061344435666, 7178.743449644528, 0.9999988295074427, 0.9999999096399352, 0.99999968162843, 60.01423947315664, 60.01190946805128, 60.01344543888006, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 602.5733, 4.564959, 2748.063, 799.3799, 3.435122, 2748.273, 821.4487, 3.333661, 2737.005, 774.3862, 3.529542, 2731.914, 805.6647, 6.819558, 5494.542, 800.8331, 6.862276, 5495.667, 100.0, 100.0, 99.59272, 99.47002, 99.9754, 100.0
170923.72768, 285.2736506507659, 284.8992888543843, 285.2609337358639, 25.105482598528404, 25.22843891630348, 25.240168009866085, 7140.392518234926, 7175.7995899919915, 7170.931705644165, 142.05563437430965, -2.466611003383264, -3.6748529107239847, 7142.963065867401, 7173.246972011085, 7170.127322917101, 0.999999894341221, 0.9999996081778918, 0.9999996010873741, 60.007951855789, 60.00779885819473, 60.014305634613585, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 602.3367, 4.559426, 2747.848, 797.4927, 3.445622, 2747.964, 825.0981, 3.30918, 2730.958, 779.8429, 3.512626, 2738.562, 799.3318, 6.875442, 5495.777, 807.2746, 6.804043, 5493.193, 100.0, 100.0, 99.37847, 99.66736, 100.0, 99.96392
170926.11424000002, 285.24884854083473, 284.91360549494715, 285.2779173767613, 25.115986808685452, 25.24897622403002, 25.228395574416524, 7135.661216381417, 7175.05630095879, 7176.615348773073, 134.45435860598354, -2.032418925624029, -2.167277381779968, 7134.6127452117735, 7170.538933882515, 7177.3112267323095, 0.9999999532991322, 0.9999997805618408, 0.9999999873886907, 60.01134743923279, 60.01390397177767, 60.00984110634905, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6379, 4.551217, 2747.446, 797.337, 3.446543, 2748.079, 825.001, 3.31102, 2730.846, 773.2988, 3.533403, 2732.586, 799.3318, 6.875259, 5495.829, 807.1752, 6.805142, 5492.904, 99.99256, 100.0, 99.41783, 99.44989, 100.0, 99.95451
170928.46212, 285.19913632983054, 284.8747247122974, 285.30580657762073, 25.094513680795817, 25.237149443324395, 25.20825796010963, 7133.97741819873, 7170.6936078989565, 7168.363791678327, 137.679036710746, 6.940537280193894, 7.119625515448433, 7144.337752755693, 7174.851890556551, 7173.129408427511, 0.999999942966375, 0.9999996141737176, 0.9999999783325276, 60.01316718971052, 60.01243616724915, 60.01232705589264, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 610.0452, 4.497498, 2743.537, 791.0334, 3.471778, 2746.376, 831.407, 3.272733, 2720.56, 766.9878, 3.551789, 2724.652, 793.0563, 6.92676, 5493.411, 813.4974, 6.744712, 5486.778, 99.84858, 99.93753, 99.01218, 99.16665, 99.96385, 99.84304
170930.81964, 285.2930237054527, 284.93883480454707, 285.284695426802, 25.102141351374488, 25.243934910893415, 25.224160220304263, 7130.868440008271, 7168.158502042426, 7173.582729128961, 137.18199221483837, 7.154093983203893, -0.9084376398507743, 7143.720852124336, 7173.392186072628, 7169.801453479302, 0.9999999935950086, 0.9999999700613765, 0.9999999430794428, 60.019687964646934, 60.01966433015506, 60.01894594977637, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.559, 4.552109, 2747.498, 797.337, 3.446543, 2748.24, 825.234, 3.3101, 2731.583, 773.2405, 3.533219, 2732.034, 799.0839, 6.881104, 5495.392, 807.2547, 6.804593, 5493.423, 99.99257, 100.0, 99.3873, 99.44957, 100.0, 99.96387
170933.1504, 285.36927703452506, 284.97160298270205, 285.2718809195817, 25.121743816778697, 25.232540004845536, 25.22339874446084, 7145.321779799822, 7178.193431325443, 7178.62279725003, 141.84454516868198, 5.89609676713053, 1.8798097546837198, 7146.616333391662, 7156.873280184169, 7175.126166159346, 0.9999999720899299, 0.999999824130104, 0.999999901578971, 60.02029247961638, 60.01870794063985, 60.0233264685866, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6576, 4.551752, 2747.666, 791.0334, 3.471962, 2746.318, 825.0593, 3.312125, 2731.972, 774.5222, 3.527335, 2734.533, 790.4431, 6.947031, 5490.395, 803.1791, 6.844879, 5495.482, 99.99657, 99.94557, 99.42751, 99.5178, 99.91821, 100.0
170935.51856000003, 285.27443712757474, 284.9560607367356, 285.2661809185065, 25.1116018654954, 25.230511797749976, 25.206099645051268, 7139.827493784579, 7171.227182428962, 7179.934718178618, 144.07225048049645, 3.418386459764406, -4.593053995436549, 7145.167026714356, 7171.2915741890165, 7174.881844457767, 0.9999999856289401, 0.9999996591267839, 0.9999999017392933, 60.027951209827954, 60.025900538609925, 60.02960916936538, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 598.098, 4.592085, 2748.132, 786.6754, 3.486698, 2744.366, 822.5552, 3.324458, 2732.473, 774.6776, 3.530093, 2732.6, 792.98, 6.926942, 5493.635, 807.1354, 6.805874, 5493.536, 100.0, 99.89315, 99.50157, 99.45038, 99.96781, 99.95869
170937.82848000003, 285.3867272111623, 284.9822305861857, 285.2775627547307, 25.11679543149132, 25.22031170146835, 25.234941836388913, 7143.601552837999, 7163.0995651291205, 7173.117177581272, 141.4648586627909, 3.2618706501671113, -2.568061414021031, 7142.204991811923, 7174.376020533114, 7181.482232679713, 0.9999999915300826, 0.9999998800287229, 0.9999999999907994, 60.02427211713024, 60.024837855440644, 60.024709909740224, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.5984, 4.55193, 2747.776, 791.0334, 3.471778, 2746.376, 825.1175, 3.310468, 2731.872, 779.707, 3.512443, 2738.397, 793.0753, 6.926577, 5493.417, 807.1752, 6.806057, 5492.905, 99.99258, 99.95176, 99.42387, 99.64708, 99.96385, 99.96076
170940.20140000002, 285.3442528260375, 285.0382741023512, 285.32321591429053, 25.10348084543149, 25.244057135379347, 25.190671732908513, 7133.6772362411975, 7165.7035714375415, 7164.463688999925, 132.9882268732331, 8.965998326497356, -0.704724781178129, 7135.802176256283, 7173.811190448868, 7168.9727887327845, 0.999999993805248, 0.9999998261786504, 0.9999998424911029, 60.02512465933453, 60.02522173118862, 60.025368820396075, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 609.7692, 4.497855, 2743.379, 797.337, 3.446359, 2748.016, 831.3876, 3.272181, 2720.894, 785.9985, 3.490563, 2743.09, 799.3128, 6.875442, 5495.605, 813.4377, 6.744346, 5486.316, 99.85678, 100.0, 99.00631, 99.83215, 100.0, 99.83463
170942.52852000002, 285.31885079442674, 285.0483993793133, 285.4653911424292, 25.103995410973475, 25.24978565134526, 25.23205116366386, 7137.295088702048, 7180.092326316131, 7169.332620440485, 138.9256038441183, 4.9584928627618865, -1.0146795281407321, 7141.095634931354, 7173.735647658259, 7182.464148494616, 0.9999999911598604, 0.9999995770105331, 0.9999999932882648, 60.0164469155234, 60.02213172669946, 60.02128705676685, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6576, 4.551752, 2747.498, 790.9946, 3.471594, 2746.26, 825.234, 3.308995, 2731.579, 779.5905, 3.513178, 2738.73, 793.0753, 6.926577, 5493.47, 807.1553, 6.806057, 5493.533, 99.99485, 99.94557, 99.36837, 99.65404, 99.96385, 99.95656
170944.8182, 285.28513889376154, 284.9114404916634, 285.2821222618525, 25.126021663333656, 25.247521923288726, 25.240626160230914, 7141.679814886218, 7174.309404458915, 7176.095048796706, 138.46520887038173, 3.9289917437367876, -1.7120225709486476, 7138.852893828939, 7183.926456440435, 7177.7918232125385, 0.9999999837723665, 0.999999895479745, 0.9999999896223805, 60.019549658484955, 60.01975401567418, 60.0235559579801, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6773, 4.550859, 2747.718, 797.376, 3.446543, 2748.074, 824.9234, 3.3101, 2731.409, 785.8626, 3.491114, 2743.499, 799.3318, 6.875625, 5495.88, 807.1951, 6.804959, 5492.961, 99.99069, 100.0, 99.39316, 99.84703, 100.0, 99.96285
170947.12732, 285.25604030355447, 285.0125697526202, 285.2880786751656, 25.144992382638552, 25.261702429437445, 25.236731014751207, 7153.159679722738, 7171.1906810226565, 7183.994306665825, 136.40258921338636, 1.1283749244258843, -2.271952533780677, 7136.229238008277, 7171.235296328337, 7179.1429256863885, 0.9999998045117114, 0.9999999952349891, 0.9999999829377131, 60.018132139897055, 60.019049750587094, 60.02024904758886, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 597.4474, 4.600652, 2747.8, 803.5823, 3.420018, 2748.184, 818.7504, 3.345442, 2739.053, 792.2708, 3.466845, 2746.472, 804.7681, 6.827594, 5495.095, 802.7416, 6.842865, 5495.409, 100.0, 100.0, 99.68522, 99.96257, 99.99438, 99.99963
170949.43932, 285.33598680539916, 284.894761582241, 285.2869562787449, 25.086521632528566, 25.272695468581006, 25.238187141756665, 7141.39976438882, 7180.747442950584, 7178.642782346806, 138.14082557072925, 0.23208098098530172, -0.6053615062713789, 7139.928549232646, 7176.919588049886, 7176.699563574759, 0.9999999666348509, 0.9999999325058444, 0.9999998904473293, 60.018717612523574, 60.01810648104399, 60.022830980279345, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6379, 4.551752, 2747.713, 797.376, 3.446174, 2747.908, 825.1175, 3.309732, 2731.336, 785.8626, 3.490563, 2743.205, 799.2937, 6.875259, 5495.826, 807.1553, 6.806057, 5493.362, 99.99867, 100.0, 99.40439, 99.85259, 100.0, 99.96385
170951.74808000002, 285.36347370705954, 285.0749182360019, 285.3816111697379, 25.079292448446363, 25.229173838779513, 25.1799432763422, 7134.494102790818, 7168.573174101042, 7167.493949068035, 131.04230887730182, 4.495630697743309, 0.028510258575579428, 7133.742177416476, 7166.801230182274, 7158.497344631206, 0.999999892917736, 0.9999999174663073, 0.9999999682722333, 60.018165808260875, 60.02277393028083, 60.02228907883986, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 604.5448, 4.544256, 2747.186, 795.5861, 3.4552, 2747.394, 826.0104, 3.30513, 2727.742, 780.775, 3.509133, 2739.257, 793.514, 6.922925, 5493.306, 813.4179, 6.744529, 5486.66, 99.98122, 99.99246, 99.27357, 99.68184, 99.95992, 99.84089
170954.09836, 285.3911348009921, 284.9959608092934, 285.3137914956351, 25.111521365064622, 25.25334581076308, 25.24178148826846, 7148.110316578075, 7177.5173938301095, 7177.3421474469615, 141.40812583046244, -0.5155006115605829, -2.0528305532634477, 7138.878339220373, 7170.018208982049, 7174.683148784968, 0.9999999716495197, 0.999999720786689, 0.9999999989074781, 60.023067015827614, 60.02427207273299, 60.024706109189715, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 606.8711, 4.530336, 2747.01, 795.9363, 3.450779, 2747.779, 826.6511, 3.30108, 2728.84, 785.9209, 3.490563, 2743.099, 799.2747, 6.875625, 5495.61, 807.1553, 6.805325, 5493.648, 99.96212, 100.0, 99.319, 99.86036, 100.0, 99.96805
170956.42856, 285.54635492321825, 284.9632578806959, 285.3337022773045, 25.086948589429046, 25.258457136674075, 25.228059397611798, 7137.885468846762, 7174.795183382385, 7170.4555869899, 141.91971821200377, 2.7661576074503955, 1.6166751317150556, 7138.861110337825, 7179.303541028731, 7175.733217623341, 0.9999999997776055, 0.9999998518680662, 0.9999999503707989, 60.02231777173848, 60.021188936434065, 60.024431208683794, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.5787, 4.55193, 2747.555, 791.014, 3.471962, 2745.977, 825.2146, 3.309364, 2731.324, 779.3185, 3.512075, 2739.164, 793.0753, 6.926577, 5493.252, 807.1553, 6.805691, 5493.364, 99.99466, 99.95188, 99.37638, 99.65128, 99.96085, 99.96288
170958.77708, 285.44566514957893, 285.0339897366203, 285.2472100485018, 25.094745725493837, 25.267270793639504, 25.235575101204905, 7136.34211695818, 7170.286961740396, 7167.707791933988, 140.61831637081787, 2.1834531080676243, -0.6086846020814392, 7133.372364698007, 7171.798502651553, 7168.446687801824, 0.9999999935603893, 0.9999998634801758, 0.9999999997506043, 60.03292343915977, 60.03018236660528, 60.02808015814381, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 597.3883, 4.599402, 2747.689, 784.652, 3.495355, 2742.522, 818.7698, 3.345074, 2739.004, 773.3376, 3.533035, 2732.698, 786.7997, 6.974425, 5487.64, 800.853, 6.862459, 5495.787, 100.0, 99.81566, 99.67504, 99.45395, 99.85872, 100.0
170961.14304000002, 285.228436122181, 285.0227109995315, 285.32304043639664, 25.103763416159243, 25.239555760073483, 25.243755840859016, 7143.513158809808, 7166.963941219971, 7184.172489073418, 143.9908666446986, 6.891197329786337, -2.0466876650964423, 7148.448118033782, 7173.4838504210165, 7175.018269170501, 0.999999970774009, 0.9999996410499522, 0.999999971551786, 60.02904332022959, 60.02799084505759, 60.03082994019503, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.697, 4.552109, 2747.665, 791.014, 3.471594, 2746.264, 825.0981, 3.310284, 2731.309, 779.6099, 3.51281, 2738.232, 793.0753, 6.926577, 5493.252, 807.1354, 6.806057, 5493.422, 99.99867, 99.94766, 99.38699, 99.67108, 99.96778, 99.96393
170963.4804, 285.3479622302395, 285.0026170710819, 285.1834325255812, 25.06835832881888, 25.221092732180185, 25.192734768322403, 7131.311071219168, 7165.295099521302, 7163.86006807129, 139.6642241889349, 4.602858100172853, 0.2998891666106829, 7140.8491181455, 7170.283771098325, 7167.367487849841, 0.999999943335856, 0.999999515297494, 0.9999999269968117, 60.02753547879701, 60.030216755502224, 60.02612377448557, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.7167, 4.551395, 2747.722, 790.9946, 3.471594, 2745.87, 824.8264, 3.309732, 2730.751, 779.7846, 3.511523, 2739.043, 793.7811, 6.916533, 5494.483, 809.6802, 6.776575, 5489.879, 100.0, 99.94343, 99.39877, 99.67903, 99.97978, 99.9181
170965.82004000002, 285.2797444354296, 284.9083510155389, 285.1938485887944, 25.100523349256648, 25.249897083223807, 25.228731888495837, 7140.477516653037, 7171.155676052166, 7170.896754439651, 140.81163640832483, 6.432970809454673, 1.5537823818831384, 7141.432798089354, 7171.043121919851, 7167.555070908842, 0.9999999830604365, 0.9999998488280507, 0.9999999999672681, 60.02598907844621, 60.03386559169342, 60.02720454162756, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 610.0255, 4.497141, 2743.762, 797.1425, 3.449674, 2747.792, 829.6599, 3.283041, 2725.502, 783.1052, 3.501227, 2740.792, 794.9637, 6.915255, 5493.781, 807.9903, 6.80441, 5493.189, 99.8566, 100.0, 99.15739, 99.74851, 99.97997, 99.95459
170968.12592000002, 285.2462525852928, 284.98415812583414, 285.29838181126007, 25.148945749058456, 25.23268535141903, 25.26544106581056, 7137.45488644473, 7175.800679894907, 7177.3559258545065, 140.60257026459067, 1.5671265368491731, -1.692786758806335, 7147.788607637608, 7172.581708194805, 7181.127447984056, 0.9999999917221398, 0.9999997423869896, 0.9999997931232351, 60.02783001831219, 60.02532928480976, 60.023480576487266, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6576, 4.552644, 2747.441, 794.2631, 3.456305, 2747.701, 825.0787, 3.310284, 2730.856, 786.2704, 3.490379, 2743.504, 799.3318, 6.875625, 5495.826, 807.2746, 6.805691, 5493.539, 99.99862, 99.99815, 99.39152, 99.85049, 100.0, 99.95971
170970.42284, 285.39414386475227, 285.0988780711085, 285.3928442450242, 25.121809408095356, 25.26981201581999, 25.248596836986994, 7140.648262597124, 7175.627823450079, 7182.372955692081, 137.93530142993092, 3.7840839277632767, -6.039780559900009, 7147.094523542861, 7175.391483959815, 7176.298932146821, 0.9999996787824332, 0.9999999308286665, 0.9999998651530827, 60.02402054949833, 60.022412007462655, 60.02048866132717, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 599.3204, 4.589944, 2748.045, 803.4461, 3.41965, 2748.131, 818.8863, 3.345442, 2739.055, 792.2125, 3.466845, 2746.62, 805.6265, 6.821384, 5494.43, 800.8728, 6.861726, 5495.843, 100.0, 100.0, 99.6853, 99.96257, 99.97828, 100.0
170972.74548, 285.27439139524125, 284.95345769612715, 285.2721406734011, 25.126329635908387, 25.23271578834534, 25.2448089570168, 7143.446958191763, 7170.250553256239, 7170.666843223726, 138.22602868878403, 1.2439509320445268, -1.6994495878252565, 7142.544290539497, 7177.170315554244, 7178.323388389908, 0.9999999541500009, 0.9999995469723603, 0.9999999681858402, 60.02603164458405, 60.027427095969806, 60.02394316796713, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6379, 4.551395, 2747.278, 797.337, 3.446911, 2748.19, 825.2146, 3.309732, 2730.64, 785.9791, 3.491114, 2743.29, 799.3318, 6.875442, 5495.831, 807.1155, 6.805691, 5493.305, 99.99448, 100.0, 99.37903, 99.83944, 100.0, 99.9618
170975.10912, 285.34474533052844, 284.9051715294427, 285.32103657146854, 25.128328430278366, 25.250066903469474, 25.238844413714872, 7151.412948329244, 7179.956020670466, 7179.801812984579, 137.4055801992381, 5.358348064477468, -0.02404457859802278, 7139.586116908677, 7177.123006948874, 7178.4454447248545, 0.9999998241792494, 0.9999999333880386, 0.9999999955624574, 60.02290386646545, 60.02211695621859, 60.02072108788322, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 603.6379, 4.551038, 2747.494, 797.3565, 3.446174, 2748.074, 824.9428, 3.308443, 2730.295, 785.9597, 3.490747, 2743.21, 799.2937, 6.875442, 5495.883, 807.215, 6.80679, 5493.191, 99.99469, 100.0, 99.3678, 99.83279, 100.0, 99.95973
170977.43876000002, 285.318451500748, 285.0085757119777, 285.35863918169264, 25.111423204747428, 25.27076898133171, 25.229783895351755, 7140.715245176223, 7177.149806325857, 7177.215657701034, 138.65147413812247, 1.7742125961681268, 1.6964878136495543, 7148.617752883001, 7186.516791427161, 7183.998411690454, 0.9999999203444165, 0.9999988072384675, 0.9999999898747698, 60.024895346495086, 60.02227877732705, 60.028510422178705, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 800], 5500.0, [], 609.9861, 4.497141, 2743.426, 791.0529, 3.471778, 2746.321, 831.4652, 3.272733, 2720.726, 779.6487, 3.512443, 2738.495, 793.0563, 6.92676, 5493.308, 813.4377, 6.74691, 5487.274, 99.8486, 99.93753, 99.01667, 99.66491, 99.96279, 99.83872
