TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
172055.08576000002, 285.48827917888843, 284.875519320595, 285.2587420823194, 25.05122033904283, 25.1836648676433, 25.204349760034912, 7136.024482298119, 7158.542731145715, 7167.280907714724, 134.24428640935866, 8.64696480905559, -1.4770395357203938, 7126.006220459059, 7161.492590635126, 7167.886079841069, 0.9999998329618193, 0.9999995276783791, 0.9999999745063436, 59.99879531518924, 59.998317197883566, 60.0005091244888, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 778.8629, 3.515747, 2737.61, 600.311, 4.578432, 2748.047, 593.8057, 4.62475, 2746.226, 612.8239, 4.471842, 2740.334, 601.1453, 9.141831, 5495.573, 814.571, 6.733359, 5485.074, 99.60587, 100.0, 99.94658, 99.73395, 100.0, 99.80789
172057.42916, 285.37654676782637, 284.93313818201796, 285.3433221586749, 25.03295574019864, 25.152357558501237, 25.141962104741495, 7124.6935800983265, 7146.03665930149, 7156.112541947204, 140.13025633485768, 7.7016681308141415, 1.1184217708501478, 7124.834909278618, 7152.190334054634, 7153.977096543497, 0.999999888648647, 0.999999083919739, 0.9999997226083849, 59.99982402863465, 60.00017018997104, 59.99983396121523, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 771.529, 3.538234, 2730.222, 606.634, 4.526673, 2746.268, 587.5939, 4.665614, 2741.576, 619.0961, 4.410799, 2730.439, 607.4209, 9.039196, 5490.912, 820.7739, 6.667985, 5472.988, 99.40612, 99.94376, 99.77704, 99.37173, 99.91826, 99.58896
172059.74344000002, 285.46866300735024, 284.93528354098163, 285.3230458511447, 25.072666893351382, 25.179886464733347, 25.207868029238224, 7132.459140690791, 7154.859357137954, 7170.4429367497005, 135.14677203693964, 8.348337668089698, 0.1787493096298931, 7134.144265007518, 7165.824921261301, 7163.39645820359, 0.9999999975074279, 0.9999996375553567, 0.9999999529066235, 59.9986029034935, 59.99669010359583, 60.003683561200496, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8378, 3.518424, 2737.452, 600.2332, 4.577695, 2747.936, 593.8445, 4.624013, 2746.346, 612.8821, 4.472209, 2740.496, 601.1453, 9.141831, 5495.523, 814.5313, 6.733725, 5485.012, 99.62697, 100.0, 99.95067, 99.73401, 100.0, 99.80885
172062.02832, 285.48812284332763, 284.94211813766975, 285.35608051961003, 25.043289732315202, 25.192216159496912, 25.189854336738048, 7129.285421149394, 7159.061125706385, 7160.761820388549, 134.48790030111923, 4.307280867755708, 1.369497177771791, 7137.682256646987, 7156.763400250097, 7164.299231641865, 0.9999999721597151, 0.9999994647287458, 0.9999999999821662, 60.00630777975102, 60.000911169941986, 60.001370081667346, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.7983, 3.518067, 2737.505, 600.2916, 4.578063, 2748.047, 593.864, 4.624013, 2746.285, 612.6879, 4.473129, 2740.562, 601.1263, 9.141831, 5495.526, 820.7938, 6.667802, 5471.504, 99.60659, 100.0, 99.94845, 99.72567, 100.0, 99.57962
172064.39312000002, 285.3703934928057, 284.8733018035287, 285.27872209434963, 25.053104397010017, 25.168296062277772, 25.14408965624534, 7130.615696933576, 7159.286589875546, 7163.176831067589, 139.47949828439164, 5.748510913607333, -4.257198215804237, 7136.6728450998235, 7149.380308316751, 7162.1005370215225, 0.9999999498361738, 0.9999998918731002, 0.999999963733481, 60.00656117697077, 60.00534266687195, 60.00559625782218, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1662, 3.497187, 2742.298, 593.8907, 4.624481, 2746.337, 600.2311, 4.577995, 2747.911, 607.5809, 4.515234, 2744.864, 596.8344, 9.206482, 5495.174, 826.2413, 6.608837, 5467.496, 99.81588, 99.95439, 100.0, 99.90905, 99.99153, 99.33175
172066.73316, 285.37405784341126, 284.955182818114, 285.30923911296276, 25.072736250277533, 25.192393040624466, 25.19673667253754, 7135.187077093974, 7161.704687522002, 7165.791453882281, 130.61112871992748, 5.246216526949411, -3.551744482736467, 7134.314514167241, 7163.102930709166, 7163.8612824652955, 0.9999999924621186, 0.999999845554378, 0.9999999843880046, 60.00538779866874, 60.003137681755284, 60.001158786989464, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9166, 3.51771, 2738.243, 600.1165, 4.578984, 2748.163, 593.8834, 4.624198, 2746.285, 608.2993, 4.512292, 2745.496, 601.1263, 9.141831, 5495.466, 820.754, 6.667619, 5472.989, 99.65577, 100.0, 99.95257, 99.90303, 100.0, 99.59114
172069.02408, 285.40453439437266, 284.91146961287427, 285.3695952496417, 25.098394099570086, 25.20224535282622, 25.200219639036682, 7131.559165911728, 7162.602215473566, 7168.881517288042, 136.83524624430464, 8.983620442778374, -3.416735297463674, 7137.636864902268, 7162.862860621269, 7172.54306268283, 0.999999891820545, 0.9999996585004769, 0.9999999454488895, 60.00638899544262, 60.00923898960254, 60.00565040229107, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 786.532, 3.486835, 2744.795, 604.241, 4.546566, 2747.161, 589.244, 4.659172, 2742.144, 600.4348, 4.576644, 2748.008, 607.4019, 9.039013, 5490.74, 814.5511, 6.733542, 5484.842, 99.85618, 99.98033, 99.79771, 100.0, 99.91513, 99.81202
172071.385, 285.56317130577844, 284.9201307313965, 285.3834417751256, 25.031933678709226, 25.211652026292512, 25.21558001423585, 7131.779370465904, 7160.6344279204395, 7160.145206495054, 133.47437160553045, 4.8736614572117105, -0.28802252179639254, 7131.66442552458, 7154.342701208109, 7169.7721815525965, 0.9999998077673994, 0.9999995281795174, 0.9999997685947692, 60.009269454514545, 60.00910258141664, 60.00757725456622, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 785.0336, 3.496473, 2742.24, 600.2721, 4.578248, 2747.988, 593.864, 4.624566, 2746.453, 606.7458, 4.525714, 2745.96, 601.1453, 9.141831, 5495.534, 820.7739, 6.667802, 5472.989, 99.80122, 100.0, 99.94831, 99.93674, 100.0, 99.59113
172073.7276, 285.5147702059165, 284.8726648667672, 285.2917402722447, 25.069943350133354, 25.220989361857065, 25.20331705378502, 7129.144759974652, 7158.769968299602, 7167.526448144878, 138.33926589843054, 6.03509023579204, 1.7291276497899162, 7135.29529962242, 7157.886411338278, 7171.640410693858, 0.9999997413287712, 0.9999995035730712, 0.9999999878960031, 60.01083727582972, 60.012398101939354, 60.010430942124195, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1071, 3.497544, 2742.418, 600.2721, 4.578248, 2748.213, 587.5745, 4.66543, 2741.634, 606.707, 4.525898, 2746.075, 601.1072, 9.141466, 5495.476, 814.4119, 6.73281, 5485.129, 99.80769, 100.0, 99.77916, 99.93682, 100.0, 99.80881
172076.09588, 285.53850756699853, 284.8045903928908, 285.3285529978077, 25.02087920441712, 25.167439856767622, 25.164278940799534, 7123.171556416806, 7152.364514920446, 7157.166291324391, 133.7970533554044, 7.2280466943335, -1.7134508653502962, 7131.20875383903, 7158.449260777632, 7156.830608034383, 0.9999999994226489, 0.9999997833111292, 0.9999998988264693, 60.00802552570184, 60.00847139222492, 60.00770662931842, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9166, 3.518603, 2737.222, 593.8712, 4.624481, 2746.338, 581.2269, 4.703533, 2734.067, 612.8627, 4.471658, 2740.277, 594.8888, 9.234241, 5493.443, 808.1891, 6.795071, 5492.756, 99.61094, 99.95247, 99.50378, 99.72788, 99.96235, 99.94136
172078.49364, 285.4467971453688, 285.0206040413366, 285.37707871671256, 25.057016919208397, 25.178234611159954, 25.177086700851685, 7139.3877965899665, 7152.3691673788135, 7168.9430324742725, 132.9332177983033, 8.314595249065405, 1.5845696927985955, 7136.20655108013, 7154.095634092287, 7168.535979110879, 0.9999999994912628, 0.9999994790371071, 0.9999999636900516, 60.010109538696696, 60.01014873248608, 60.00871666451227, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1465, 3.497008, 2742.47, 600.2526, 4.578248, 2748.156, 587.6522, 4.665614, 2741.744, 606.707, 4.523139, 2745.496, 601.1453, 9.141466, 5495.474, 814.5114, 6.733908, 5484.903, 99.80122, 100.0, 99.78116, 99.9197, 100.0, 99.80892
172080.93028, 285.4740500874211, 284.9427902624212, 285.30544557238017, 25.0387405517638, 25.156402101708476, 25.14163110212323, 7129.424625102856, 7150.682227081398, 7152.4416378735095, 138.6762756362241, 8.337714292487817, 1.0067946506305816, 7129.106293575244, 7146.864882528151, 7154.581833873705, 0.9999998042314351, 0.9999993596439508, 0.9999999870823109, 60.0105311638862, 60.0094044296382, 60.01324413683729, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9363, 3.51896, 2737.657, 600.3694, 4.578248, 2748.105, 588.7198, 4.654386, 2743.76, 615.7172, 4.439298, 2734.697, 605.3799, 9.073895, 5492.12, 820.2173, 6.674028, 5472.819, 99.62435, 100.0, 99.84439, 99.5267, 99.95232, 99.59516
172083.35028, 285.60703820443854, 285.01912082979, 285.37766159360353, 25.071465722197416, 25.183685458776495, 25.185248028156963, 7135.545955432997, 7145.553681397725, 7163.833774956847, 136.37418744110528, 5.1386325949461025, -1.8874178322519128, 7131.108085257849, 7155.438859210256, 7169.181488276291, 0.9999999995858174, 0.9999999016429826, 0.9999999759732011, 60.01504042000881, 60.01735378467013, 60.01698717347952, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 774.4862, 3.528418, 2735.012, 602.1009, 4.568669, 2747.823, 587.9822, 4.663405, 2741.744, 612.785, 4.47129, 2740.51, 601.0881, 9.141649, 5495.54, 814.4716, 6.73519, 5484.9, 99.5027, 100.0, 99.78525, 99.73177, 100.0, 99.80887
172085.63972, 285.5373705241055, 284.9889142741438, 285.4269104912937, 25.07419505477002, 25.18418936826097, 25.183290461102526, 7129.642199717753, 7148.972402129415, 7163.486144641571, 140.55632238996463, 4.214863205188976, 0.21980651051080713, 7126.982034195741, 7144.115392464166, 7162.566218204884, 0.9999999998960547, 0.9999994751259196, 0.9999999998806725, 60.02125857939117, 60.01988685971778, 60.02267410258571, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8969, 3.519674, 2737.069, 600.2332, 4.578248, 2747.995, 593.9805, 4.624013, 2746.451, 612.7656, 4.471842, 2740.115, 601.1835, 9.141101, 5495.573, 820.7938, 6.667985, 5472.877, 99.6294, 100.0, 99.95449, 99.73581, 100.0, 99.59211
172088.00104, 285.51606766737353, 284.9432069508571, 285.34729527096806, 25.054367719987933, 25.201016973513003, 25.176339071529224, 7129.6285431849155, 7153.520683543957, 7153.3525566092785, 132.1643105335679, 6.3043687386825695, -3.2608451329697345, 7136.226048173098, 7159.325079598762, 7159.5909697534125, 0.9999999680049542, 0.9999997304107129, 0.9999998014517505, 60.03461102346634, 60.02683039704062, 60.029664080545004, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.0873, 3.497544, 2742.365, 593.7934, 4.624849, 2746.336, 600.1923, 4.578179, 2747.965, 606.6682, 4.526266, 2746.021, 594.8506, 9.234971, 5493.32, 827.0763, 6.596019, 5455.755, 99.80785, 99.95029, 100.0, 99.94486, 99.96209, 99.27852
172090.34056, 285.39997183058455, 284.81283507035454, 285.30489303291904, 25.055038592427408, 25.154373335883164, 25.17769269293943, 7130.757520588033, 7149.784092079883, 7163.514591506432, 134.8796253890996, 8.119812547231504, -0.7240242832167496, 7135.747788379746, 7159.776527062182, 7167.95592607999, 0.9999999572286176, 0.9999997677522189, 0.9999998924184067, 60.02907226223117, 60.02791784917508, 60.03084819018558, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9758, 3.518424, 2737.725, 600.2721, 4.578248, 2748.1, 593.9611, 4.623645, 2746.34, 612.785, 4.472026, 2740.503, 601.1072, 9.141649, 5495.477, 820.7938, 6.667985, 5473.104, 99.6165, 100.0, 99.95045, 99.72596, 100.0, 99.59006
172092.69300000003, 285.5041981002618, 285.02906811697443, 285.4092049470263, 25.079543242949594, 25.222040557317968, 25.182490470651146, 7139.838592090086, 7165.4037224850745, 7171.046282432882, 131.68801625221158, 5.2833510819796174, -3.294432241087634, 7136.441932847057, 7154.715720331836, 7162.771801188548, 0.9999999951559674, 0.9999997907743191, 0.9999999896345013, 60.02979897256866, 60.029455454619395, 60.029483587871674, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.0676, 3.497008, 2742.355, 600.2916, 4.578063, 2748.157, 593.8445, 4.624566, 2746.284, 606.6876, 4.52553, 2746.129, 601.3552, 9.138544, 5495.42, 819.6208, 6.685198, 5477.438, 99.80541, 100.0, 99.95061, 99.93663, 100.0, 99.65657
172095.06024000002, 285.5475418270899, 284.8914684642398, 285.25305646216714, 25.07966509216688, 25.166523618533677, 25.188738333407052, 7134.621311956144, 7166.592016832677, 7164.483306921901, 136.28984667675638, 3.2487435476837163, -6.452704069954052, 7130.4447401250045, 7154.6492691166995, 7168.115348276721, 0.999999999898502, 0.9999996513519706, 0.9999998119308164, 60.02777302434031, 60.029545859155995, 60.025859469556494, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 790.4946, 3.473629, 2746.18, 606.3811, 4.528514, 2746.208, 588.4869, 4.660276, 2743.374, 602.2796, 4.557706, 2747.533, 604.1401, 9.100376, 5494.713, 819.0045, 6.679522, 5474.074, 99.94461, 99.94563, 99.82607, 99.99245, 99.98743, 99.61185
172097.42808, 285.4716187381514, 285.0454641519594, 285.4248754801282, 25.059398932540088, 25.188731553895984, 25.187577271165477, 7133.0188394862835, 7159.953794175216, 7168.106878317246, 133.08456776007324, 5.890539016458902, -6.933530958290248, 7131.471887945553, 7162.456539717841, 7165.255077194016, 0.9999997216337001, 0.9999994982855559, 0.9999999375248574, 60.02422159948367, 60.020546162238084, 60.020829961364726, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1268, 3.497365, 2742.26, 600.1165, 4.578616, 2747.937, 593.9805, 4.623829, 2746.401, 606.4934, 4.525346, 2746.188, 601.1072, 9.141831, 5495.539, 820.7739, 6.667619, 5472.762, 99.80195, 100.0, 99.95267, 99.94491, 100.0, 99.58899
172099.81608000002, 285.45534861009327, 284.92727215034904, 285.2151680892065, 25.025188226401625, 25.181167180314993, 25.153149905425263, 7126.846241090112, 7155.484485933934, 7153.365151770864, 129.57042421988763, 8.828891824307448, 1.5431821202894298, 7122.416065874794, 7152.377422261737, 7154.969204299171, 0.9999999259449662, 0.9999994921388679, 0.9999999663741772, 60.01647928907345, 60.016206862131256, 60.017468293736634, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 779.2375, 3.513784, 2736.935, 594.1241, 4.624113, 2746.229, 600.2893, 4.577627, 2747.965, 612.6491, 4.473129, 2740.445, 594.8125, 9.235154, 5493.317, 827.0564, 6.596568, 5455.582, 99.60814, 99.95256, 100.0, 99.73992, 99.96203, 99.27958
172102.15588, 285.43850883571224, 284.9246766789694, 285.358353238307, 25.076749746101427, 25.199054990090563, 25.20476752011844, 7135.808544971141, 7165.785404415302, 7168.3370837158445, 137.67443679666076, 6.987748665281288, -0.7636734644682974, 7141.392885297706, 7159.252482392927, 7168.482379260851, 0.9999999633630413, 0.9999996954276307, 0.9999999616994556, 60.015611761275764, 60.01747867773838, 60.01620708574015, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1662, 3.497008, 2742.308, 600.2526, 4.578616, 2748.048, 593.8445, 4.624382, 2746.284, 606.707, 4.526266, 2746.076, 601.1263, 9.141466, 5495.474, 820.7739, 6.667619, 5472.99, 99.80332, 100.0, 99.95467, 99.94082, 100.0, 99.59114
172104.48272, 285.42511364394204, 284.95518683421636, 285.3080464043708, 25.061175848876722, 25.21046343518164, 25.17109520554986, 7131.484873904505, 7153.514693675963, 7162.813905445542, 137.39078538314448, 3.28786907409949, -1.8404255275563628, 7116.934804718437, 7160.357887053096, 7165.3229462047975, 0.9999998159120891, 0.9999999237257515, 0.9999998443743583, 60.01543113761101, 60.01217163757651, 60.013306822819665, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8772, 3.51896, 2737.457, 600.2137, 4.578063, 2747.988, 593.9999, 4.624382, 2746.449, 606.707, 4.525898, 2745.963, 601.1644, 9.141649, 5495.516, 820.7938, 6.667802, 5473.044, 99.61722, 100.0, 99.9504, 99.9345, 100.0, 99.58896
172106.83532, 285.39189749579435, 284.9622424361828, 285.3138251884913, 25.065731872361194, 25.19472375226234, 25.168869300845618, 7136.123028036839, 7158.595247850069, 7166.857924582121, 138.78921719756403, 9.702359922306641, 3.642068380997898, 7128.208007320604, 7158.0087315161645, 7158.864180602746, 0.9999999063396098, 0.9999991226538527, 0.9999998624027443, 60.0139228581344, 60.01326577088781, 60.0120655913197, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 771.7064, 3.537877, 2730.47, 606.4589, 4.527594, 2746.32, 587.6133, 4.665614, 2741.578, 600.396, 4.576276, 2747.949, 607.44, 9.039561, 5491.239, 815.0482, 6.728598, 5482.858, 99.37288, 99.94163, 99.77916, 100.0, 99.91602, 99.78404
172109.15188000002, 285.4294318321611, 284.87920329335236, 285.27154715062017, 25.053601690160857, 25.198012096470855, 25.190193081990714, 7131.499132626259, 7166.9205190565335, 7165.308865260118, 138.5928491797058, 4.160269813502282, -4.130934221283496, 7130.735178392484, 7159.762549641996, 7166.514029708917, 0.9999995682535261, 0.9999997402091678, 0.9999999827757212, 60.01129258194142, 60.01101021046381, 60.01188869128899, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9955, 3.519317, 2737.332, 600.1165, 4.579353, 2748.157, 593.864, 4.624382, 2746.343, 606.707, 4.526266, 2745.852, 601.1072, 9.142197, 5495.582, 817.076, 6.711751, 5482.342, 99.62541, 100.0, 99.95449, 99.93653, 100.0, 99.76232
172111.49304, 285.4882220562896, 284.9728107533284, 285.34169202962113, 25.048080165470825, 25.181181098463107, 25.16001715797103, 7124.247898568236, 7164.816638820373, 7156.867641313562, 129.04256717253702, 3.447235262092761, -2.323668222764354, 7132.943149055909, 7154.859849167454, 7160.159210606964, 0.999999995110367, 0.9999992280887895, 0.9999999940235831, 60.01336169935727, 60.01365777715689, 60.015105123576255, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8969, 3.518781, 2738.243, 599.2798, 4.589668, 2747.874, 596.3681, 4.60395, 2747.848, 610.0858, 4.492986, 2741.933, 596.8344, 9.216891, 5493.715, 807.5728, 6.801663, 5492.682, 99.65495, 100.0, 99.99126, 99.80261, 99.96927, 99.96102
172113.81244, 285.5760434721803, 285.0859377943791, 285.4382744919151, 25.07928724358718, 25.206548908749397, 25.19300430725467, 7137.134570447448, 7163.472681478136, 7171.121233179449, 132.19826969940777, 8.136006036661001, -2.9917619629384262, 7137.275271531672, 7164.392202079713, 7163.548885268678, 0.9999998986783606, 0.9999998743491, 0.9999999419699319, 60.01503549598847, 60.0182924738328, 60.01831595384364, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 781.1498, 3.509501, 2738.888, 598.346, 4.587826, 2748.044, 594.7181, 4.622357, 2746.511, 606.6876, 4.526449, 2745.962, 601.0118, 9.142927, 5495.516, 814.5511, 6.733908, 5485.188, 99.67921, 100.0, 99.95666, 99.94484, 100.0, 99.81409
172116.1412, 285.49104971142623, 285.03044226839063, 285.36422905665256, 25.040700635720825, 25.199538865581875, 25.16706766010129, 7138.1607027053715, 7165.591015369298, 7171.683377510882, 134.95130639095123, 6.623159145672616, -1.140548505119824, 7137.272695398716, 7162.720905718933, 7166.451878709148, 0.9999997530324648, 0.9999998965060524, 0.999999934240319, 60.021438441915485, 60.02330710426102, 60.023511619545836, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8969, 3.518781, 2737.084, 600.1359, 4.578063, 2748.049, 593.7475, 4.62475, 2746.395, 612.8627, 4.47129, 2740.398, 601.1263, 9.142015, 5495.532, 814.4915, 6.734457, 5485.01, 99.6409, 100.0, 99.95244, 99.72969, 100.0, 99.81304
172118.51104, 285.61175913764936, 285.0839441049994, 285.45359143129195, 25.00002083777513, 25.16885402602056, 25.136385508642537, 7118.515668212824, 7143.444296673729, 7156.641970991279, 140.57844243307943, 7.473546272292424, 3.341229178500271, 7121.957266428661, 7148.9589590448895, 7157.175657550241, 0.9999998684388188, 0.999999680464671, 0.9999997746732016, 60.023343995342486, 60.02120781312349, 60.02389391398115, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 771.8247, 3.538413, 2730.605, 606.5757, 4.528514, 2746.21, 587.6328, 4.665798, 2741.749, 619.1543, 4.409696, 2730.492, 607.4019, 9.039561, 5490.8, 820.754, 6.667985, 5472.989, 99.37654, 99.94158, 99.77934, 99.36558, 99.91788, 99.59211
172120.90584000002, 285.53174215522563, 284.94062708740887, 285.35033006343195, 25.056064207473423, 25.183623010787898, 25.180275444152056, 7136.430603286566, 7159.523839547502, 7168.783342901044, 133.2080926690212, 4.573088010693482, 1.380174344596071, 7133.8482991307965, 7157.692911498621, 7161.500815413025, 0.9999999387326308, 0.9999997711937718, 0.9999997993853945, 60.02535148666016, 60.02369640406873, 60.02707675622358, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 778.0349, 3.518603, 2737.457, 600.1943, 4.578432, 2747.99, 593.9222, 4.624013, 2746.45, 612.7462, 4.472394, 2740.28, 601.1453, 9.140919, 5495.547, 814.6704, 6.73281, 5484.734, 99.59737, 100.0, 99.95257, 99.74005, 100.0, 99.80468
172123.28252, 285.64400540816985, 285.07804524783074, 285.411832700758, 25.04694363827977, 25.197378810163826, 25.193575883498855, 7134.883825430113, 7163.4417227523745, 7167.413264240569, 138.12034533368887, 2.734254678793036, -1.4308884392285108, 7138.645634704438, 7155.6470136285425, 7168.357820901687, 0.9999999801913549, 0.9999999413751031, 0.9999999361862657, 60.02441259445416, 60.02495508129763, 60.02663147253626, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8772, 3.518781, 2736.921, 600.1553, 4.577879, 2748.104, 593.9222, 4.624198, 2746.395, 612.7267, 4.472394, 2740.793, 600.5349, 9.150963, 5495.622, 822.9012, 6.639785, 5464.293, 99.60119, 100.0, 99.95045, 99.72375, 100.0, 99.45052
172125.59304, 285.5509628399898, 285.0686542739067, 285.497265724143, 25.044635551224264, 25.163232225318637, 25.16949627113061, 7138.812198346059, 7154.772677024463, 7159.022847577221, 136.42065198563978, 3.3865167075477984, -1.1786002456532216, 7129.149638523614, 7159.617935788866, 7162.541076696335, 0.9999999684275411, 0.9999997928407074, 0.9999999930636124, 60.027494454424556, 60.02682441020753, 60.0263471283077, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1071, 3.497187, 2742.202, 594.0463, 4.620797, 2746.96, 598.7752, 4.59309, 2747.8, 609.5809, 4.50126, 2743.25, 598.1315, 9.177809, 5495.666, 821.4897, 6.659745, 5472.529, 99.81151, 99.973, 100.0, 99.83798, 100.0, 99.58167
172127.93248000002, 285.57734346040195, 285.03244255526596, 285.44458306405176, 25.062080598589702, 25.19234424228335, 25.18992163184069, 7130.326912716435, 7164.722963132706, 7169.527817025663, 134.92902107172426, 6.048615720062571, -4.8336658207445, 7124.235111863259, 7153.2259677444035, 7161.273508435875, 0.9999999638194461, 0.9999999921428958, 0.9999998551211844, 60.027009060146646, 60.02628871607792, 60.023732438831956, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 780.0458, 3.510929, 2740.004, 600.2332, 4.578063, 2748.045, 593.8834, 4.624382, 2746.338, 606.7458, 4.525346, 2745.965, 601.1072, 9.141649, 5495.451, 820.7938, 6.667802, 5473.048, 99.71983, 100.0, 99.95244, 99.93679, 100.0, 99.59105
172130.27932, 285.61141835315544, 285.03597694996813, 285.2307706431189, 25.088080346446993, 25.19819156254452, 25.210912656579723, 7135.863618154584, 7166.455251658734, 7161.667087003703, 137.1222489155732, 7.04072953844684, -2.671141490127411, 7138.618096556754, 7165.966958844315, 7165.248779969634, 0.9999997834058019, 0.9999998083510532, 0.9999999795699002, 60.02243892302539, 60.02226346966791, 60.02337579721387, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 788.9174, 3.477734, 2745.828, 606.3811, 4.528883, 2746.096, 587.7104, 4.665062, 2741.69, 600.4542, 4.576828, 2748.063, 607.44, 9.038831, 5490.75, 814.3523, 6.734641, 5484.954, 99.9318, 99.94367, 99.78338, 100.0, 99.91531, 99.81511
172132.61228, 285.5860537097117, 285.0439355012059, 285.40712830878164, 25.059683213370405, 25.173662900031008, 25.174947554676695, 7129.59619908495, 7160.325165696022, 7158.860477284301, 135.78925024177943, 3.573072730489912, -4.175671349586992, 7132.533667255086, 7157.149055004371, 7169.156010466143, 0.9999998800206102, 0.999999608285015, 0.9999996685356405, 60.02030666959962, 60.02094669626985, 60.020077449477185, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1465, 3.497008, 2742.365, 600.2721, 4.578063, 2748.101, 594.0193, 4.624382, 2746.34, 606.7847, 4.526449, 2746.186, 601.0881, 9.142562, 5495.573, 820.7739, 6.667619, 5472.757, 99.8014, 100.0, 99.95053, 99.93882, 100.0, 99.58789
172135.00712000002, 285.51070342568573, 285.1198628994262, 285.4711659396563, 25.03672599900697, 25.19730305460081, 25.207596414739744, 7134.442032579056, 7168.443242274034, 7175.46733185048, 136.41600806661563, 7.87949418761491, -4.41551299500685, 7136.839096778095, 7166.514802325415, 7168.100919195785, 0.9999998344707383, 0.9999998537717936, 0.9999995254036695, 60.019826547060646, 60.02305295322068, 60.021456903055636, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.2253, 3.497365, 2742.37, 600.2332, 4.578248, 2748.161, 593.9028, 4.624198, 2746.344, 606.7653, 4.525346, 2745.905, 601.1263, 9.141284, 5495.534, 814.4716, 6.734824, 5485.297, 99.80558, 100.0, 99.9484, 99.94065, 100.0, 99.81092
172137.34404000003, 285.60787324872143, 285.23132071822783, 285.486655088753, 25.054881759761173, 25.185806752314047, 25.160594032007573, 7135.238911276568, 7158.596837444641, 7159.468685969511, 132.90119498450758, 6.404081443058658, -8.779275603591486, 7133.513454325285, 7166.631201955112, 7169.1296999187925, 0.9999997458857559, 0.9999994004774735, 0.9999992362038104, 60.022471653158334, 60.02697159597045, 60.0249263849845, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8969, 3.519138, 2737.284, 593.8712, 4.623929, 2746.507, 600.2311, 4.577995, 2748.022, 612.921, 4.471474, 2740.163, 594.8888, 9.234241, 5493.822, 809.3223, 6.784999, 5490.391, 99.62887, 99.9565, 100.0, 99.72561, 99.97121, 99.9294
172139.72804000002, 285.4640597755223, 285.02888984819714, 285.48058596473516, 25.058120449529017, 25.165725937265137, 25.189480235157745, 7139.036339646868, 7164.885125454151, 7167.488602707597, 133.69434378336837, 8.935811300109208, 0.7373824044098001, 7135.335414044598, 7158.179920761571, 7165.819919068847, 0.999999990465999, 0.9999995951859216, 0.9999999402881408, 60.02037294438943, 60.02687030386848, 60.02780266029211, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1071, 3.497365, 2742.135, 600.1748, 4.578616, 2748.045, 593.8834, 4.624382, 2746.4, 609.1343, 4.505121, 2743.363, 601.1263, 9.142015, 5495.534, 814.2927, 6.736106, 5485.012, 99.80786, 100.0, 99.9524, 99.85879, 100.0, 99.81303
172142.05732000002, 285.53771139697426, 285.0787270880143, 285.42428808872774, 25.047399790234337, 25.128984519662264, 25.123201982015953, 7121.8773388060135, 7144.746767059686, 7152.574469989356, 139.27581163258264, 6.225913701895365, -4.210211332936524, 7117.44790820206, 7150.3428476135905, 7156.165916039608, 0.9999999866868318, 0.9999997403017635, 0.9999999538118993, 60.02302945052219, 60.022360946696196, 60.02208329605552, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.2463, 3.522172, 2735.532, 602.3149, 4.562222, 2747.604, 590.8358, 4.647759, 2743.71, 617.5037, 4.426611, 2731.509, 606.7151, 9.044857, 5490.834, 820.7342, 6.667985, 5472.875, 99.57935, 99.99847, 99.87082, 99.45027, 99.91684, 99.59004
172144.3972, 285.4458211074734, 285.1057260062061, 285.4365524901051, 25.056172504433665, 25.14740794439444, 25.184352460378484, 7127.766890251984, 7162.2861710289835, 7163.595458940313, 137.25984813363357, 11.299383453010705, 1.7586451935874834, 7146.946356173184, 7161.150147618862, 7170.5842611606595, 0.9999999999285676, 0.999999362955228, 0.9999999849763611, 60.01696379936102, 60.01824923019525, 60.01561206398914, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 775.8071, 3.525384, 2736.134, 601.2643, 4.573827, 2747.938, 593.7863, 4.624198, 2746.346, 612.7656, 4.472394, 2740.559, 601.1072, 9.142015, 5495.531, 814.4915, 6.733542, 5484.952, 99.55763, 100.0, 99.95453, 99.72772, 100.0, 99.81104
172146.78348, 285.46129158687313, 285.01925855116554, 285.3977756309306, 25.056565295543365, 25.201366566604655, 25.16965214097914, 7125.785886656007, 7160.713147961176, 7160.884110275603, 136.9648500313274, 5.647038431526653, -5.094541946665686, 7124.279895039188, 7154.4848030312, 7160.57831751189, 0.9999995416528701, 0.999999874001404, 0.999999977312749, 60.01618589590502, 60.018385548764584, 60.017816247985316, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.8378, 3.518246, 2737.179, 600.1359, 4.579169, 2747.992, 593.7669, 4.624566, 2746.34, 612.8821, 4.47129, 2740.503, 601.1263, 9.141831, 5495.468, 820.7739, 6.667802, 5472.817, 99.61703, 100.0, 99.95249, 99.73181, 100.0, 99.58797
172149.16872000002, 285.48670178924016, 285.0564629689762, 285.4238558641129, 25.036978862555305, 25.18193106933905, 25.181742327174156, 7132.7786560951945, 7153.139160563548, 7163.331578062475, 136.2180108554007, 7.321025349210686, -5.668063525500656, 7130.850563002423, 7159.207661419529, 7169.556754570284, 0.9999998112466899, 0.9999996234194618, 0.9999996481246426, 60.01631211072998, 60.01713840337819, 60.017670558882216, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1268, 3.497544, 2742.308, 593.949, 4.624297, 2746.395, 600.1729, 4.578916, 2748.022, 606.6293, 4.526266, 2746.186, 594.8316, 9.234971, 5493.377, 827.0564, 6.596751, 5455.468, 99.80368, 99.95256, 100.0, 99.94484, 99.96217, 99.27329
172151.48472, 285.465619250138, 285.1200690070945, 285.4725052910712, 25.063632520929513, 25.187079038012918, 25.199928889855464, 7132.255148228295, 7158.8069671751655, 7166.900390282934, 131.7532454281934, 8.245919594211728, -6.1844574232195555, 7134.460517932241, 7154.423072576673, 7166.598434245226, 0.9999997111643242, 0.9999991488561407, 0.9999993438335633, 60.014378394742884, 60.01564885884141, 60.0164809438973, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9363, 3.518424, 2737.227, 600.2526, 4.578248, 2748.047, 593.9417, 4.625118, 2746.34, 612.8239, 4.471474, 2740.172, 601.1835, 9.141101, 5495.526, 820.7739, 6.667436, 5472.931, 99.61303, 100.0, 99.95045, 99.72577, 100.0, 99.59008
172153.7938, 285.38772550624685, 285.050270465588, 285.4520565470042, 25.055555794267825, 25.196721201704882, 25.1866388694334, 7136.785383582065, 7163.389271675469, 7169.268824658369, 134.80046488016478, 8.978013438403707, -4.209400422286308, 7130.983005712082, 7160.513132304413, 7169.158439113928, 0.9999999521357156, 0.9999995102097933, 0.9999999245150155, 60.01997408152041, 60.01559411302639, 60.01715505674594, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1268, 3.497187, 2742.25, 600.2137, 4.577879, 2748.046, 593.8445, 4.624198, 2746.176, 606.5128, 4.530862, 2746.486, 602.5187, 9.120099, 5494.685, 818.5075, 6.6982, 5479.377, 99.80158, 100.0, 99.9524, 99.94535, 99.99325, 99.70333
172156.10308, 285.5534291821122, 285.081437772998, 285.5282720139333, 25.062349901677386, 25.193012718100565, 25.176103233249393, 7131.515857536103, 7153.515497167427, 7158.913204837919, 137.05422463304376, 10.42881739592076, -4.822797234737891, 7133.293692102592, 7159.74287850615, 7166.1170372779825, 0.9999996541295152, 0.9999994204611544, 0.9999996158978574, 60.02119535935163, 60.01981586989378, 60.019400468176975, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 790.5143, 3.474164, 2745.875, 605.9337, 4.532567, 2747.05, 589.671, 4.652545, 2744.096, 603.4641, 4.547042, 2747.018, 602.8621, 9.120464, 5495.285, 819.8395, 6.672014, 5473.334, 99.9335, 99.96801, 99.86875, 99.98177, 99.99461, 99.5984
172158.41316000003, 285.61485923611764, 285.1393957053555, 285.3961831049455, 25.05307509798112, 25.173838526403756, 25.185985133901507, 7135.281595006923, 7153.610848143156, 7168.169264092031, 135.747671197636, 7.065178915926936, -5.1101650261407485, 7136.59549067025, 7162.138369845894, 7167.629777384748, 0.9999999598649455, 0.9999994768939108, 0.9999997987875281, 60.02011617782854, 60.01868473251265, 60.0158843201194, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1071, 3.497187, 2742.37, 600.2721, 4.578063, 2748.047, 589.2245, 4.658619, 2742.306, 606.6293, 4.526082, 2745.906, 601.1644, 9.141101, 5495.531, 820.7938, 6.667436, 5472.93, 99.81151, 100.0, 99.81995, 99.93464, 100.0, 99.59105
172160.74680000002, 285.5183439223941, 285.00282687742765, 285.5031803708885, 25.01276919178609, 25.164788070777703, 25.126949092362068, 7118.108713196035, 7150.689259428322, 7156.533521670488, 132.53133980761368, 5.713849398093771, 4.4550405061741, 7119.459964767448, 7156.85570245277, 7158.193880189009, 0.9999999159874005, 0.999999553511634, 0.9999999786246837, 60.02272460411736, 60.01972773433122, 60.02206534440759, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 779.3952, 3.516818, 2738.049, 594.0074, 4.62356, 2746.395, 581.3045, 4.703717, 2734.128, 612.8433, 4.47129, 2740.226, 594.8698, 9.234789, 5493.427, 826.8576, 6.597484, 5455.873, 99.66189, 99.95235, 99.506, 99.73181, 99.96402, 99.28692
172163.03432, 285.4850642611601, 285.073552127123, 285.49355645599616, 25.036864768952988, 25.168040717005912, 25.165844207286447, 7128.408117768406, 7158.828155813591, 7161.315213977888, 133.98607854501438, 8.622082653653706, -2.4612519663414787, 7125.592775228996, 7166.3246874984525, 7165.752805294941, 0.9999999914268838, 0.9999992389587306, 0.9999999995870014, 60.020064441340274, 60.02026050150396, 60.02552218011482, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 784.1859, 3.497187, 2742.475, 600.1748, 4.577327, 2747.938, 587.6133, 4.665798, 2741.804, 606.707, 4.527369, 2745.961, 601.1835, 9.140553, 5495.54, 820.7938, 6.667436, 5472.816, 99.80158, 100.0, 99.78534, 99.94916, 100.0, 99.59008
172165.38872000002, 285.39536548586085, 284.94522993945094, 285.3716761712539, 25.039673213087006, 25.177239079139014, 25.165786973049958, 7128.530918724204, 7155.710851946036, 7162.096613585787, 135.2827028609754, 9.980446259122687, -4.308091913268072, 7133.056484557106, 7164.080779117844, 7157.916370044605, 0.9999998414303762, 0.9999996783149474, 0.9999998961279493, 60.02452895666404, 60.024009480797325, 60.02724073295996, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9166, 3.518603, 2737.457, 600.1748, 4.578616, 2747.995, 587.6716, 4.665982, 2741.689, 606.6293, 4.527001, 2746.073, 601.1644, 9.141284, 5495.599, 820.7938, 6.667619, 5472.816, 99.62714, 100.0, 99.78116, 99.94079, 100.0, 99.58898
172167.74008000002, 285.57647025688215, 285.0937891781048, 285.5315265251291, 25.07436018162681, 25.186892783747176, 25.172563227332482, 7124.991961994442, 7158.477598233433, 7162.851725827482, 133.2091291872025, 9.994737664654167, 3.3263482626855847, 7136.047975458477, 7163.211887941787, 7161.47244640579, 0.9999998841503077, 0.9999995125361529, 0.9999999998888766, 60.01832259127202, 60.028112083026016, 60.02451673230817, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 771.2333, 3.537699, 2730.217, 606.5952, 4.52741, 2746.213, 593.8057, 4.624934, 2746.453, 600.4542, 4.576828, 2748.062, 607.3637, 9.039196, 5490.84, 814.5313, 6.733725, 5483.651, 99.36366, 99.94364, 99.95049, 100.0, 99.91608, 99.80168
172170.10724, 285.44109342053457, 284.98963708608767, 285.40438743592534, 25.075476640276815, 25.221026477381915, 25.217157483781783, 7132.946369794306, 7165.953942785403, 7163.750637307089, 132.6791193544551, 7.658680413023831, 0.6471709627003293, 7133.852752541145, 7168.98352698591, 7169.594646872599, 0.9999997254696127, 0.9999992452791183, 0.999999981848798, 60.02510645324052, 60.02674952016001, 60.02582294951589, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 800], 5500.0, [], 777.9955, 3.518603, 2737.107, 600.2916, 4.578248, 2748.161, 587.6716, 4.66543, 2742.361, 606.7264, 4.526817, 2745.911, 601.1644, 9.141831, 5495.582, 817.4736, 6.709919, 5481.542, 99.6144, 100.0, 99.78712, 99.93682, 100.0, 99.74776
