TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
172812.33772, 285.39813591790085, 284.97988700166786, 285.3042634775791, 25.064002044359405, 25.20461498900631, 25.185590491787732, 7126.171152419388, 7154.16103699852, 7159.37742154856, 121.68546825483486, 4.609693748116797, 2.212765738296639, 7124.301683289294, 7144.305938897628, 7160.319631683751, 0.9999999906852295, 0.9999993723547237, 0.9999999831901838, 60.03520083409224, 60.0348327370423, 60.031047769021455, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.0688, 3.521994, 2736.282, 593.988, 4.623929, 2746.455, 587.6716, 4.665982, 2741.743, 612.8044, 4.471658, 2740.226, 795.6505, 6.905575, 5494.788, 594.0883, 9.245217, 5492.696, 99.58664, 99.95458, 99.77504, 99.73603, 99.9839, 99.94964
172814.69724, 285.1902379011743, 284.84295925380076, 285.2284469552689, 25.033316037641494, 25.16930175216257, 25.156858330236552, 7115.910290621916, 7149.917253277726, 7137.980901769442, 129.2234691077947, 2.7004043629094667, -3.056837395731236, 7119.6740025648105, 7151.1591477587335, 7159.886516238573, 0.9999999958319522, 0.9999999999550997, 0.9999999978248686, 60.029937773774535, 60.03192704891635, 60.03546339385224, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.4171, 3.500042, 2741.673, 587.6844, 4.665189, 2741.652, 593.9222, 4.624382, 2746.451, 619.0378, 4.410799, 2730.265, 789.413, 6.954701, 5490.121, 587.7859, 9.32872, 5483.266, 99.79486, 99.78586, 99.95449, 99.37973, 99.90387, 99.78023
172817.07152000003, 285.31651458756977, 284.9220430265391, 285.0484096170251, 25.03686344767818, 25.200177738720924, 25.165479696515842, 7125.5817189013, 7152.885325218542, 7158.0960114508935, 124.20764343636824, 5.657382239944582, -3.3380399238913014, 7120.535352721226, 7165.43333817866, 7163.93083337603, 0.9999999960331873, 0.99999955462127, 0.9999999906208394, 60.03446381522813, 60.03076068054182, 60.032469049393676, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.0688, 3.521637, 2736.444, 593.9296, 4.624113, 2746.282, 587.6328, 4.66543, 2741.801, 612.8239, 4.472026, 2740.277, 795.6695, 6.905758, 5494.906, 594.1081, 9.245034, 5492.637, 99.58073, 99.95452, 99.78139, 99.72977, 99.99089, 99.95085
172819.35336, 285.2928512174999, 284.8684274234124, 285.163407711965, 25.091065784611057, 25.23560436549223, 25.19496626505152, 7129.9670056783325, 7162.109187656582, 7168.594178327845, 133.03794465389137, 8.868391715790494, -0.7596977586399589, 7137.742316099316, 7170.593266553282, 7169.722638905304, 0.9999999760692049, 0.9999979139163246, 0.9999999665808353, 60.03153845340476, 60.03296460017875, 60.03290617211702, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3973, 3.500042, 2742.065, 593.949, 4.623929, 2746.397, 593.9805, 4.623645, 2746.451, 612.785, 4.472394, 2740.336, 795.6886, 6.905575, 5494.994, 595.0624, 9.225623, 5494.348, 99.79486, 99.96059, 99.95448, 99.73204, 99.99532, 99.98079
172821.69104, 285.38947025862234, 284.9216403651651, 285.3782765504913, 25.07674414852776, 25.187589588431916, 25.226444651687867, 7125.42311788243, 7160.425966019802, 7170.373852734497, 128.88354322661962, 10.687160673897552, -2.004715985542589, 7129.976436157214, 7154.960822835732, 7169.498188470485, 0.9999999998520119, 0.9999990347716107, 0.9999998805550574, 60.03509086811375, 60.0328412256762, 60.027872787467096, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 789.6863, 3.476663, 2745.57, 600.2526, 4.578432, 2748.155, 599.804, 4.581309, 2747.969, 608.2217, 4.50843, 2744.174, 798.8168, 6.87946, 5495.217, 595.8974, 9.219581, 5493.268, 99.92223, 100.0, 100.0, 99.87998, 100.0, 99.96818
172824.04856000002, 285.2872527234038, 284.7554818313133, 285.2000853240111, 25.09037203635701, 25.202585882674953, 25.20403110556824, 7126.703356483276, 7164.260199961248, 7170.788937789753, 123.95296062048283, 2.535743883109717, 1.372051515968792, 7125.034819894026, 7155.674830058955, 7161.606199180956, 0.9999999949557674, 0.9999989566930084, 0.9999999948254792, 60.035511720080414, 60.035135699215346, 60.03410995348905, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.4171, 3.500042, 2742.013, 596.9841, 4.602561, 2747.868, 593.9805, 4.623829, 2746.509, 607.2896, 4.521301, 2746.015, 795.6886, 6.905575, 5494.735, 594.0883, 9.245217, 5492.642, 99.78668, 100.0, 99.95657, 99.93252, 99.98783, 99.94757
172826.36592, 285.22128920366805, 284.82315399152964, 285.14524212218487, 25.04031937847203, 25.180194843707184, 25.143838403249106, 7117.871457038783, 7150.102313773074, 7153.818460368359, 131.40034592070901, 1.305052920898106, 4.449086053268729, 7130.805942930207, 7159.574903338791, 7159.833361343867, 0.9999994972323806, 0.999999770053336, 0.9999996494393951, 60.034107809063805, 60.03245688670988, 60.035165516937774, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 779.1783, 3.514676, 2737.39, 605.4473, 4.531462, 2746.209, 587.6328, 4.665798, 2741.749, 600.4736, 4.57646, 2748.115, 789.4321, 6.954701, 5490.397, 587.7859, 9.328903, 5483.265, 99.63475, 99.95387, 99.78107, 100.0, 99.9089, 99.77911
172828.70640000002, 285.24540384452945, 284.76636807066114, 285.2312860125722, 25.04815123240207, 25.208893207501347, 25.20042960078902, 7131.580781395833, 7161.708095266993, 7171.14337808335, 127.9174277935972, 10.566241605598748, -0.9287260509559019, 7142.1496574392595, 7152.295640944702, 7165.096069948587, 0.9999998904199192, 0.9999997950970098, 0.9999999099557806, 60.03177746450267, 60.02736851220961, 60.02958685281014, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3776, 3.499864, 2741.726, 600.4083, 4.578248, 2748.213, 593.9222, 4.624013, 2746.285, 606.6876, 4.525898, 2745.905, 795.6505, 6.905941, 5494.85, 594.0883, 9.245584, 5492.581, 99.78859, 100.0, 99.94853, 99.93679, 99.98991, 99.94962
172831.02316, 285.1946878524354, 284.802562387062, 285.09662857283354, 25.048283906791386, 25.205724720455777, 25.185540047297415, 7126.114182958242, 7153.573428994165, 7158.379612438005, 125.33520610248524, 7.345946109648594, 4.079275963220539, 7128.560481752777, 7147.782554694289, 7161.1950260685335, 0.9999999092005084, 0.9999991387796412, 0.9999999306155073, 60.02688884683653, 60.02654646499572, 60.02552994921667, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.99, 3.521458, 2736.334, 600.2916, 4.577511, 2747.991, 587.5939, 4.665614, 2741.689, 606.6876, 4.525346, 2745.796, 795.6505, 6.905941, 5494.737, 594.1081, 9.245034, 5492.643, 99.59794, 100.0, 99.78116, 99.94267, 99.98783, 99.95181
172833.39048, 285.24361969534795, 284.76718829946407, 285.22402421261273, 25.044092348603876, 25.166725370726002, 25.183937343775913, 7122.574817894182, 7147.191646972494, 7160.630822000836, 133.78825985206979, 12.87204735848536, 2.8461479294901437, 7120.014327036666, 7152.3800569653295, 7162.844509838827, 0.9999999762289543, 0.9999983090647326, 0.9999999852282593, 60.03032608210161, 60.02849955122237, 60.02719521597917, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 770.7404, 3.542161, 2728.846, 593.988, 4.62356, 2746.456, 581.3045, 4.703533, 2734.126, 612.7656, 4.471842, 2740.283, 801.9451, 6.853709, 5495.823, 600.3508, 9.154023, 5495.612, 99.33172, 99.95449, 99.51005, 99.72988, 100.0, 100.0
172835.70012000002, 285.2554758333658, 284.8203104642113, 285.2670809473624, 25.021244428170647, 25.175954079756117, 25.175530656583966, 7123.398954028338, 7155.66160425576, 7165.485131548831, 124.34388653500173, 6.764661787628256, 4.177417425548811, 7134.966875359487, 7153.375588477825, 7158.995089293766, 0.9999998119995548, 0.9999997103497074, 0.9999999284728069, 60.03292049741427, 60.02750069300174, 60.02689085735072, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.8717, 3.521815, 2736.282, 600.2137, 4.577327, 2747.988, 587.5745, 4.665982, 2741.805, 606.9789, 4.520198, 2745.21, 795.6695, 6.905758, 5494.741, 594.128, 9.2454, 5492.697, 99.58245, 100.0, 99.78734, 99.90932, 99.98898, 99.95074
172838.06052000003, 285.2153815510149, 284.8080056635116, 285.1046032933014, 25.013747178744218, 25.177670214852906, 25.15762416569379, 7124.054249027235, 7149.886503678523, 7151.525374487755, 122.92613037657884, 2.7700251535088682, 3.105194980745864, 7125.597924509905, 7145.791298904756, 7153.65943974059, 0.9999999739337025, 0.9999999799915961, 0.9999999462911715, 60.03250696604754, 60.03140746981371, 60.03224947503914, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.1871, 3.521637, 2736.564, 600.2721, 4.576406, 2748.047, 588.1957, 4.65954, 2743.599, 614.9793, 4.446652, 2735.771, 791.9118, 6.938813, 5491.485, 588.78, 9.321212, 5483.522, 99.59465, 100.0, 99.83609, 99.56579, 99.92999, 99.78379
172840.40536, 285.4441288194421, 284.9616641311846, 285.22368176115765, 25.01834450259002, 25.192239937730374, 25.172172814566295, 7126.694414547749, 7155.938114967603, 7161.866959474282, 120.79154891854944, 3.362059918797513, 0.8876953626531758, 7129.54476954472, 7155.478357813649, 7153.8303214526595, 0.9999999807822378, 0.9999998498271283, 0.9999999412279337, 60.040509924894735, 60.03853144880163, 60.03748692944956, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 781.1696, 3.507359, 2738.563, 603.2877, 4.557434, 2747.771, 589.1275, 4.656043, 2742.141, 612.9598, 4.470187, 2740.279, 795.6505, 6.906123, 5494.738, 594.0883, 9.245584, 5492.642, 99.71224, 100.0, 99.82007, 99.72368, 99.98789, 99.94962
172842.78360000002, 285.18786231826147, 284.6955373657474, 285.1785263264866, 25.076992864990405, 25.167888176454685, 25.184036215493773, 7122.092563141615, 7153.772158435266, 7167.601602658273, 125.40405359554507, 6.021846938666954, 5.3023338878615505, 7131.326851823205, 7163.952022579486, 7166.812523377569, 0.9999999894458987, 0.9999995125411744, 0.9999999795157218, 60.04193423027803, 60.040742146750816, 60.04302327530879, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 782.8058, 3.500399, 2741.845, 600.1943, 4.5788, 2747.99, 593.8445, 4.624382, 2746.453, 612.785, 4.472577, 2740.111, 795.6505, 6.905575, 5494.629, 594.0883, 9.245034, 5492.577, 99.77938, 100.0, 99.95453, 99.73997, 99.98688, 99.94973
172845.19648, 285.30973869734, 284.83017529708053, 285.37090058960166, 25.104268288835375, 25.247963792545136, 25.206766762935338, 7136.703058632238, 7159.021067816834, 7166.041206657023, 132.09518839985958, 11.74588979575583, 0.35021090111479225, 7143.664555386335, 7167.42104932713, 7168.468121829869, 0.9999999996123959, 0.9999986775900448, 0.9999999507819518, 60.04358367116053, 60.042086722085195, 60.04230337815565, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 789.6863, 3.476841, 2745.728, 594.0852, 4.623744, 2746.563, 600.2893, 4.577627, 2747.912, 606.707, 4.525346, 2745.903, 801.8688, 6.852613, 5495.61, 600.311, 9.154023, 5495.632, 99.93443, 99.95248, 100.0, 99.93452, 100.0, 100.0
172847.54216, 285.24212781389315, 284.9816625618585, 285.3750744291953, 25.08847652239687, 25.214598828107967, 25.204751734964773, 7132.951404387428, 7155.509151764445, 7163.558607929652, 129.00254116620977, 8.641801988228963, 0.689966577209816, 7136.658618716957, 7167.911239716559, 7165.897671777774, 0.9999999590133629, 0.9999993810322144, 0.9999999906112609, 60.041844630003254, 60.04027795249688, 60.04405794590575, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.4368, 3.499507, 2741.73, 600.2916, 4.577695, 2748.159, 593.9805, 4.624013, 2746.455, 612.8433, 4.470922, 2740.226, 795.6886, 6.906123, 5494.96, 594.1081, 9.245034, 5492.698, 99.77849, 100.0, 99.95261, 99.73184, 99.99193, 99.94855
172849.87992, 285.10492260662784, 284.68120453256364, 285.0614276741198, 25.03681163222459, 25.188304866965343, 25.17983789070613, 7126.5913555633, 7150.702285503295, 7152.915088665965, 129.68807842499064, 9.878052335110624, 5.835309237091224, 7130.5470910104705, 7151.5325212220105, 7157.680509270752, 0.9999999182997086, 0.9999999962453665, 0.9999999360833678, 60.039601406535006, 60.041280254108244, 60.040679848139874, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.4368, 3.499864, 2741.888, 600.3499, 4.577695, 2748.051, 593.864, 4.624013, 2746.451, 606.8041, 4.52553, 2745.961, 795.4979, 6.906854, 5493.973, 592.9351, 9.267375, 5490.032, 99.78476, 100.0, 99.95448, 99.9345, 99.97826, 99.90225
172852.32084, 285.28027957346296, 284.81712356641754, 285.1788919066401, 25.030207515824863, 25.224357470806375, 25.200177206540342, 7138.637822012997, 7164.951943848965, 7165.008644727861, 132.46637153328652, 4.228509553445292, 2.4589604730053907, 7141.257855258067, 7160.460572534682, 7162.412540246076, 0.9999999255269904, 0.9999998713414759, 0.9999999204075063, 60.040004055547925, 60.0395465390805, 60.037628811330656, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.128, 3.521458, 2736.56, 606.3422, 4.529067, 2746.601, 589.3992, 4.65457, 2744.326, 603.3282, 4.549984, 2746.902, 793.5522, 6.917446, 5494.504, 593.9491, 9.247231, 5492.574, 99.59202, 99.95591, 99.85659, 99.98557, 99.98305, 99.9485
172854.69324000002, 285.1846233476148, 284.8136469282371, 285.12374179266465, 25.037827031308492, 25.201608305936826, 25.182063500449953, 7109.559627504566, 7160.079857738765, 7166.330587298769, 126.04055735091197, 4.673712192426535, 2.647657431268726, 7134.258793416378, 7158.441350078237, 7168.281800546854, 0.9999999570691787, 0.9999999912002354, 0.9999999646466864, 60.040874742031086, 60.04566530601267, 60.042242107265615, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 780.5189, 3.511821, 2738.372, 600.3304, 4.5788, 2748.104, 588.7198, 4.663221, 2741.75, 606.8041, 4.525714, 2746.13, 795.6695, 6.905758, 5495.065, 594.1081, 9.245034, 5492.577, 99.69625, 100.0, 99.78338, 99.93873, 99.98985, 99.94766
172857.08428, 285.285718949911, 284.80218969371265, 285.166967170716, 25.044986970197076, 25.1895036965302, 25.19101479714638, 7125.181151297087, 7150.965562200812, 7160.409621779681, 132.5163777654352, 13.539053625405813, -1.6180178877555136, 7127.878773106178, 7149.704171331936, 7157.445293669173, 0.9999999991016495, 0.9999994385429329, 0.9999999964611082, 60.042358821704845, 60.0417059201637, 60.0413975410624, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 771.6473, 3.540554, 2730.018, 593.988, 4.623744, 2746.454, 581.2851, 4.703533, 2734.127, 612.8433, 4.47129, 2740.224, 801.9451, 6.853527, 5495.442, 600.311, 9.154572, 5495.525, 99.3493, 99.95855, 99.50596, 99.73395, 100.0, 100.0
172859.49680000002, 285.06936865395267, 284.6243354075919, 285.0303918796098, 25.065639097112047, 25.196199481344014, 25.174966838913324, 7120.267085516288, 7162.167412447611, 7161.124398077525, 130.505464984652, 4.677126274627653, 6.243521812545623, 7133.02043629744, 7162.972641723442, 7160.573687824599, 0.9999999810857023, 0.9999993994513136, 0.9999999865171696, 60.0418299680134, 60.039365041223675, 60.04025795250192, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.9703, 3.52128, 2735.952, 600.1943, 4.578432, 2747.988, 587.5357, 4.666166, 2741.578, 606.7264, 4.525346, 2745.903, 795.6886, 6.905575, 5494.629, 594.128, 9.2454, 5492.756, 99.58018, 100.0, 99.78308, 99.93452, 99.99092, 99.95181
172861.8542, 285.1111974122229, 284.6302607556505, 285.10547673783077, 25.056790769416946, 25.184023363967476, 25.179320081491422, 7130.816982924438, 7150.3795581576105, 7159.041679856426, 129.58447790195487, 2.862160299437619, -3.8245260601828477, 7128.157279811197, 7145.7677109090855, 7164.077576997992, 0.9999999993215691, 0.9999998254105674, 0.9999997256072334, 60.038996965709096, 60.03750251135803, 60.03419978211957, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.0294, 3.521637, 2736.282, 600.3694, 4.577327, 2748.105, 587.7493, 4.665062, 2741.746, 612.8239, 4.472209, 2740.499, 795.6695, 6.905941, 5494.96, 594.0883, 9.245034, 5492.29, 99.58472, 100.0, 99.78325, 99.73613, 99.98983, 99.95085
172864.16328, 285.26007079685695, 284.6503689081243, 285.0181720361144, 25.050493222937405, 25.171758171961233, 25.174878621400676, 7124.175873938414, 7158.231576863181, 7159.992259673777, 127.4009728156251, 2.744315199994162, 3.3079198698505934, 7121.753942302442, 7147.672275792308, 7161.148242906659, 0.9999999993522821, 0.99999974097893, 0.9999999918916473, 60.03133191027728, 60.02979212582483, 60.03501861905388, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3973, 3.499864, 2741.855, 606.634, 4.527594, 2746.151, 593.864, 4.624198, 2746.455, 619.0961, 4.414844, 2731.634, 790.5575, 6.946301, 5492.521, 590.112, 9.293195, 5489.065, 99.78722, 99.94966, 99.95462, 99.40264, 99.94035, 99.88466
172866.50508, 285.2136626171787, 284.69692096552603, 285.10452622453795, 25.0634890477714, 25.192414440885337, 25.19230765233793, 7124.399503416815, 7155.453393790816, 7164.9938188333945, 123.61030922368809, 2.04238128573661, 1.4964762133649856, 7129.230898842102, 7157.240199705055, 7160.652855527877, 0.9999999981237916, 0.99999963411493, 0.9999999999733302, 60.02917268941852, 60.02923552771954, 60.029961917366364, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.0886, 3.521815, 2736.66, 600.3304, 4.578432, 2748.157, 589.4769, 4.651625, 2744.217, 612.8044, 4.471658, 2740.222, 795.6313, 6.906123, 5494.738, 594.1081, 9.2454, 5492.588, 99.60248, 100.0, 99.85464, 99.73787, 99.98789, 99.94646
172868.86804, 285.2258566318661, 284.6238418575643, 285.11118276147033, 25.058980318865267, 25.19430209950527, 25.184249755778943, 7123.937891088327, 7153.8499424789015, 7160.943297673444, 129.2198086487224, 10.985109785259283, 1.991424315985796, 7130.124504313348, 7155.922723288234, 7156.097108874214, 0.9999996194965904, 0.9999988394175406, 0.999999832609297, 60.0257802724871, 60.024477970985174, 60.02536471426097, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 774.6833, 3.528954, 2733.393, 596.9647, 4.605325, 2747.248, 598.9499, 4.587935, 2748.128, 606.9595, 4.526082, 2745.851, 801.9642, 6.852796, 5495.49, 600.311, 9.154389, 5495.585, 99.47925, 99.98954, 100.0, 99.94276, 100.0, 100.0
172871.23744000003, 285.4379854208584, 284.82090834259617, 285.2176748510238, 25.070716226999632, 25.193025032709528, 25.172294357472126, 7130.933107005738, 7157.09713107992, 7160.831677358015, 132.4232438076715, 5.583463457694506, -1.6090482745098598, 7133.506754547251, 7155.571231084451, 7155.4693641311815, 0.9999999558081941, 0.9999998698458827, 0.9999999996907626, 60.02700432069607, 60.025405988394844, 60.0259199555362, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.2408, 3.522886, 2736.927, 600.311, 4.578432, 2748.162, 593.8445, 4.62475, 2746.343, 612.8627, 4.471474, 2740.556, 795.6313, 6.905575, 5494.792, 594.1081, 9.245217, 5492.696, 99.57445, 100.0, 99.95053, 99.72988, 99.98494, 99.94755
172873.61712, 285.3665913409491, 284.846809977607, 285.2090123356348, 25.07641734788885, 25.196238797925233, 25.189755807297214, 7125.767609821827, 7157.360914265811, 7165.49825646332, 125.60206337971726, 5.097465785404438, 4.3614642382895, 7127.052296095565, 7152.876787667747, 7163.619442037563, 0.9999999988637038, 0.9999995874166545, 0.999999999993212, 60.02842982471649, 60.027502785945636, 60.02857887569395, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.9703, 3.52128, 2736.324, 600.2526, 4.577695, 2748.157, 593.9611, 4.624566, 2746.287, 606.7847, 4.526266, 2746.129, 795.6695, 6.905575, 5494.794, 594.0883, 9.245034, 5492.637, 99.58245, 100.0, 99.95262, 99.9369, 99.98991, 99.95085
172875.98932000002, 285.2669210806212, 284.79474416287144, 285.1517349680013, 25.076239541737433, 25.212010018273624, 25.19322788574769, 7128.070924017538, 7147.997917135933, 7159.848104455951, 133.54446223102786, 7.093607641669223, -1.186140743120177, 7135.145186420601, 7155.811969807664, 7164.041488734891, 0.9999999915624517, 0.9999999699576009, 0.9999998570216218, 60.02443842702115, 60.02611905410336, 60.028217887606324, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.4171, 3.499864, 2741.73, 606.5757, 4.52741, 2746.155, 587.7104, 4.665246, 2741.8, 600.4348, 4.57646, 2747.84, 789.4321, 6.954701, 5490.339, 587.7462, 9.329086, 5483.328, 99.78704, 99.94368, 99.78125, 100.0, 99.90994, 99.7813
172878.30956000002, 285.20870056203006, 284.7429294662863, 285.17369107353744, 25.068705563445214, 25.206930453827393, 25.19608209898382, 7137.832476839947, 7157.846869058397, 7169.036983458363, 131.97132120611286, 6.793692545831618, 7.769541547716841, 7135.552745006025, 7141.480980235113, 7165.154095414709, 0.9999998258330687, 0.9999997255761975, 0.9999999372596042, 60.0291331235173, 60.02642160437589, 60.029219311600755, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.8914, 3.522172, 2736.559, 600.2721, 4.578432, 2747.988, 594.0387, 4.624013, 2746.45, 606.7458, 4.526449, 2745.907, 795.6505, 6.905758, 5494.734, 594.0883, 9.2454, 5492.636, 99.59447, 100.0, 99.95457, 99.93467, 99.9869, 99.94964
172880.62932, 285.27876301213246, 284.6543271683165, 285.0856038077214, 25.03721308312875, 25.19224274143105, 25.194049927769896, 7122.700264590845, 7155.776699745006, 7156.800940465313, 133.338653094989, 7.455702376936642, 0.08642142838561995, 7123.620686521222, 7154.1027631803345, 7160.544651764491, 0.9999999390240154, 0.9999995834876692, 0.9999999922380274, 60.02731272486444, 60.028281211226975, 60.03108625814188, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3973, 3.500042, 2741.841, 600.2526, 4.578248, 2748.215, 587.361, 4.6704, 2740.515, 608.4741, 4.510637, 2744.395, 798.607, 6.878181, 5495.73, 598.482, 9.182041, 5495.605, 99.79278, 100.0, 99.75268, 99.87966, 100.0, 100.0
172883.02952, 285.26902401312583, 284.8252604013688, 285.25114217357327, 25.077310352819566, 25.207486391946286, 25.19584030663093, 7131.2069438289645, 7161.627761552937, 7161.330827263878, 125.86246605260067, 13.23202534679217, -3.6867917429103727, 7130.0431275338715, 7157.722700347474, 7162.387883349921, 0.9999999716395104, 0.9999988442479351, 0.9999999914103952, 60.02502617643186, 60.028000609757946, 60.02642404125888, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 788.4048, 3.485943, 2744.204, 596.9647, 4.599062, 2747.869, 585.0898, 4.678683, 2740.736, 607.4449, 4.524611, 2745.909, 795.7076, 6.905575, 5494.902, 594.0883, 9.245034, 5492.577, 99.88452, 100.0, 99.73219, 99.93474, 99.98893, 99.94855
172885.34308000002, 285.2652397665074, 284.7863488713583, 285.18418293465356, 25.06026978213565, 25.1705482317948, 25.206570226052587, 7129.743671352089, 7155.293998132872, 7160.898080539362, 129.64073990208954, 4.333550979314623, 1.2231364739061519, 7126.529342559136, 7158.93663935935, 7173.128606673282, 0.9999999186154247, 0.9999996406297547, 0.9999999413440658, 60.02838739629347, 60.02642342847855, 60.03296360420466, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3776, 3.500221, 2742.008, 600.2332, 4.577879, 2747.934, 587.6328, 4.665246, 2741.466, 606.6682, 4.526633, 2746.074, 795.7076, 6.905575, 5494.848, 594.0883, 9.244851, 5492.475, 99.78895, 100.0, 99.78125, 99.9406, 99.98988, 99.94975
172887.71624, 285.2508954394342, 284.7369015622441, 285.0951353200656, 25.03682827317451, 25.208079913470748, 25.169774051272725, 7128.025977843206, 7154.6646950432605, 7161.761109103561, 131.49000850417178, 5.95338090598807, 6.243626018706664, 7124.437797217132, 7157.584908164103, 7156.319653716724, 0.9999992184736237, 0.999999820082648, 0.9999996699771229, 60.02694271162632, 60.02969066242093, 60.02595605981515, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.0294, 3.521458, 2736.334, 606.5757, 4.527594, 2746.156, 593.9611, 4.624382, 2746.283, 600.396, 4.575909, 2747.946, 789.3939, 6.955067, 5490.337, 587.7859, 9.32872, 5483.332, 99.58401, 99.94372, 99.94862, 100.0, 99.90884, 99.78033
172890.0278, 285.31932429062647, 284.8030779286485, 285.2305212834111, 25.078023322068628, 25.216476600308447, 25.197018871632316, 7126.83208262425, 7163.753436524445, 7158.393840293812, 126.2822342832693, 1.7061491363324421, 2.8328027768779975, 7121.698268507541, 7170.580031635049, 7164.233400434667, 0.9999999609502144, 0.9999998015812163, 0.9999999758521272, 60.02650661493117, 60.02508383901105, 60.0259050551166, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3973, 3.499864, 2741.788, 600.2526, 4.578063, 2748.043, 587.5745, 4.665614, 2741.744, 606.8235, 4.52553, 2745.965, 795.6505, 6.905575, 5494.684, 594.128, 9.245217, 5492.528, 99.78476, 100.0, 99.78316, 99.9407, 99.98789, 99.95072
172892.34120000002, 285.22260665752066, 284.7566702231438, 285.15075029478135, 25.076013387034664, 25.197679949580664, 25.19615750337415, 7127.277064904795, 7147.08925152252, 7164.2721174564285, 128.14592518987274, 8.89907309134604, -1.2102890406354163, 7128.929702530512, 7154.412343253924, 7168.770237431341, 0.999999999181431, 0.9999996473816841, 0.9999999835775867, 60.022174790708874, 60.02360238836533, 60.02414468473317, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.128, 3.521458, 2736.397, 600.1943, 4.578063, 2748.158, 593.9611, 4.624566, 2746.561, 606.7847, 4.525714, 2745.957, 795.6505, 6.905758, 5494.686, 594.1081, 9.244851, 5493.196, 99.59048, 100.0, 99.95849, 99.93679, 99.98587, 99.95186
172894.6466, 285.3718429972284, 284.8683834336955, 285.2209876750004, 25.051991545151488, 25.19424847862281, 25.185346646232205, 7133.297833040147, 7157.87519488987, 7157.198493821181, 132.02120545892103, 12.009935358667917, -0.6137507449722079, 7117.071924049615, 7159.9320663137405, 7163.3350793084255, 0.9999999253848858, 0.99999937918941, 0.9999999552761333, 60.02659617902724, 60.02488604581798, 60.01957198692235, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 770.6221, 3.540197, 2729.808, 593.9101, 4.623929, 2746.448, 600.1923, 4.577627, 2748.022, 612.7462, 4.477174, 2741.532, 800.4573, 6.865397, 5495.631, 597.985, 9.195226, 5494.713, 99.33777, 99.95436, 100.0, 99.75286, 100.0, 99.99418
172896.9972, 285.27363761300404, 284.86256427746594, 285.20239459687053, 25.064887323143374, 25.19779835347699, 25.197998577918877, 7128.279060726389, 7157.2725320776035, 7156.881223552623, 126.76494019743268, 9.231725329210349, -0.07314404866406221, 7121.720247113168, 7151.402118315712, 7155.797560901745, 0.9999999683203635, 0.9999988339726892, 0.9999998502346095, 60.02505599075113, 60.025086188953715, 60.02657045453384, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.9703, 3.522172, 2736.282, 600.2721, 4.578063, 2748.104, 593.9028, 4.624382, 2746.455, 609.5809, 4.495928, 2742.965, 795.6886, 6.905758, 5494.959, 594.128, 9.244851, 5492.702, 99.59675, 100.0, 99.95461, 99.84612, 99.98696, 99.94863
172899.30316, 285.24204215635075, 284.72993663809245, 285.1860625602617, 25.023550885456032, 25.160112108210527, 25.15628773230335, 7108.617150001111, 7140.930704745558, 7156.0209561376405, 124.98131382834572, 0.33864864879978995, 0.2901828117542209, 7125.635202246081, 7145.574648949591, 7152.998961887541, 0.9999999607062554, 0.9999997702299621, 0.9999999805605626, 60.0261475291297, 60.02740278909384, 60.030813751428674, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 778.7643, 3.513427, 2738.62, 603.4044, 4.55025, 2747.385, 589.5157, 4.653465, 2742.586, 618.6106, 4.412454, 2730.495, 789.413, 6.955067, 5490.613, 587.766, 9.328903, 5483.385, 99.66947, 99.99468, 99.82411, 99.37378, 99.90786, 99.7813
172901.66652000003, 285.297095393689, 284.8275634719911, 285.19733764614926, 25.038664066280926, 25.219442194972302, 25.165704869582108, 7125.9980737617925, 7158.575171336979, 7163.869593265766, 126.04583279895678, 1.5341688284528345, 0.37030854851809636, 7133.516043461227, 7166.103465255998, 7167.729222034909, 0.9999999857893307, 0.9999997607567543, 0.9999999970318796, 60.02493259571705, 60.0305782184967, 60.03267726232757, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 778.7249, 3.518424, 2737.008, 600.2332, 4.577879, 2748.1, 593.9028, 4.624382, 2746.451, 612.8239, 4.472394, 2740.226, 795.6505, 6.905941, 5494.684, 594.0883, 9.245217, 5492.569, 99.61081, 100.0, 99.94845, 99.73398, 99.98783, 99.94841
172903.97480000003, 285.232724989771, 284.76990034245586, 285.2387079115102, 25.073730689827272, 25.198809749162113, 25.19135125536187, 7122.534669904483, 7155.165468858648, 7153.721777423782, 131.56984391812284, 4.626139555754889, -2.529226810831176, 7133.988309989026, 7159.306810446862, 7162.529460205363, 0.9999999946972816, 0.9999998671712907, 0.99999995341875, 60.02891113962715, 60.02827573091763, 60.03063342231131, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3973, 3.499864, 2741.573, 600.2332, 4.5788, 2748.049, 587.5939, 4.665798, 2741.634, 612.8044, 4.472026, 2740.165, 795.6695, 6.905941, 5494.902, 594.0883, 9.2454, 5492.643, 99.78477, 100.0, 99.77926, 99.72569, 99.98682, 99.94975
172906.34232000003, 285.2492555546721, 284.8129417511438, 285.2016897790829, 25.061010349742656, 25.204267037254294, 25.196154345265384, 7133.578865012099, 7160.438581076911, 7163.265145393905, 129.3337871875093, 8.081178115933199, 1.6640295246293135, 7133.6819915056185, 7157.251237303714, 7166.026733010911, 0.9999999967443801, 0.999999085511935, 0.9999999703764468, 60.03611910697511, 60.03341407727503, 60.03694720011437, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 789.6863, 3.476841, 2746.015, 593.9685, 4.623744, 2746.395, 581.3239, 4.703349, 2734.233, 606.8235, 4.526082, 2745.906, 801.926, 6.853344, 5495.664, 600.4304, 9.152558, 5495.706, 99.93861, 99.95055, 99.50983, 99.93464, 100.0, 100.0
172908.68944000002, 285.32234213358277, 284.91872291087003, 285.3129670221825, 25.06438515296553, 25.205225036973324, 25.19654314451131, 7133.803858605389, 7161.55649659081, 7166.733197664164, 127.1667056538422, 7.5081675539931245, -1.503027278958598, 7135.693511227969, 7153.103592078389, 7160.56496648347, 0.9999998467492007, 0.9999998100217455, 0.999999977853988, 60.02944249147846, 60.032885580421286, 60.0315022872258, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3578, 3.500399, 2741.788, 600.2526, 4.5788, 2747.992, 587.7687, 4.664694, 2741.744, 612.7656, 4.471474, 2740.501, 795.6695, 6.905941, 5494.741, 594.0684, 9.2454, 5492.575, 99.78477, 100.0, 99.77921, 99.72356, 99.98794, 99.94975
172911.09404000003, 285.18083316552054, 284.7092510669919, 285.22910636856824, 25.010357106106238, 25.199671878267967, 25.186331598807676, 7128.8165607591745, 7156.532186494735, 7157.877874890772, 129.0402666352211, 7.633706004809028, 5.7564855600625755, 7130.880915484472, 7158.028265306347, 7153.748379782732, 0.9999999898367007, 0.9999997595024837, 0.9999999585239983, 60.03016045233355, 60.03163322288869, 60.03510435514839, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.3578, 3.499685, 2741.52, 600.3304, 4.577511, 2748.105, 587.8269, 4.663037, 2742.698, 605.0565, 4.539688, 2747.198, 793.1707, 6.930778, 5492.55, 590.0524, 9.307295, 5485.494, 99.7771, 100.0, 99.79758, 99.97316, 99.94806, 99.83608
172913.48048000003, 285.29636313189167, 284.75501463161123, 285.1083250475397, 25.06921117782086, 25.1908862816989, 25.199110090914086, 7127.45678397979, 7140.747232847122, 7159.217197114886, 130.25358366294626, 5.579460165231467, 1.6934127493423148, 7126.659185465726, 7154.992324669621, 7163.634245226063, 0.999999997901065, 0.9999999870383027, 0.9999997660960295, 60.02901705242451, 60.03149747932517, 60.030811110505944, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.5617, 3.51771, 2738.449, 604.2604, 4.549329, 2747.607, 590.3505, 4.651441, 2743.429, 605.6584, 4.534907, 2746.073, 795.6123, 6.906306, 5494.627, 594.0883, 9.245584, 5492.529, 99.66326, 99.99029, 99.8545, 99.94726, 99.9859, 99.94768
172915.8844, 285.19511360273333, 284.74753531309506, 285.12916729802896, 25.061993018276073, 25.23810541551934, 25.197295567738887, 7130.739597750599, 7161.886999725437, 7158.583928947071, 128.79461571011507, 6.760980701890617, 1.9802724688997841, 7128.49639531954, 7156.8896227899095, 7163.048341940077, 0.999999947503381, 0.9999998156872865, 0.9999999355562698, 60.03074769109349, 60.02837324626008, 60.02987182805217, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 778.5475, 3.519317, 2736.878, 600.1553, 4.577695, 2748.103, 593.9222, 4.62475, 2746.228, 606.8624, 4.525346, 2745.903, 795.6505, 6.905758, 5494.794, 594.0883, 9.2454, 5492.635, 99.60609, 100.0, 99.95653, 99.93873, 99.9889, 99.95085
172918.2392, 285.27947245334576, 284.78204283305155, 285.1339742075214, 25.05859195414869, 25.208971730074865, 25.155707738493334, 7125.061357909632, 7159.150753739882, 7160.172828949552, 130.5446148655119, 12.907346663289445, -0.3445183302114856, 7118.642343550463, 7163.66730378941, 7160.217668561828, 0.9999999512548677, 0.9999994857207231, 0.9999999986204171, 60.030189800615865, 60.0294597424438, 60.02840465034067, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 771.3516, 3.541268, 2729.708, 593.8907, 4.624297, 2746.563, 600.2117, 4.5791, 2747.851, 612.785, 4.471474, 2740.448, 801.9069, 6.853344, 5495.545, 600.2912, 9.154756, 5495.639, 99.33483, 99.95855, 100.0, 99.736, 100.0, 100.0
172920.59224000003, 285.1759409671835, 284.68920335144924, 285.1157084033511, 25.046807637067555, 25.20270759818662, 25.178911841621904, 7126.471311829605, 7153.8133432667655, 7164.200541234208, 131.06181268402747, 6.9415453227475155, -0.665446049305956, 7130.073679110235, 7155.393696339656, 7170.474037907096, 0.9999998384109554, 0.9999993269272657, 0.9999999474196168, 60.02862324039245, 60.02922160509139, 60.03173805863583, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 776.99, 3.52128, 2736.277, 600.2721, 4.578063, 2748.042, 593.9611, 4.623829, 2746.449, 606.707, 4.526082, 2745.85, 795.6313, 6.905941, 5494.843, 594.0883, 9.245034, 5492.636, 99.58993, 100.0, 99.94849, 99.9326, 99.9898, 99.94766
172922.95488, 285.2772995960157, 284.70444643268655, 285.09267083377426, 25.03832901997675, 25.172464665728977, 25.162426160769417, 7122.2852014524815, 7153.7013581324645, 7150.809373882248, 129.95301641603214, -0.07138370180837228, -1.3527165447981133, 7122.741217784272, 7146.148992715331, 7153.258324382756, 0.9999999662463508, 0.9999997993319525, 0.9999999996959683, 60.026619468980925, 60.023516832772835, 60.028678692969805, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.0097, 3.521458, 2736.445, 593.8517, 4.624297, 2746.56, 593.9417, 4.623829, 2746.453, 612.8239, 4.472026, 2740.392, 795.6695, 6.905393, 5494.62, 593.4719, 9.259134, 5490.668, 99.5903, 99.95444, 99.95453, 99.72977, 99.98574, 99.92893
172925.3022, 285.29727409657033, 284.8092613412776, 285.2028700920884, 25.0623243235379, 25.201086190066277, 25.196179148828037, 7128.781705123416, 7155.598079267244, 7163.8656475655625, 122.86997291865373, 5.293642243210343, 3.1900179261356243, 7131.290583123428, 7164.209451298144, 7158.368411047548, 0.9999999586546449, 0.9999996880326678, 0.9999999999888879, 60.02637746772033, 60.02820359342322, 60.0309133094743, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 783.279, 3.500221, 2741.678, 587.6649, 4.665189, 2741.986, 588.0404, 4.663037, 2742.753, 617.426, 4.431208, 2735.268, 792.5031, 6.931143, 5493.301, 591.8616, 9.267192, 5491.463, 99.78476, 99.78817, 99.8199, 99.50613, 99.96173, 99.91713
172927.61800000002, 285.2140574432341, 284.7670799940324, 285.2374964522095, 25.08140492604115, 25.186242498144626, 25.202071769167002, 7129.118508102823, 7163.125665711845, 7170.11531052266, 119.98272622329068, 5.693580127852329, -1.0234478319275695, 7126.430853384673, 7153.212184579438, 7165.656182909399, 0.9999999566473685, 0.9999996987665853, 0.9999999997523311, 60.02693317096033, 60.02618436321442, 60.02735114966536, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 600], 5500.0, [], 777.8181, 3.516818, 2737.426, 593.8517, 4.624113, 2746.509, 590.7581, 4.648495, 2743.203, 612.7656, 4.471658, 2740.226, 795.6695, 6.905393, 5494.743, 594.128, 9.245034, 5492.704, 99.62602, 99.95042, 99.85472, 99.72791, 99.99092, 99.95087
