TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
174004.5008, 285.4829190250333, 284.99695324524055, 285.44658806626484, 25.022575782804424, 25.153834635719132, 25.139041926659896, 7113.36088736082, 7137.849657960583, 7146.278122135001, 135.82563757618027, 10.11868197826243, -0.5451456127714209, 7113.18147485089, 7145.078608681974, 7149.119101582165, 0.9999999117098146, 0.9999996940199762, 0.9999999869231756, 60.030618439204495, 60.0260866328589, 60.029595342897856, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6636, 3.528954, 2734.12, 606.5173, 4.527778, 2746.212, 587.6522, 4.665246, 2741.629, 769.551, 3.544251, 2727.575, 607.5163, 9.037917, 5490.603, 587.766, 9.328903, 5483.265, 99.49368, 99.9416, 99.779, 99.2711, 99.91264, 99.77913
174006.80444, 285.49219976615706, 285.05579071078176, 285.42137416846407, 25.039879343691247, 25.192254488578588, 25.16560986938931, 7125.438990994049, 7150.775178910565, 7159.705017105904, 133.99678920598717, 8.017936761740657, -0.6612920994043634, 7129.440235145312, 7147.526870812242, 7168.841746039764, 0.999999917965251, 0.9999989474949091, 0.9999996808747099, 60.027738825818076, 60.02982268191464, 60.02910147680944, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.1104, 3.508073, 2739.995, 600.1748, 4.578432, 2748.162, 593.7863, 4.625118, 2746.401, 775.8232, 3.524945, 2735.055, 601.2026, 9.14037, 5495.542, 594.0684, 9.245217, 5492.581, 99.71517, 100.0, 99.95049, 99.53973, 100.0, 99.94865
174009.2068, 285.45105246321293, 285.0203613235703, 285.3912234212604, 25.03937235148039, 25.22776450385475, 25.18929556038437, 7129.642727917788, 7152.493025805612, 7150.0524230929805, 135.43061425955966, 7.6778236364295935, -3.3233830049989592, 7125.78297270147, 7141.654219444977, 7161.426183939111, 0.9999999818673282, 0.9999988418328554, 0.999999999920546, 60.030085156504924, 60.03092524464588, 60.03287425934166, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0513, 3.509144, 2740.066, 600.2137, 4.578063, 2747.994, 587.6716, 4.66543, 2741.69, 775.8038, 3.525313, 2735.104, 601.2407, 9.141466, 5495.49, 594.0883, 9.2454, 5492.698, 99.72211, 100.0, 99.78139, 99.54152, 100.0, 99.94964
174011.52308, 285.5412078754282, 284.9467338175352, 285.37007086728937, 25.03684934217249, 25.17110113733854, 25.159883722429296, 7126.92733558446, 7153.1355479798185, 7161.409481485282, 133.77519471846472, 10.76552479855809, 7.221752513429976, 7124.895664104341, 7153.2041197910985, 7159.977985259504, 0.9999999497365304, 0.9999979208161839, 0.9999999805595753, 60.02545855087854, 60.026071849350195, 60.02392141838866, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 3.484515, 2744.347, 593.8129, 4.623929, 2746.34, 581.2075, 4.704085, 2734.124, 782.076, 3.504536, 2740.057, 595.6709, 9.2189, 5494.548, 599.3965, 9.179844, 5495.238, 99.87789, 99.94833, 99.50583, 99.72177, 99.97818, 99.99698
174013.86096000002, 285.5105302675836, 285.001200623242, 285.3540746809334, 25.04084891672968, 25.183281798491986, 25.182552885944688, 7126.43191694136, 7160.7773242287585, 7165.3856493444455, 134.72612275379464, 7.3988603153638905, -2.5227275646861926, 7126.185227897297, 7151.1224101091875, 7166.081955081204, 0.9999999337214919, 0.9999994073079153, 0.9999999284533695, 60.032592506324725, 60.028434659630854, 60.02696728150388, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.9921, 3.508609, 2739.966, 600.2916, 4.578063, 2748.042, 587.6133, 4.665246, 2741.634, 775.9009, 3.524945, 2735.0, 601.2216, 9.142015, 5495.474, 594.0883, 9.2454, 5492.467, 99.69933, 100.0, 99.78534, 99.53774, 100.0, 99.94964
174016.23604000002, 285.4203419098361, 284.8825985881421, 285.41793015100603, 24.999933540732737, 25.142152319035944, 25.156451893819657, 7122.277155378153, 7143.466032910312, 7151.503971751978, 126.11934778797377, 10.591065244776814, -0.5911670424170552, 7122.126460389718, 7142.555978030708, 7154.96989944083, 0.9999999999576283, 0.9999990148387493, 0.9999999390369415, 60.03113777137423, 60.0284195584372, 60.03274232003613, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 779.3361, 3.515747, 2737.867, 603.0348, 4.550618, 2747.385, 592.214, 4.635794, 2745.612, 770.3083, 3.544435, 2727.246, 607.44, 9.039196, 5490.651, 587.7859, 9.328903, 5483.326, 99.67458, 99.99032, 99.92394, 99.24951, 99.91531, 99.7813
174018.57176000002, 285.4362560000373, 284.937919079204, 285.3560063260882, 24.99614353237569, 25.176426360607948, 25.14390020332731, 7136.812848711534, 7159.261795209462, 7158.841661793996, 131.23162365665712, 11.562303505494583, 2.782864265850776, 7126.398308806516, 7150.0924902823335, 7161.915323133613, 0.9999999600353073, 0.9999987975631589, 0.9999999304391743, 60.029673565586386, 60.025285936781344, 60.02514972915613, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 779.8881, 3.510393, 2739.651, 600.2721, 4.578248, 2748.217, 587.5745, 4.665798, 2741.688, 775.8621, 3.524945, 2735.054, 601.2216, 9.140553, 5495.602, 594.0684, 9.2454, 5492.528, 99.70666, 100.0, 99.78113, 99.53356, 100.0, 99.94766
174020.94832000002, 285.5480367863891, 285.01967251793167, 285.49095891743434, 25.060314378067968, 25.191380180621046, 25.173294276001183, 7132.068159323118, 7161.107989044971, 7161.053306176428, 128.9114621577146, 10.186290677458146, -0.8663648032584206, 7127.039199667428, 7155.671785214498, 7160.2160081131615, 0.9999999813571457, 0.9999990233269647, 0.9999999984499323, 60.020865057398204, 60.019644054386575, 60.01552298518401, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.9527, 3.508073, 2740.454, 600.2916, 4.577695, 2748.047, 593.8834, 4.624566, 2746.4, 775.8427, 3.525313, 2735.109, 601.1263, 9.141831, 5495.559, 594.0684, 9.245584, 5492.641, 99.72975, 100.0, 99.95249, 99.53758, 100.0, 99.94855
174023.34312, 285.33762378527007, 284.96239765465094, 285.38858946276116, 25.013587906840172, 25.20014098275575, 25.178687851935223, 7130.667247916099, 7166.280573032492, 7169.288946816836, 133.56566991431748, 2.183306482536409, -3.7129302294065383, 7132.1272765555905, 7159.0734891301745, 7165.063339164605, 0.999999908679, 0.9999999176133422, 0.9999999896035395, 60.025757310392564, 60.021441110436925, 60.01854225385649, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 787.4191, 3.485229, 2744.529, 593.8712, 4.624113, 2746.505, 600.2311, 4.577995, 2748.079, 782.1537, 3.504169, 2740.565, 594.9079, 9.233693, 5493.335, 600.3707, 9.15384, 5495.592, 99.88105, 99.94639, 100.0, 99.74026, 99.96249, 100.0
174025.66668000002, 285.4787269189324, 285.0146155374252, 285.48644844401673, 25.054618407137234, 25.194883866323515, 25.166644726884723, 7139.287680741902, 7158.65525199665, 7168.44023430169, 130.53470949331313, 8.962938498945732, -5.484599106555834, 7126.5328584955905, 7158.0337913809035, 7162.017987250455, 0.9999999918067071, 0.9999995152851919, 0.9999999842452827, 60.023513014089865, 60.02271394065964, 60.02139590703413, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.1301, 3.508252, 2740.344, 600.1748, 4.578616, 2748.049, 593.8834, 4.624382, 2746.455, 775.7455, 3.525497, 2734.992, 601.2216, 9.14037, 5495.476, 594.0883, 9.2454, 5492.702, 99.70871, 100.0, 99.95461, 99.53388, 100.0, 99.95083
174027.98596000002, 285.47756839154374, 285.0249622857208, 285.39830012199513, 24.989888625978676, 25.165118733278877, 25.1244501793897, 7120.920797025547, 7151.45322515429, 7148.315391554962, 133.0178752440488, 11.78708960992526, -0.8542806364553144, 7125.306077622213, 7136.8930840305875, 7152.102264234037, 0.9999999845323618, 0.9999989471866754, 0.999999965076298, 60.01581774063564, 60.01941284692617, 60.02085703638504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0513, 3.507895, 2740.464, 600.2526, 4.578063, 2748.046, 600.2311, 4.5791, 2748.08, 774.8523, 3.53138, 2732.765, 603.3961, 9.094349, 5494.041, 590.0524, 9.299421, 5486.275, 99.71428, 100.0, 100.0, 99.45637, 99.97828, 99.83389
174030.30168, 285.4612464858221, 284.89864615121706, 285.40309447901194, 25.047473429136446, 25.195416224066562, 25.16103312825926, 7136.115599331835, 7152.1176494826295, 7162.646558834674, 128.21480795794741, 10.333642215075542, -2.54313500734985, 7137.422077110934, 7158.4254503185275, 7158.703228078509, 0.9999999989606253, 0.9999996873354647, 0.9999999754873002, 60.01609002636865, 60.01656008329833, 60.017043690549016, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 775.1566, 3.526455, 2735.925, 604.5134, 4.544539, 2747.661, 603.2982, 4.558668, 2747.632, 774.1921, 3.530277, 2734.551, 601.6031, 9.134162, 5495.372, 594.0087, 9.2454, 5492.515, 99.57139, 99.98434, 99.99745, 99.49784, 99.99941, 99.95072
174032.62152000002, 285.37061185132296, 284.90708372415236, 285.3792036952472, 25.04449785961378, 25.186806205394866, 25.1820332508313, 7124.064175051135, 7150.17218463196, 7159.184671355644, 127.95450832194979, 11.341451202607914, 0.8456462812948757, 7126.766834065577, 7157.367288483174, 7165.70657390211, 0.9999999251982005, 0.9999989696901367, 0.9999999997843346, 60.012365247666736, 60.01352355339889, 60.01585535291017, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0513, 3.507895, 2739.951, 600.2526, 4.578616, 2748.159, 600.1923, 4.578547, 2747.916, 775.8427, 3.525313, 2735.055, 601.2407, 9.140005, 5495.5, 594.1081, 9.245217, 5492.636, 99.72002, 100.0, 100.0, 99.53194, 100.0, 99.94964
174034.95700000002, 285.3381329456598, 284.86241944986625, 285.34645284664157, 25.07513445554761, 25.204516659158173, 25.188890286262676, 7133.939028641762, 7159.58306543953, 7163.945754296556, 135.98787970608646, -0.7674594993072787, -2.9849284110969165, 7137.496488125774, 7164.267817596549, 7165.852352013505, 0.9999999785227884, 0.9999999866520048, 0.9999999994599561, 60.00323518332648, 60.008452928847795, 60.00849305784626, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 787.1826, 3.485586, 2744.314, 593.8712, 4.624481, 2746.45, 593.8445, 4.624013, 2746.284, 782.1343, 3.504353, 2740.953, 594.9269, 9.233328, 5493.28, 600.2315, 9.155854, 5495.625, 99.86868, 99.9505, 99.95048, 99.73443, 99.96567, 100.0
174037.26260000002, 285.4015799737301, 285.0017099831128, 285.33487923669793, 25.0690641701641, 25.200534403618178, 25.17409441663033, 7126.500388188139, 7155.194345787202, 7164.650679471748, 131.9203594499512, 7.942594464435842, 0.5938370271237545, 7131.7327908706175, 7160.007298943247, 7159.825157942261, 0.9999999999937719, 0.9999995227560466, 0.9999999887877097, 60.009087394136074, 60.00566455793866, 60.00472513594791, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0907, 3.507895, 2740.029, 600.2721, 4.578248, 2748.155, 600.2117, 4.578179, 2747.858, 775.8427, 3.524761, 2735.224, 601.2026, 9.140005, 5495.54, 594.0883, 9.245584, 5492.635, 99.72073, 100.0, 100.0, 99.52933, 100.0, 99.94962
174039.60084000003, 285.48859886480074, 284.9067676033623, 285.29911286449794, 25.070808805151817, 25.17034249639905, 25.16422497170744, 7126.257271343271, 7155.980580108668, 7161.810220847269, 130.63568009612789, 9.78733018754292, -5.883571381575166, 7127.38041457093, 7158.545345786382, 7169.380070237447, 0.9999999957777304, 0.9999986468340653, 0.9999999655406882, 60.003857979024765, 60.004184389500864, 60.010009076223554, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.9133, 3.508252, 2739.961, 600.2526, 4.578063, 2748.101, 593.864, 4.624013, 2746.397, 782.1537, 3.504169, 2740.787, 601.2407, 9.140919, 5495.602, 594.0684, 9.245767, 5492.696, 99.71828, 100.0, 99.95048, 99.74835, 100.0, 99.94964
174041.96492000003, 285.4348152423621, 285.0436920003355, 285.4738931427472, 25.04168642194564, 25.16025908137763, 25.173618433867226, 7135.916515843098, 7156.186075471602, 7165.927474630813, 127.60583075139948, 8.571140402797482, -5.864835034036332, 7132.067026607469, 7157.926254629057, 7173.630400300864, 0.9999999556932113, 0.9999988611222935, 0.9999997520496765, 60.003769766075, 60.006495044786405, 60.00374990955856, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6439, 3.529489, 2734.072, 606.4784, 4.527041, 2746.323, 587.6133, 4.665798, 2741.636, 788.4453, 3.48137, 2744.672, 607.4781, 9.043031, 5491.79, 589.3168, 9.304182, 5487.792, 99.50534, 99.9395, 99.77925, 99.90143, 99.93424, 99.84223
174044.32112, 285.57000950978886, 285.04780358400234, 285.3499815472118, 25.058615216954372, 25.158130622844, 25.17728985985953, 7128.780075083501, 7159.857092912211, 7162.30641053724, 128.1571607415783, 9.806578195133397, -2.4958364005719886, 7133.057393549084, 7162.5950122757085, 7158.468959344137, 0.9999999136074994, 0.9999990380159121, 0.9999997490717268, 60.00366717897418, 60.00542312029113, 60.00854722731301, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.8936, 3.50843, 2739.919, 600.1943, 4.578248, 2747.991, 592.2916, 4.635242, 2744.714, 782.1537, 3.503801, 2740.797, 601.2407, 9.141466, 5495.542, 594.0883, 9.245217, 5492.695, 99.71218, 100.0, 99.90766, 99.74871, 100.0, 99.9507
174046.67728, 285.47879186046697, 285.041809227721, 285.4703096494366, 25.034169009023927, 25.163649850829568, 25.139454903884015, 7130.591262878356, 7149.435544676169, 7165.15694141382, 133.43476390570822, 10.776662284062695, -2.833610022323228, 7131.3033577973, 7158.318891493792, 7153.430641822972, 0.9999999161068881, 0.999998863272647, 0.9999997632789581, 60.0078857424896, 60.00819575664972, 60.007957524282105, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.9384, 3.502898, 2741.607, 598.2876, 4.597589, 2747.588, 584.1386, 4.689544, 2736.647, 776.833, 3.522003, 2735.036, 595.2894, 9.228396, 5493.488, 599.993, 9.157137, 5495.604, 99.76602, 99.99586, 99.62007, 99.56246, 99.96514, 100.0
174049.02440000002, 285.3629329100118, 285.02255139724065, 285.4071728169233, 25.054896104905904, 25.194303909341137, 25.167099313196008, 7134.54158564672, 7154.566300921017, 7163.009208490209, 129.77814865496293, 5.581917225758588, -1.4064988650434316, 7136.7914388324525, 7152.597889900539, 7160.0956467749975, 0.9999996545716932, 0.9999983495055046, 0.9999999982104543, 60.00662708229499, 60.011019448144246, 60.01131351837806, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 783.279, 3.502541, 2740.647, 599.6884, 4.579721, 2748.159, 587.6133, 4.665614, 2741.635, 782.1343, 3.503617, 2740.614, 601.2598, 9.140005, 5495.537, 594.0684, 9.245217, 5492.63, 99.74324, 100.0, 99.77904, 99.74203, 100.0, 99.95083
174051.42244000002, 285.68609112726193, 284.96932195887797, 285.40871596203, 25.02725225663791, 25.175208228006806, 25.167055332791, 7124.8965568346775, 7147.618906314127, 7160.431181582535, 127.61321897403104, 8.912454300976947, -5.489095519209059, 7132.423037248491, 7150.221644105807, 7161.2747853164565, 0.9999999986548768, 0.9999990137874569, 0.9999999630786768, 60.008867623333124, 60.01029956693552, 60.00890197885076, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.9724, 3.508609, 2740.234, 600.311, 4.578432, 2748.106, 587.6328, 4.665614, 2741.58, 775.8038, 3.525129, 2735.158, 601.2216, 9.139823, 5495.501, 594.0883, 9.2454, 5492.581, 99.70801, 100.0, 99.78116, 99.53973, 100.0, 99.94863
174053.72576, 285.6288054565414, 285.04670051628335, 285.3916933889203, 25.010678943072822, 25.15699146196882, 25.12874507037002, 7125.694281699286, 7149.824549317513, 7153.554897163314, 131.97880715488554, 9.995990010799687, 0.1284885940190179, 7129.595598330139, 7145.189615473703, 7159.759838396764, 0.9999998412126201, 0.9999989858435709, 0.9999999985173618, 60.009230437801435, 60.0103130895026, 60.00795429659179, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6833, 3.528954, 2734.058, 606.5562, 4.527778, 2746.211, 593.8834, 4.624382, 2746.451, 769.3569, 3.545906, 2727.577, 607.5163, 9.037735, 5490.809, 587.7462, 9.328903, 5483.207, 99.50343, 99.94159, 99.95449, 99.26756, 99.91351, 99.77804
174056.12916, 285.5682275890254, 285.02954089005, 285.4312938051404, 25.0480646028211, 25.194887202022304, 25.132414015722766, 7123.516894428664, 7156.214603352038, 7159.771342199947, 133.06569339735597, 11.467336196139968, 0.9939948686144646, 7121.349671780205, 7160.287696187458, 7167.3940934567245, 0.9999999998179506, 0.9999995194828635, 0.9999999987128348, 60.01303809460536, 60.010982955573546, 60.007620093030305, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.8344, 3.507538, 2740.191, 600.2526, 4.578063, 2748.046, 587.6522, 4.66543, 2741.749, 775.8621, 3.525129, 2735.278, 601.2407, 9.140553, 5495.5, 594.0684, 9.245584, 5492.635, 99.72666, 100.0, 99.78334, 99.54785, 100.0, 99.94964
174058.50108000002, 285.48187215677837, 284.99761680811247, 285.47311844012336, 25.048493678665483, 25.188674975078026, 25.19340720846064, 7136.214141188904, 7162.288103451981, 7169.0821067708, 138.51053928935517, 7.129434902031335, -0.03720413905421083, 7135.039971245701, 7159.229919080461, 7170.62987495874, 0.999999992206796, 0.999999569685472, 0.9999999859130286, 60.01678593512947, 60.016239222748965, 60.013627249516475, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.1301, 3.508073, 2740.023, 600.2721, 4.577879, 2748.042, 593.9028, 4.624382, 2746.958, 776.7941, 3.519981, 2737.348, 598.8373, 9.176531, 5495.22, 597.9452, 9.189915, 5495.537, 99.72592, 100.0, 99.96685, 99.60436, 100.0, 100.0
174060.80692, 285.58325925376545, 285.05829345436393, 285.4740500874211, 25.059352515396437, 25.184580091755368, 25.170788455578556, 7133.6834892614625, 7161.394594447673, 7157.25979019447, 133.21156563583236, 4.939262429707469, -5.1896137993358025, 7132.149396868938, 7156.9552839501985, 7155.944595199542, 0.9999999368003215, 0.9999992704579062, 0.9999998788890968, 60.01517251753656, 60.01581747550464, 60.020955262746, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 786.0588, 3.491119, 2743.409, 595.7973, 4.605325, 2747.582, 596.3875, 4.606895, 2747.292, 777.2408, 3.521268, 2735.394, 600.3442, 9.148224, 5495.489, 594.1081, 9.244485, 5492.582, 99.84377, 99.99561, 99.98508, 99.56587, 100.0, 99.94672
174063.21244, 285.60169129872617, 285.03752350989646, 285.55709298738793, 25.030037025465425, 25.197164990832015, 25.177265747907803, 7128.769368689565, 7157.537800743389, 7164.646580570419, 126.00558763878075, 9.325339067922414, -0.3514630214904173, 7125.447461907997, 7162.875926066748, 7168.032686217136, 0.9999999950349632, 0.9999997891695258, 0.9999999528111272, 60.01567841982603, 60.01710945309598, 60.0178340044644, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.209, 3.508252, 2739.808, 600.2332, 4.578063, 2748.05, 600.2311, 4.578916, 2747.906, 775.8232, 3.524945, 2734.724, 601.1453, 9.140553, 5495.378, 594.0684, 9.2454, 5492.576, 99.74004, 100.0, 100.0, 99.5378, 100.0, 99.94855
174065.56188000002, 285.4954931701784, 284.97714724019136, 285.37772675864466, 24.997639175048207, 25.15937474195949, 25.12087022233782, 7118.252833461566, 7145.699109001886, 7153.828773666276, 132.60325456156443, 6.918933582809359, -0.798658995241567, 7122.419437878677, 7147.315207617634, 7154.281955616127, 0.9999999985644797, 0.9999992608392785, 0.9999998584417914, 60.02006032617, 60.02454330111699, 60.0253705908453, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6833, 3.528954, 2733.895, 606.6146, 4.527041, 2746.272, 606.4235, 4.527743, 2745.949, 769.6481, 3.544251, 2727.784, 607.5353, 9.038465, 5490.642, 587.7263, 9.328903, 5483.325, 99.4975, 99.94971, 99.93622, 99.26735, 99.91529, 99.78021
174067.86708000003, 285.6779345453054, 285.0606243504243, 285.4006470874062, 25.039912193033175, 25.174160013608898, 25.153611986676136, 7129.346015102109, 7157.110413532086, 7159.76020236676, 128.95816637032704, 8.41762563960583, 2.4053829342800555, 7136.647120085494, 7156.41102192147, 7149.999200145696, 0.9999998382720567, 0.9999990665119994, 0.9999997561378616, 60.02558511142959, 60.0256502729433, 60.02470286262313, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.7753, 3.508787, 2740.669, 600.311, 4.578616, 2748.215, 600.0758, 4.579284, 2747.91, 775.8427, 3.525129, 2734.943, 601.1644, 9.141284, 5495.492, 594.0684, 9.245217, 5492.582, 99.74405, 100.0, 100.0, 99.54344, 100.0, 99.94865
174070.21620000002, 285.5017229151807, 284.9501781082199, 285.2909251617992, 25.049531839758657, 25.173388217216942, 25.18097917804529, 7128.487266202527, 7143.560569664293, 7161.30868547396, 132.58419494198165, 1.3540746671524175, -0.16992985409888206, 7125.602633762966, 7167.26439690949, 7166.99345677606, 0.9999999679563961, 0.9999995500243929, 0.9999999169327295, 60.02627839764628, 60.027062992027474, 60.02445805016051, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.1104, 3.507895, 2740.119, 600.2137, 4.578248, 2747.992, 600.2699, 4.578547, 2748.023, 775.8815, 3.525313, 2735.001, 601.1835, 9.141101, 5495.544, 594.0883, 9.2454, 5492.777, 99.72684, 100.0, 100.0, 99.53614, 100.0, 99.95072
174072.54364000002, 285.7070578600952, 285.10944172489474, 285.62716633916307, 25.0456316062822, 25.15830969819379, 25.139609750811935, 7131.60078063868, 7152.401625455821, 7155.5608490766635, 133.58445202723897, 7.3126818709752115, -1.3538873890506693, 7130.3619521938335, 7156.745969820369, 7164.342291062108, 0.9999996337816044, 0.9999997812859979, 0.9999998185858796, 60.02534176835091, 60.026824394154154, 60.024937543776026, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 787.2614, 3.485229, 2743.926, 593.8712, 4.624481, 2746.337, 593.8251, 4.62475, 2746.509, 782.076, 3.505088, 2739.708, 595.7281, 9.222187, 5494.509, 598.4025, 9.183323, 5495.067, 99.86259, 99.94837, 99.95658, 99.70908, 99.98151, 99.99388
174074.87712000002, 285.6787347310595, 285.1453135611494, 285.57291750525536, 25.05492918435014, 25.140208395569907, 25.152659450207977, 7126.003032913955, 7143.137725844056, 7161.404433604349, 134.68539271219424, 6.9607158417080655, -2.043608498247522, 7138.096248886433, 7151.114713537326, 7167.742708561917, 0.9999999987284693, 0.9999995718697376, 0.9999999921915862, 60.030161955647884, 60.03034553459203, 60.02626019091089, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0316, 3.507538, 2739.966, 600.2526, 4.578248, 2748.102, 598.5228, 4.594562, 2747.74, 775.8621, 3.525129, 2734.89, 601.1644, 9.141284, 5495.489, 594.0684, 9.245217, 5492.576, 99.70991, 100.0, 100.0, 99.53353, 100.0, 99.94854
174077.17396000001, 285.62145880375834, 285.0709764541387, 285.5130041738347, 24.997755450578154, 25.124759594635425, 25.13007293559282, 7122.824995381134, 7137.247834516062, 7152.205885260051, 137.97450933649634, 9.33868513958123, 2.572690253223186, 7112.207741684625, 7142.689432818731, 7151.0565037857305, 0.9999999998282988, 0.9999990000776677, 0.9999999135986304, 60.03140082497894, 60.03080090071779, 60.03276828953005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 778.8432, 3.515926, 2737.662, 602.8597, 4.554855, 2747.439, 589.8069, 4.651625, 2742.757, 769.8423, 3.543883, 2727.344, 607.4972, 9.0381, 5490.652, 587.766, 9.329086, 5483.319, 99.65581, 99.99042, 99.83019, 99.25909, 99.91338, 99.78009
174079.51144, 285.4464557630135, 284.9560480860519, 285.3823259694055, 25.031583469469854, 25.17458132894794, 25.17612947707024, 7126.612121920808, 7165.378666891744, 7167.26847007112, 130.94304167178086, 10.9347107436447, -4.917251268830569, 7134.749415733791, 7164.059771478558, 7167.483908805554, 0.9999995604002765, 0.9999987699644913, 0.999999776238041, 60.03434777635881, 60.03219738809472, 60.03361122861067, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 779.7698, 3.512892, 2739.971, 600.6417, 4.578248, 2748.156, 593.9028, 4.623829, 2746.4, 775.8427, 3.525497, 2735.103, 601.2026, 9.140553, 5495.549, 594.0883, 9.2454, 5492.582, 99.69991, 100.0, 99.95675, 99.53161, 100.0, 99.94855
174081.79336, 285.5702429439915, 284.9908277139872, 285.46413193648937, 25.019777676443045, 25.16426476459761, 25.16081565984257, 7124.79001384139, 7150.829308658141, 7155.269947005878, 125.98044253844455, 11.18852959993447, -2.7442159469865146, 7126.8259633377365, 7155.500112900314, 7162.409984019824, 0.9999998042569238, 0.9999989581774695, 0.9999998740314977, 60.03579781563312, 60.03241549937127, 60.032463270916836, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0513, 3.508252, 2740.239, 600.2526, 4.578248, 2748.041, 587.691, 4.665246, 2741.688, 775.8232, 3.525497, 2734.992, 601.2598, 9.13964, 5495.552, 594.0684, 9.245584, 5492.575, 99.72037, 100.0, 99.78113, 99.53969, 100.0, 99.94962
174084.1154, 285.4145612727196, 284.8827470208944, 285.4224100319341, 25.01304152787541, 25.175444358779348, 25.136685386937906, 7120.858808895749, 7161.802464113235, 7167.014290089839, 132.06493114074237, 13.328913599557836, -0.46367993737152347, 7122.134345107779, 7155.042707663609, 7158.29787739657, 0.9999998820228276, 0.9999984342323913, 0.9999999527698135, 60.03364429608972, 60.035371110546755, 60.03598417698334, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 787.3994, 3.485943, 2743.869, 593.9101, 4.624113, 2746.452, 581.2075, 4.704085, 2734.016, 782.0566, 3.50472, 2741.01, 594.946, 9.23351, 5493.346, 600.3309, 9.154756, 5495.577, 99.86049, 99.95051, 99.50192, 99.74222, 99.96255, 100.0
174086.43108, 285.5011392894668, 284.9591595349134, 285.42458639550125, 25.050599045643313, 25.14695125998236, 25.167862172710027, 7127.012967619944, 7147.5489635493095, 7164.245150677425, 128.96068783917846, 5.61156982913144, 3.704425403504956, 7123.669537022298, 7162.182297715612, 7154.381867121227, 0.9999999962892598, 0.9999985618013701, 0.9999999723081542, 60.031093613088565, 60.03019242174319, 60.031574828289116, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.8541, 3.508073, 2740.239, 600.3499, 4.577695, 2748.102, 587.6328, 4.66543, 2741.749, 775.7455, 3.525497, 2734.997, 601.1835, 9.140005, 5495.442, 594.0883, 9.245217, 5492.581, 99.72839, 100.0, 99.77925, 99.53761, 100.0, 99.94863
174088.72240000003, 285.55204131622963, 284.9278055404863, 285.33908969949186, 25.0257320179805, 25.151640262354395, 25.13363994959237, 7121.234101885431, 7141.388494431471, 7153.863973143503, 126.32907723450398, 11.84229285801996, -3.163917174893413, 7115.56352125725, 7142.040220192441, 7151.034086324795, 0.9999999982803806, 0.9999991402282848, 0.9999999991067019, 60.029576616789875, 60.02764477632105, 60.029183034383614, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0513, 3.508609, 2739.899, 600.2721, 4.578248, 2747.992, 587.6716, 4.665614, 2741.632, 775.8621, 3.524945, 2734.827, 601.317, 9.131787, 5495.35, 593.0345, 9.268291, 5490.108, 99.71984, 100.0, 99.77921, 99.53143, 100.0, 99.90363
174091.08188, 285.6360597702122, 285.0662710537974, 285.3820193977617, 25.027763316741513, 25.170199098686194, 25.161703146584024, 7123.854419032589, 7160.364841181, 7167.191481687848, 127.18206515156544, 5.633283063154522, 2.115044056210536, 7124.368373891826, 7156.988573407263, 7166.648728107871, 0.9999999455482206, 0.9999993400028873, 0.9999999990968572, 60.023231076306274, 60.02368744847549, 60.02793746661336, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6439, 3.529489, 2734.115, 606.5757, 4.527594, 2746.599, 593.0487, 4.632113, 2745.277, 771.9007, 3.536161, 2731.579, 603.7776, 9.099646, 5494.89, 592.5773, 9.261148, 5492.188, 99.51106, 99.93953, 99.91175, 99.41323, 99.98779, 99.94148
174093.42036000002, 285.4402091756191, 285.0027270939504, 285.3700798903821, 25.04905784456981, 25.15312171819426, 25.17063294797018, 7124.889866292785, 7151.550472297466, 7159.570414722492, 130.15676034545118, 12.93668947055312, -2.5674961448305567, 7135.20960217334, 7153.455685134779, 7156.559096277429, 0.999999945363081, 0.9999994859903276, 0.9999996885057859, 60.0208436900907, 60.01989139947043, 60.02058650147195, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.3273, 3.508073, 2740.114, 600.3304, 4.577695, 2748.101, 591.8063, 4.634138, 2746.001, 775.8427, 3.525129, 2734.938, 601.2216, 9.14037, 5495.542, 594.0684, 9.2454, 5492.521, 99.72384, 100.0, 99.9381, 99.53973, 100.0, 99.94964
174095.73128, 285.67857809913085, 285.0785745422214, 285.4386846435501, 25.071948565399296, 25.19516956377515, 25.197947874413906, 7137.092434842383, 7163.5238151962185, 7171.2935062220495, 140.70738676503333, 2.1271869546380913, 1.0796655476679007, 7139.782485058331, 7159.074063683451, 7162.787529251501, 0.9999998185562899, 0.9999987172025111, 0.9999995490391633, 60.0250022063623, 60.01732332440743, 60.02118699768891, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 784.8562, 3.49326, 2743.661, 594.6884, 4.622087, 2746.4, 600.0758, 4.578732, 2748.082, 782.1149, 3.503985, 2740.846, 594.9079, 9.233693, 5493.336, 600.2713, 9.155122, 5495.571, 99.85292, 99.9586, 100.0, 99.73618, 99.96132, 100.0
174098.04576, 285.6768423231853, 284.9408584266274, 285.3471392592238, 25.05508990629254, 25.193451178351147, 25.17213591115408, 7134.742964363268, 7150.69663814441, 7162.530707302865, 130.57723683735458, 6.505599661953511, -10.898352179438461, 7119.804107973136, 7151.785439272682, 7160.491784367855, 0.9999999459375083, 0.9999990005147054, 0.9999998798074929, 60.02213890124848, 60.01409411766888, 60.015125510548934, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.071, 3.50843, 2740.119, 600.1165, 4.577695, 2748.153, 593.864, 4.624382, 2746.4, 775.7261, 3.525313, 2735.046, 601.2026, 9.140553, 5495.493, 594.0684, 9.245584, 5492.409, 99.73258, 100.0, 99.95253, 99.53194, 100.0, 99.94854
174100.41964, 285.59010118432013, 285.0050640660161, 285.3414766569719, 25.046807101628254, 25.196009817010523, 25.164750943364055, 7137.545734230625, 7149.766837605732, 7166.822115925444, 136.55325115468122, 9.397635459467608, 0.5217123169259139, 7132.608392946846, 7159.016423829654, 7164.642645250752, 0.9999996169595922, 0.9999993945584859, 0.9999996088829785, 60.0142025911149, 60.01727448105422, 60.0130271727749, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.1301, 3.508073, 2740.411, 600.2332, 4.578063, 2748.046, 593.8445, 4.624566, 2746.283, 782.076, 3.503985, 2740.628, 601.2026, 9.140188, 5495.495, 594.0883, 9.2454, 5492.576, 99.73466, 100.0, 99.95049, 99.74219, 100.0, 99.94854
174102.78180000003, 285.5661220508683, 285.001335944006, 285.39049601245205, 25.063390699336505, 25.175258835254617, 25.176194926696425, 7131.415099714718, 7153.087038955544, 7163.118693545614, 131.57536994551901, 8.516563256795962, 0.5108197614051733, 7129.507344123134, 7159.171613529074, 7161.298935768428, 0.9999999992540433, 0.9999990842564037, 0.9999999574020305, 60.013190614938395, 60.01690064137148, 60.01672534897046, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6439, 3.529489, 2733.905, 606.634, 4.527962, 2746.153, 587.6522, 4.665614, 2741.69, 788.4647, 3.481186, 2744.984, 607.5353, 9.03737, 5490.594, 587.9648, 9.326523, 5484.868, 99.49785, 99.94582, 99.78121, 99.90108, 99.91272, 99.80827
174105.17588000002, 285.5432967644091, 284.936342257528, 285.31320969158037, 25.038402221353174, 25.185705260614114, 25.166645686086117, 7125.921450758682, 7147.668277457694, 7163.813178192976, 131.00581915962903, 8.160428189421964, -7.101770266794233, 7131.36034061076, 7154.93193036286, 7151.938772258331, 0.9999997015137944, 0.9999989805281544, 0.9999998301143372, 60.01771456514954, 60.01581662419908, 60.01661024757213, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.0907, 3.507895, 2740.296, 600.311, 4.577879, 2748.104, 593.6505, 4.625854, 2745.78, 782.0566, 3.504353, 2740.574, 601.0881, 9.14238, 5495.484, 594.0883, 9.245217, 5492.583, 99.71638, 100.0, 99.93004, 99.74871, 100.0, 99.94867
174107.49008000002, 285.43841321384394, 284.9955110698343, 285.27583055616844, 25.037776646202214, 25.16080297412691, 25.13659924031905, 7121.984653068722, 7141.634017923761, 7157.6626057083195, 132.56676994404313, 11.38042466245497, 0.23634985812304876, 7111.224976239255, 7145.991341518661, 7150.910037334804, 0.9999998513693346, 0.9999991827790108, 0.99999997443994, 60.01666899703315, 60.015633851946426, 60.01525035357811, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6636, 3.530025, 2733.05, 599.416, 4.58801, 2747.925, 585.4975, 4.682549, 2738.22, 778.6001, 3.517407, 2736.746, 596.8917, 9.210864, 5493.943, 599.3965, 9.166658, 5495.624, 99.49629, 100.0, 99.67111, 99.60125, 99.9838, 100.0
174109.81556000002, 285.48831585760377, 284.9336340077798, 285.3447509453956, 25.063050739677447, 25.178621201480496, 25.182065666207638, 7122.86510555187, 7160.813858627417, 7162.3357185102695, 135.1188707526968, 9.16343721948624, 0.7186712645752777, 7132.050496201923, 7159.693805542645, 7159.298060264518, 0.9999999995087031, 0.9999993068599262, 0.9999997751827856, 60.01501350333399, 60.022357432757595, 60.02006433057569, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 771.2727, 3.537877, 2731.631, 598.3849, 4.588378, 2748.158, 587.1281, 4.668744, 2741.579, 782.1149, 3.504169, 2740.787, 601.1835, 9.141101, 5495.495, 594.1081, 9.245217, 5492.762, 99.41511, 100.0, 99.77709, 99.74835, 100.0, 99.95193
174112.23128, 285.4307703770558, 285.0432987449869, 285.3446113758081, 25.07511488060008, 25.17372317073625, 25.173555889872937, 7122.340605423604, 7150.27096746623, 7154.112180157568, 126.8118398816141, 11.087371085973473, 0.9510809305756993, 7131.388299464136, 7144.80549754331, 7159.653623822317, 0.9999999057534817, 0.9999991206692035, 0.9999998952498043, 60.01712923244284, 60.01709085776386, 60.018992934222936, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6636, 3.529132, 2733.78, 600.2721, 4.577695, 2747.991, 587.6133, 4.665982, 2741.691, 775.8232, 3.524761, 2734.842, 601.2216, 9.14037, 5495.435, 594.0684, 9.245767, 5492.63, 99.49333, 100.0, 99.7793, 99.54554, 100.0, 99.95085
174114.64168, 285.4314527779381, 284.95616415103376, 285.3454901015845, 25.03605585004227, 25.153484915178357, 25.135117237496054, 7123.741691084344, 7150.020833464366, 7148.178405219935, 135.45125579497972, 10.731454165535752, -2.973476323669729, 7124.387049755386, 7155.05578646516, 7158.649120519923, 0.9999999939330507, 0.9999996618216057, 0.9999999843781151, 60.02251935545482, 60.02001133805638, 60.02315225260803, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 781.071, 3.507538, 2739.689, 606.5562, 4.527962, 2746.098, 593.9028, 4.624198, 2746.339, 769.318, 3.545538, 2728.062, 607.5163, 9.037552, 5490.649, 587.766, 9.329269, 5483.15, 99.72647, 99.94163, 99.9504, 99.27419, 99.91348, 99.77911
174116.94352, 285.31549017217753, 284.8876563052318, 285.3619900719218, 25.04186740108229, 25.184144530168943, 25.170778225779113, 7129.870748694963, 7156.136474320369, 7161.396601381169, 130.79280565026284, 11.003378014549526, -0.32304250325825024, 7133.5634307705, 7152.900460133838, 7167.140783890106, 0.9999996084159881, 0.9999991541764073, 0.9999999907700741, 60.01919268261164, 60.02143124162291, 60.01827909334044, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 774.6833, 3.528954, 2733.89, 600.2916, 4.577879, 2748.05, 587.7104, 4.665246, 2741.746, 775.8038, 3.524945, 2734.837, 601.2216, 9.140553, 5495.542, 594.0684, 9.2454, 5492.582, 99.50378, 100.0, 99.7833, 99.53569, 100.0, 99.95182
174119.31980000003, 285.403589688818, 284.86524829518834, 285.3841274972313, 25.05950682263251, 25.175487436691633, 25.1832255979586, 7130.453911937483, 7158.653813199806, 7165.955413389645, 130.62283004611197, 6.886644792254174, -4.910651245120789, 7136.283363754865, 7149.548213083097, 7169.601207338397, 0.9999997353938476, 0.9999994480685558, 0.9999999595607268, 60.02229906930102, 60.02295560682423, 60.02579424869283, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 600], 5500.0, [], 780.5583, 3.510036, 2740.329, 600.3499, 4.577511, 2748.157, 593.8445, 4.62475, 2746.456, 775.8427, 3.524761, 2735.854, 600.5349, 9.155894, 5495.57, 596.1758, 9.206213, 5495.059, 99.73258, 100.0, 99.95049, 99.54864, 100.0, 99.99373
