TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
174439.47156, 285.61631230804255, 285.18765204611793, 285.41844397963723, 25.0794278100555, 25.207369026676908, 25.174090225805095, 7138.291418720043, 7168.8161618517815, 7164.805621945604, 126.14078123537661, 4.3082603916391236, -13.682991222730834, 7137.4656640502535, 7155.463030092838, 7165.371210361995, 0.9999981864232687, 0.999999998069615, 0.9999984970188582, 60.00723902112374, 60.00923902338151, 60.00565536454731, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.0907, 3.507716, 2740.209, 600.2526, 4.578432, 2748.211, 593.8834, 4.624382, 2746.339, 782.1537, 3.504536, 2740.672, 601.1263, 9.14238, 5495.526, 820.6944, 6.667802, 5472.761, 99.72732, 100.0, 99.9504, 99.75063, 100.0, 99.58797
174441.84752, 285.5724366150561, 285.13299288452504, 285.37823163682805, 25.06775925218515, 25.192964417803847, 25.175024016765665, 7133.423842239388, 7161.457639120522, 7168.5781096562505, 133.52230100392558, 1.699587077353499, -13.583150125014981, 7131.779256436949, 7163.983684695876, 7161.194573257311, 0.9999990526764335, 0.9999999301883604, 0.9999991529253844, 60.01058784710847, 60.00872292414414, 60.006232328368114, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9527, 3.508252, 2740.319, 600.2526, 4.5788, 2748.214, 593.9222, 4.624934, 2746.398, 775.8038, 3.525129, 2734.877, 601.1263, 9.142927, 5495.571, 820.754, 6.667802, 5472.873, 99.70297, 100.0, 99.94654, 99.53324, 100.0, 99.59101
174444.21632, 285.5466342658869, 285.11957029451554, 285.3756059798074, 25.03113395864042, 25.21300385822292, 25.177342593576277, 7131.50467191542, 7168.757682331354, 7167.406201709318, 134.5510253978482, 0.6345489150442063, -4.499260105725625, 7138.168604884264, 7160.4487541950175, 7165.328863127365, 0.9999993685100528, 0.9999994545157086, 0.9999996290025398, 60.01004535968563, 60.00947336098619, 60.01030001582905, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 774.5848, 3.528954, 2734.115, 606.5367, 4.52741, 2746.211, 587.6522, 4.665614, 2741.748, 769.4928, 3.545354, 2728.271, 607.4209, 9.040474, 5490.842, 814.3722, 6.73519, 5484.446, 99.50551, 99.93757, 99.77708, 99.29284, 99.91698, 99.81197
174446.633, 285.5263088684303, 285.15370009026867, 285.3947892614893, 25.062153980311336, 25.20473974533583, 25.20171384887167, 7132.751793974945, 7170.999635916002, 7170.720326663146, 132.03318839234862, 0.8089619458936426, -5.511297748283596, 7141.137641789057, 7170.891692331042, 7166.2991136614755, 0.9999988774825845, 0.9999998134662125, 0.9999993458135286, 60.01224851046055, 60.01030620954431, 60.00962745350191, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.8147, 3.50843, 2739.516, 600.2137, 4.578063, 2748.042, 593.8834, 4.624566, 2746.339, 775.8815, 3.525129, 2734.944, 601.069, 9.142927, 5495.523, 817.4339, 6.706807, 5481.942, 99.73221, 100.0, 99.95458, 99.53569, 100.0, 99.74263
174448.99176, 285.527051963477, 285.0542251801046, 285.40583917355787, 25.020339738348234, 25.227827338734688, 25.17172240454313, 7141.5154860252915, 7171.768986212985, 7163.08269596223, 139.80176995861348, -1.826633622999907, -5.198243572975116, 7136.402306992322, 7164.3898880400375, 7166.6960249748445, 0.9999998812485861, 0.9999999995546921, 0.9999998520081105, 60.0154256821733, 60.01412593263312, 60.01620880687649, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.657, 3.50843, 2740.041, 599.416, 4.588194, 2747.648, 596.2905, 4.605607, 2747.796, 780.1147, 3.511523, 2740.548, 596.9298, 9.215796, 5493.512, 807.7716, 6.799465, 5492.807, 99.74787, 100.0, 99.99318, 99.6917, 99.97113, 99.95163
174451.30284000002, 285.5049911570478, 285.0757998002898, 285.5043363893216, 25.04248698319619, 25.205094749448158, 25.194439007898584, 7138.455561068728, 7162.864282341832, 7172.606154882192, 136.8289309440338, -0.3584154306709024, -3.7680642440824954, 7143.401495052068, 7158.986174109011, 7170.630243881791, 0.9999995843029804, 0.9999999518583153, 0.9999998574130402, 60.01180118222808, 60.01346332814869, 60.012962174252024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 784.0676, 3.497365, 2741.592, 598.4044, 4.588562, 2747.931, 594.4852, 4.623093, 2746.395, 775.9203, 3.524945, 2734.948, 601.069, 9.142562, 5495.567, 816.4796, 6.713399, 5483.88, 99.79087, 100.0, 99.95244, 99.54556, 100.0, 99.76542
174453.75248000002, 285.6166530866973, 285.19938732204463, 285.4801702610966, 25.07845117232076, 25.18919408274146, 25.200136476953244, 7129.572832143363, 7164.576136690115, 7166.927142238699, 138.87455208165966, 6.523638631034828, -3.2119583921351023, 7141.569218655316, 7168.846484826393, 7166.037904518681, 0.9999998852032783, 0.9999998304881791, 0.9999999370490382, 60.009306865148645, 60.01496588128001, 60.00893140240379, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9527, 3.507895, 2740.616, 600.2137, 4.578432, 2747.936, 593.9417, 4.624013, 2746.508, 775.8621, 3.524945, 2735.001, 601.0881, 9.143292, 5495.466, 814.3324, 6.735557, 5484.956, 99.70854, 100.0, 99.95048, 99.53777, 100.0, 99.81505
174456.06748000003, 285.5926208841093, 285.12769267856487, 285.3326987797226, 25.019234470152774, 25.18302972942137, 25.14645865726082, 7128.564434953908, 7157.975893349534, 7153.41652954809, 134.32429959931767, 0.0011823803174593195, -12.879309800062856, 7122.1408922512765, 7155.535418699205, 7153.96495732357, 0.9999988605042113, 0.999999810264597, 0.9999987908100921, 60.017189203297804, 60.01304754556807, 60.014177171323816, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 774.5651, 3.528597, 2733.933, 606.5757, 4.527594, 2746.213, 587.6716, 4.665246, 2741.69, 769.3763, 3.544619, 2727.624, 607.44, 9.039013, 5490.735, 820.754, 6.667253, 5472.816, 99.49787, 99.94582, 99.78116, 99.26929, 99.91813, 99.58898
174458.41388, 285.52531326232673, 285.09841404329563, 285.37783964451137, 25.065674659214686, 25.204147493133675, 25.190710241800318, 7132.245696806862, 7167.3582145667215, 7172.137685167226, 138.4170629159056, 3.7369886262818, -2.9799661210754493, 7136.887571891899, 7170.304470829514, 7165.281213172906, 0.9999995143755087, 0.9999998115059483, 0.9999995961578644, 60.01627821143786, 60.01402533276582, 60.01518886673398, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.0118, 3.508787, 2740.171, 600.2332, 4.578248, 2748.047, 593.8445, 4.624198, 2746.393, 775.7844, 3.525313, 2735.051, 601.0309, 9.14311, 5495.564, 814.5313, 6.734641, 5484.903, 99.72593, 100.0, 99.95053, 99.53726, 100.0, 99.81402
174460.80976, 285.51114954781235, 285.1957979719322, 285.4394371880769, 25.051788190872998, 25.21168922648838, 25.189586538780976, 7133.587835996741, 7169.819003109555, 7171.207941048493, 135.37632968517573, 2.4040559361211535, -4.487901588476234, 7127.66346832303, 7166.191965821722, 7166.42731064755, 0.9999996411173189, 0.9999998979746643, 0.9999998514188665, 60.01741283007354, 60.01486852458205, 60.01488239743293, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.657, 3.508073, 2740.019, 600.2721, 4.578432, 2748.101, 593.8057, 4.62475, 2746.396, 775.9786, 3.523107, 2736.094, 599.8101, 9.161921, 5495.496, 810.0381, 6.777125, 5490.896, 99.71254, 100.0, 99.95248, 99.57136, 100.0, 99.90761
174463.16968000002, 285.70789541591375, 285.2011241981639, 285.56591526326116, 25.051611351965324, 25.155364974666277, 25.180465901623112, 7130.437785260958, 7157.205331164034, 7166.6813431885475, 137.70282352164259, -0.35302348390723637, -6.365925845266702, 7129.341388204559, 7167.319542406956, 7160.091879175399, 0.9999995183656124, 0.9999999410320057, 0.999999794205976, 60.020937653956445, 60.01912512877078, 60.02044114968098, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 787.1628, 3.486657, 2744.018, 594.6494, 4.61564, 2747.469, 597.9405, 4.595482, 2747.52, 778.1146, 3.518142, 2736.023, 599.6766, 9.164295, 5495.625, 814.4716, 6.734457, 5485.072, 99.86592, 99.98126, 100.0, 99.60274, 100.0, 99.79935
174465.49232000002, 285.69701140499285, 285.2175169627943, 285.45225640115245, 25.053412409453415, 25.188811985045803, 25.18196852646652, 7132.147315521438, 7164.44414352877, 7163.386121417492, 131.0313610757048, 2.322057406192016, -6.870234025807235, 7122.127845602001, 7159.481150822479, 7160.1515164443435, 0.9999991821002095, 0.9999999722100537, 0.9999995814239458, 60.02096319394212, 60.02443735232466, 60.0235935896977, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.3273, 3.507716, 2740.124, 600.1748, 4.5788, 2748.157, 593.9417, 4.62475, 2746.399, 775.9203, 3.525313, 2734.885, 601.1453, 9.141284, 5495.534, 814.4915, 6.734091, 5484.78, 99.72419, 100.0, 99.95257, 99.54341, 100.0, 99.79722
174467.82956, 285.7110325232993, 285.2051550662775, 285.4877684824062, 25.040009705336736, 25.17326501031074, 25.160931714300133, 7126.517857656461, 7159.154305100351, 7157.12617741854, 128.79964050306194, 2.254021350629955, -11.435042234007597, 7129.288468588703, 7157.486193432891, 7152.780796032096, 0.9999994610502875, 0.9999999617440212, 0.9999995123444032, 60.02182029279368, 60.02006856889226, 60.021005102285685, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 775.4128, 3.527704, 2734.215, 606.5562, 4.52833, 2746.268, 587.5939, 4.665614, 2741.744, 769.4539, 3.54517, 2727.928, 607.44, 9.039196, 5490.681, 820.7143, 6.667985, 5472.874, 99.50917, 99.94179, 99.78108, 99.27384, 99.91608, 99.59002
174470.1706, 285.613946880272, 285.14551403163136, 285.3724387175504, 25.05993652314019, 25.221805394511097, 25.21451014645984, 7142.417159679846, 7172.144689244318, 7173.490150029005, 131.26987376073816, 3.3375038963754378, -7.573897589869375, 7137.210724379461, 7171.147559277128, 7165.1504468368485, 0.99999983511224, 0.9999999412256037, 0.999999849846021, 60.02133860488744, 60.02213597815304, 60.01867291731335, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9921, 3.508609, 2740.234, 600.2137, 4.578432, 2747.988, 593.9417, 4.624934, 2746.508, 775.8427, 3.525129, 2735.059, 601.0118, 9.14238, 5495.458, 814.3523, 6.734457, 5485.24, 99.70124, 100.0, 99.94831, 99.52361, 100.0, 99.81505
174472.50476, 285.62838596198475, 285.1698062381299, 285.4079019876075, 25.07382304290443, 25.178630256294237, 25.16211958937322, 7131.396020437064, 7162.973828709072, 7155.247310513054, 134.15699331158294, 0.3804531228951191, -9.094928676812742, 7134.90361402646, 7154.813767090815, 7162.970622296105, 0.9999992639740931, 0.9999999911609334, 0.9999990855428817, 60.02641917886432, 60.025507510192675, 60.02350687117491, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.1301, 3.507538, 2739.851, 600.1943, 4.578248, 2747.934, 593.8445, 4.624382, 2746.343, 775.8427, 3.524945, 2734.997, 601.0881, 9.142745, 5495.523, 820.6547, 6.668168, 5472.82, 99.73429, 100.0, 99.95058, 99.53761, 100.0, 99.58901
174474.82692000002, 285.634837175247, 285.1338224940028, 285.39650690391096, 25.028035954071584, 25.190758688387035, 25.17347803818765, 7130.807621209982, 7157.769863989575, 7160.196973523475, 133.88842593390564, -2.5989388087455154, -11.516424150156809, 7130.131079578015, 7159.492192431924, 7168.884521283983, 0.9999993613308397, 0.9999999955856681, 0.9999993589771027, 60.0269670802652, 60.02311487035508, 60.02433640812442, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 787.3206, 3.485765, 2744.644, 593.8907, 4.624297, 2746.511, 600.1923, 4.578363, 2747.909, 782.1343, 3.504353, 2740.618, 594.8316, 9.234971, 5493.799, 826.1418, 6.610852, 5461.146, 99.88224, 99.95667, 100.0, 99.74219, 99.96722, 99.3766
174477.1624, 285.614122780462, 285.17161432548716, 285.4430886246274, 25.0527851749273, 25.183119942036406, 25.184545230065318, 7131.5559377162845, 7162.444031406183, 7162.301338374141, 131.65976694745495, 1.3312193337096687, -12.442276892240898, 7133.858891959722, 7163.119042819686, 7152.4613338673635, 0.999998869233704, 0.9999999172732994, 0.9999991365376171, 60.02432403443135, 60.02493489698862, 60.02380916065125, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.795, 3.509322, 2739.731, 600.2332, 4.578432, 2748.104, 593.864, 4.62475, 2746.395, 775.8621, 3.525129, 2734.997, 601.1072, 9.142197, 5495.522, 820.7342, 6.668351, 5472.819, 99.72736, 100.0, 99.95244, 99.54556, 100.0, 99.58903
174479.47616000002, 285.7969218900522, 285.1887011982377, 285.3629429359212, 25.053969827049286, 25.184541715493072, 25.14250052588353, 7122.183826536059, 7150.44483467559, 7160.242893346436, 132.553340342723, 3.753817997405804, -7.344040281995603, 7122.9424215460995, 7159.987008826099, 7154.622428563, 0.9999997376640876, 0.9999999468165842, 0.9999997204859199, 60.02290123670266, 60.02206530617063, 60.02142762543796, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.7753, 3.509144, 2739.471, 600.953, 4.567564, 2747.939, 591.6899, 4.639292, 2744.323, 771.7454, 3.539838, 2728.946, 606.429, 9.056363, 5491.079, 815.0084, 6.730795, 5484.391, 99.69639, 100.0, 99.89336, 99.36662, 99.93312, 99.7996
174481.77644000002, 285.64368649714834, 285.0785020829412, 285.360180784574, 25.068137381521417, 25.20051152016695, 25.178282975222885, 7136.72207672452, 7163.580020740768, 7167.143691038513, 133.85390659647373, 1.4385716753498627, -10.046329663970482, 7127.361226503373, 7161.727329893774, 7163.250174037993, 0.999999789925242, 0.9999999792287673, 0.9999996024017918, 60.02310263104142, 60.02027535981735, 60.01975424340058, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 778.1926, 3.518067, 2738.135, 602.0036, 4.567933, 2748.05, 593.3787, 4.628063, 2746.397, 775.8815, 3.525313, 2734.952, 601.1072, 9.14238, 5495.508, 820.7143, 6.666886, 5473.044, 99.6518, 100.0, 99.9525, 99.53971, 100.0, 99.59312
174484.16868, 285.69372693346077, 285.1532582248878, 285.31818336600514, 25.071437657096112, 25.21553509013407, 25.181143888702987, 7142.964893721466, 7160.58928919828, 7166.486520646012, 131.03576378669368, 2.299609674519843, -5.933072093379906, 7145.932715461036, 7159.408131842445, 7169.766056890312, 0.9999998256836284, 0.9999999903551716, 0.9999998175954101, 60.022744187514284, 60.02115697065324, 60.01975405559812, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9724, 3.509501, 2740.329, 600.2137, 4.578063, 2748.156, 593.9222, 4.624198, 2746.512, 775.8815, 3.524761, 2734.891, 601.069, 9.142562, 5495.515, 814.3722, 6.73519, 5485.126, 99.71863, 100.0, 99.95457, 99.53374, 100.0, 99.81614
174486.49292000002, 285.5659942112606, 285.04453853132003, 285.34919608072926, 25.066227595266437, 25.209884368585147, 25.18464122384891, 7139.134275834009, 7161.243444806714, 7168.365265946581, 141.5139028525232, -7.929595894055183, -1.8273578918956304, 7130.572065569718, 7166.438112326216, 7166.479048679386, 0.999999962512127, 0.9999995408283189, 0.9999995823500413, 60.01442176616638, 60.01701157348989, 60.01643279753864, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 787.1628, 3.486122, 2744.256, 593.8907, 4.623929, 2746.503, 600.2699, 4.577811, 2748.022, 782.1537, 3.503801, 2740.663, 594.8698, 9.234789, 5493.326, 808.1096, 6.796719, 5492.41, 99.89289, 99.95636, 100.0, 99.73652, 99.96312, 99.94659
174488.87904, 285.6242867425406, 285.08336223329695, 285.3300366062674, 25.05020566130634, 25.163504851639708, 25.171653213802582, 7131.194933970985, 7160.151081898484, 7160.813825069725, 134.7143123104404, 0.2882197910907962, -12.190712678962882, 7126.8031501319065, 7156.0943254597705, 7162.52476836436, 0.9999991694354601, 0.9999999947799401, 0.9999996626910397, 60.01278426805849, 60.01551973323578, 60.01516284760548, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.0513, 3.509322, 2740.521, 600.311, 4.577695, 2748.099, 593.8445, 4.62475, 2746.341, 775.8815, 3.524945, 2734.992, 601.1263, 9.141831, 5495.517, 814.3722, 6.735373, 5484.66, 99.7138, 100.0, 99.95048, 99.54168, 100.0, 99.80449
174491.22780000002, 285.6293503578154, 285.09510641832196, 285.35206080712396, 25.039334431092573, 25.150948042756863, 25.155368493314942, 7123.92560513687, 7157.265557525781, 7158.920111477045, 130.96018201212556, -2.7636076241351475, -5.610193950550638, 7131.239793540973, 7155.099682392072, 7151.9054685431165, 0.9999995692366564, 0.9999999496929531, 0.9999995666443471, 60.013005647272934, 60.01677770238818, 60.01150155708394, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.1696, 3.50843, 2740.684, 600.1165, 4.579353, 2748.21, 593.9222, 4.624013, 2746.339, 775.8621, 3.524945, 2734.519, 601.6222, 9.125943, 5495.177, 819.6606, 6.692706, 5478.813, 99.72019, 100.0, 99.95062, 99.52023, 99.99792, 99.69809
174493.5964, 285.6283118391958, 285.11031314764284, 285.2998100207927, 25.075545775501173, 25.193883314184532, 25.20242117024942, 7136.4436231667805, 7166.598151109453, 7157.874134955459, 137.30471867951746, -3.4373746611336173, -4.661396658840204, 7143.642454831619, 7162.623209598121, 7164.06293532636, 0.9999997408890324, 0.9999999605544069, 0.9999997910911845, 60.01679350247701, 60.00954265720498, 60.01228236661013, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 774.6636, 3.529311, 2734.005, 606.0698, 4.535514, 2746.879, 589.2051, 4.651257, 2744.103, 773.027, 3.533587, 2732.632, 603.2054, 9.116081, 5495.123, 815.3464, 6.728598, 5484.669, 99.49213, 99.97006, 99.85472, 99.45156, 99.99489, 99.79332
174496.01656000002, 285.61657835984306, 285.16164452035656, 285.41265769054974, 25.062011604592247, 25.193287328902016, 25.176679987287926, 7136.407609126715, 7152.459298642238, 7164.110680072929, 133.10121502157244, -0.005713460713991481, -7.48006663545857, 7128.44647271537, 7168.665727182208, 7168.111624809297, 0.999999477865071, 0.9999999013620743, 0.9999989163303307, 60.01178716295303, 60.01215356009428, 60.00758788116914, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9921, 3.507716, 2739.636, 600.1943, 4.5788, 2748.048, 593.8251, 4.624382, 2746.233, 775.8621, 3.525129, 2735.171, 601.0309, 9.142015, 5495.473, 820.6944, 6.668534, 5473.157, 99.70645, 100.0, 99.95449, 99.53939, 100.0, 99.58999
174498.30592, 285.73298269948424, 285.06961012564545, 285.3796000968328, 25.05092232856421, 25.205722769556353, 25.180720233244323, 7140.198322388322, 7153.015373206408, 7161.333896553782, 135.2095317788071, -1.87705036788293, -8.462920942534765, 7130.895700908667, 7163.1041884615115, 7165.964812054415, 0.9999998123497886, 0.9999999433789591, 0.9999997758704842, 60.017677596477846, 60.01345358697036, 60.012224188313894, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 786.6503, 3.486122, 2744.203, 593.8323, 4.624481, 2746.397, 600.1534, 4.578732, 2747.967, 782.1343, 3.503801, 2740.735, 594.8316, 9.234971, 5493.367, 827.1956, 6.595286, 5455.925, 99.8603, 99.95871, 100.0, 99.74786, 99.96293, 99.27228
174500.60056000002, 285.53856147321994, 285.14491763655036, 285.29365348616227, 25.070837477206656, 25.196899683440044, 25.175324571254095, 7133.072678423061, 7157.931240927078, 7164.511561600187, 133.08660495229788, -0.7407280850106872, -6.130840998640679, 7131.03472224108, 7163.202705880149, 7158.00088683233, 0.9999989250514624, 0.9999999942533715, 0.9999983046000277, 60.0133436562404, 60.012909322806685, 60.01312621212735, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.0118, 3.507895, 2740.162, 600.1943, 4.578432, 2747.991, 593.8251, 4.624566, 2746.34, 775.8427, 3.525313, 2735.05, 601.1072, 9.141831, 5495.574, 820.7342, 6.668168, 5472.874, 99.70416, 100.0, 99.95462, 99.54961, 100.0, 99.58481
174502.94728000002, 285.62140431217216, 285.1828087214564, 285.4622250768055, 25.052372874584645, 25.206867389509917, 25.184615805412243, 7138.785095014653, 7164.510220677399, 7164.380495430213, 134.31953350094136, -2.0678233275607454, -10.817181870931108, 7138.418283519278, 7158.241432279661, 7152.359613656798, 0.9999992261367331, 0.9999999869232279, 0.9999991406814853, 60.019835438592494, 60.019288090597726, 60.016575533322786, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.1893, 3.507895, 2740.597, 600.1748, 4.5788, 2747.991, 593.9417, 4.624013, 2746.45, 775.8621, 3.525497, 2734.832, 601.1072, 9.141101, 5495.465, 820.6746, 6.669084, 5472.817, 99.74142, 100.0, 99.95453, 99.54764, 100.0, 99.59002
174505.27732000002, 285.6782205694068, 285.16574256460376, 285.41286118098225, 25.053763776688886, 25.191851249522927, 25.177086523295465, 7131.97827584729, 7165.3224687890415, 7165.89791672093, 130.58175186342908, 2.0605216257640677, -7.4294224308591765, 7137.15848077025, 7167.265848390602, 7164.306288763083, 0.9999998118209862, 0.999999977884672, 0.9999991359757016, 60.01749788095139, 60.02109953123968, 60.0248433882061, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 774.6045, 3.528775, 2734.225, 606.5367, 4.52833, 2746.042, 587.5551, 4.666166, 2741.632, 769.5316, 3.544067, 2728.129, 607.44, 9.039196, 5490.792, 814.6306, 6.729331, 5483.763, 99.50952, 99.94556, 99.77908, 99.26687, 99.91608, 99.78817
174507.61004000003, 285.6397984383554, 285.06668455083997, 285.3564400571329, 25.061330858391546, 25.192872040123177, 25.199970364837025, 7142.9852855486515, 7165.49390265271, 7168.063771845465, 129.2291862845973, 2.3562320679809545, -7.548045564343738, 7143.795965027313, 7171.727211429437, 7164.512528907264, 0.9999991051193535, 0.9999999925804042, 0.9999996327320615, 60.02469627729006, 60.02041638104461, 60.02215309098825, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9133, 3.508965, 2740.244, 600.1943, 4.578063, 2748.159, 593.8251, 4.62475, 2746.451, 775.8815, 3.525129, 2734.885, 601.0499, 9.142197, 5495.516, 817.2152, 6.709187, 5481.77, 99.73396, 100.0, 99.9524, 99.53356, 100.0, 99.73325
174509.93872, 285.76367347022136, 285.17538576900097, 285.39903933998966, 25.03904174232515, 25.196369911892987, 25.18380378646208, 7134.536468671327, 7160.992353375433, 7161.836241826094, 137.56035312251151, -4.4218960648181564, -2.522653993803033, 7144.458909632573, 7167.321864675438, 7161.613261430634, 0.9999999972142924, 0.9999999902147745, 0.9999999249266515, 60.02238819916808, 60.02178760084839, 60.02064096692942, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.8344, 3.508965, 2740.768, 599.3382, 4.589852, 2747.931, 595.8246, 4.605607, 2747.519, 779.3185, 3.510236, 2739.944, 596.6818, 9.218718, 5493.597, 807.6921, 6.800564, 5492.919, 99.7251, 100.0, 99.99334, 99.71767, 99.97525, 99.95478
174512.25816000003, 285.6766794809821, 285.1179623669727, 285.4585831057847, 25.041068605230507, 25.172291977765692, 25.15648739862675, 7122.901486347662, 7159.501008436884, 7157.684905029001, 140.79086666285093, -2.2080960321904968, -5.64899158178946, 7133.400825476164, 7164.130118733722, 7163.767178553542, 0.9999996903651961, 0.9999996915978231, 0.9999989403072649, 60.02328587553826, 60.02534779235559, 60.018623229386705, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 784.3831, 3.496473, 2741.816, 597.9568, 4.590036, 2748.099, 594.6987, 4.618492, 2746.399, 775.9203, 3.525129, 2734.823, 601.1072, 9.141831, 5495.45, 814.2728, 6.736106, 5484.557, 99.78577, 100.0, 99.95257, 99.54751, 100.0, 99.79839
174514.61884, 285.6125442827401, 285.05906988654993, 285.32786593888403, 25.059535222196015, 25.188163843233575, 25.166723026018847, 7138.131276299951, 7163.71414900556, 7165.367371697586, 134.67981509154993, -0.8433367578636535, -5.167842333927183, 7133.935344937073, 7152.440562143011, 7163.216228064912, 0.9999991320123657, 0.99999998816666, 0.9999994790945623, 60.0144051551562, 60.02029889934509, 60.01633683092194, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.7753, 3.508609, 2739.942, 600.2916, 4.577879, 2748.275, 593.9028, 4.624382, 2746.285, 782.1149, 3.504353, 2740.69, 601.1072, 9.141466, 5495.441, 814.1535, 6.732993, 5484.435, 99.72539, 100.0, 99.95449, 99.73375, 100.0, 99.80467
174516.96496, 285.5163127694859, 285.1007032666051, 285.25613759130283, 25.000344882016726, 25.187191670236796, 25.1683659016714, 7121.209730476222, 7164.518246718923, 7159.97823204761, 135.2873166005714, 3.071631495726706, -5.325648430267847, 7129.038422420749, 7162.073861682141, 7163.856855707288, 0.9999999258188591, 0.999999884193635, 0.9999997696819095, 60.01307480315634, 60.01030259800681, 60.01464444737967, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 774.8016, 3.528775, 2734.115, 606.5173, 4.527041, 2746.155, 587.6522, 4.665982, 2741.69, 788.5812, 3.48137, 2745.043, 607.44, 9.039196, 5490.891, 820.8137, 6.667802, 5472.928, 99.50169, 99.94375, 99.78121, 99.9032, 99.918, 99.59101
174519.30412000002, 285.5822484181611, 285.0858711576493, 285.40700200185523, 25.05494270872738, 25.221270722405617, 25.201483143860024, 7140.779258218495, 7168.402629141416, 7163.481186975014, 132.00972794550512, 1.1644634890137695, -8.667463938976653, 7136.873470039245, 7161.656762559575, 7166.324513651129, 0.9999995715684219, 0.99999998486734, 0.9999992056022263, 60.01236358384178, 60.01349254445338, 60.01287505671803, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.0513, 3.508252, 2740.124, 600.2332, 4.578248, 2747.993, 593.7475, 4.624934, 2746.453, 782.1925, 3.504169, 2740.806, 601.1072, 9.142197, 5495.513, 814.4915, 6.735007, 5484.954, 99.70489, 100.0, 99.95453, 99.74643, 100.0, 99.81088
174521.70104, 285.6417545938763, 285.0834882821832, 285.30333067416933, 25.01587176752223, 25.198711609545516, 25.16874358520729, 7130.797579218764, 7166.633738453557, 7158.205553911238, 127.86091996175355, 3.969266189428822, -10.647216873968773, 7126.5211929954585, 7163.026572658483, 7161.9364536823305, 0.9999989540595504, 0.9999999983809065, 0.9999991995501972, 60.01327262260235, 60.009315145058025, 60.01218266059055, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.0118, 3.50843, 2740.138, 600.2526, 4.578616, 2747.991, 593.864, 4.624382, 2746.455, 782.1149, 3.503801, 2739.784, 600.7829, 9.153154, 5495.51, 822.603, 6.647659, 5465.325, 99.71428, 100.0, 99.95462, 99.74268, 100.0, 99.49021
174524.09412000002, 285.71509104478963, 285.0555512347267, 285.40783702994275, 25.06009564317915, 25.213664268842255, 25.169573318129434, 7133.45253081884, 7163.606759455454, 7170.053927976095, 130.42401815573248, -1.731112528584731, -10.919134052145637, 7140.191408268895, 7165.845558037813, 7164.353724360776, 0.9999991611579258, 0.9999998959537875, 0.9999990887855799, 60.00713578158341, 60.00860430763515, 60.00718046759776, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 787.4388, 3.485765, 2744.338, 594.3187, 4.62135, 2746.901, 598.6975, 4.593458, 2747.688, 779.0467, 3.515201, 2738.442, 598.3604, 9.178174, 5495.663, 821.6487, 6.663774, 5472.53, 99.87268, 99.97086, 100.0, 99.66299, 100.0, 99.58376
174526.44672, 285.66155598303806, 285.18593354707247, 285.4220690213636, 25.04721338968031, 25.200303368502137, 25.179916255336725, 7133.7955651143175, 7164.137512343238, 7162.276590213414, 134.34141269065913, 2.0553301849481613, -11.285229895825523, 7138.049117433986, 7159.996031077239, 7168.145449133388, 0.9999988874538068, 0.999999985743884, 0.9999990659675096, 60.01146223008646, 60.00664024768224, 60.006615164463035, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.209, 3.50843, 2739.837, 600.2721, 4.578063, 2748.104, 593.8834, 4.624382, 2746.339, 782.1149, 3.503985, 2740.614, 601.1263, 9.141649, 5495.507, 820.7938, 6.667436, 5472.755, 99.75762, 100.0, 99.9544, 99.74203, 100.0, 99.59208
174528.75396, 285.6674630218172, 285.1443555551185, 285.44398569014345, 25.039778153164953, 25.203582116254502, 25.208109316080073, 7128.859845447912, 7170.910879918366, 7169.296486564476, 134.39236718412667, 5.460398007161075, -1.4010702417329526, 7142.501866340299, 7152.526945045316, 7162.844075281339, 0.9999999178850336, 0.999999890797858, 0.9999998687619833, 60.01042436778463, 60.01376142092716, 60.01092390955085, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 775.9254, 3.525206, 2734.33, 606.3422, 4.528514, 2746.096, 587.5745, 4.665798, 2741.69, 788.6589, 3.48137, 2744.828, 607.459, 9.038831, 5490.691, 814.3523, 6.735373, 5485.013, 99.5255, 99.94371, 99.77926, 99.91116, 99.91622, 99.81092
174531.13208, 285.60326144175417, 285.120878986712, 285.3748259976191, 25.0547138281774, 25.19311215750878, 25.177517271004696, 7134.054271355756, 7162.465762877696, 7165.058347691395, 134.91001197767082, 0.9535455787013234, -8.843035776842726, 7141.561972268701, 7165.265511553245, 7164.307814232115, 0.9999989394731886, 0.999999911145622, 0.9999995232498073, 60.00552707597786, 60.00530370148006, 60.00745669677832, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.1893, 3.507716, 2740.344, 600.1943, 4.578432, 2748.161, 593.8445, 4.624934, 2746.34, 782.1537, 3.504169, 2740.726, 601.0881, 9.14238, 5495.516, 820.8336, 6.667253, 5472.644, 99.73238, 100.0, 99.94849, 99.74611, 100.0, 99.58584
174533.52112000002, 285.7398819220894, 285.17830481117096, 285.39870632121693, 25.084733359710555, 25.210308243233847, 25.207336182747245, 7132.865182982366, 7164.158737052423, 7170.170981326823, 135.36568528611338, 0.11202420405516023, -4.982076620760836, 7136.140032278582, 7164.952162708007, 7163.70601854516, 0.9999999920771566, 0.9999999999659074, 0.9999996813198878, 60.010800300897465, 60.01227669848582, 60.010674883962245, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.209, 3.508252, 2740.559, 600.2526, 4.578063, 2748.216, 593.9222, 4.624566, 2746.398, 781.9789, 3.503985, 2740.556, 601.1072, 9.142197, 5495.507, 814.4716, 6.734824, 5484.899, 99.70315, 100.0, 99.95253, 99.7521, 100.0, 99.80885
174535.86172000002, 285.6465350490614, 285.10319036266196, 285.4081329480736, 25.061237638745304, 25.17876064525107, 25.190984309834977, 7122.693853513095, 7166.834889349514, 7164.342409006571, 142.4117741915955, -6.045454751187663, -6.497131673743752, 7137.565277983497, 7162.698979942503, 7160.108741577537, 0.9999995601853342, 0.9999997445280557, 0.9999999750177344, 60.01116005228626, 60.00985831017388, 60.010743433886226, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 787.2417, 3.485229, 2744.079, 593.9101, 4.624113, 2746.394, 600.2505, 4.577995, 2747.965, 775.8621, 3.524945, 2735.265, 595.2512, 9.228945, 5494.058, 809.7001, 6.777308, 5489.651, 99.8896, 99.95452, 100.0, 99.53745, 99.9755, 99.91076
174538.20172, 285.78901373994535, 285.1563602980309, 285.38586665754565, 25.034911741531978, 25.18161152759795, 25.173128661578723, 7130.36204578748, 7158.926757275078, 7160.418700753572, 133.2215926647168, -2.564560600185814, -9.92288693256296, 7130.120833064358, 7151.054306741846, 7157.568459183668, 0.9999993383960949, 0.9999997968041999, 0.9999994499975967, 60.011306973913605, 60.01100052863623, 60.01638690018535, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9133, 3.508609, 2739.769, 600.311, 4.577695, 2748.162, 593.9222, 4.624382, 2746.339, 779.9011, 3.512259, 2737.675, 601.1072, 9.141649, 5495.517, 814.2529, 6.737205, 5484.548, 99.72473, 100.0, 99.9504, 99.63508, 100.0, 99.81603
174540.54612, 285.5563734152528, 285.103253182028, 285.337262619748, 25.002210352459265, 25.16689649823276, 25.153944751008517, 7126.952155962429, 7151.238981977117, 7150.817641616282, 128.00713414722395, 3.701101355073888, -8.153883960341318, 7129.126153506035, 7150.3003186664255, 7154.754525822263, 0.9999997782687094, 0.9999999807847926, 0.9999997096348959, 60.012089586407, 60.01122690736161, 60.009956421210205, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.4203, 3.511286, 2738.606, 602.1787, 4.557986, 2747.718, 590.4087, 4.651257, 2743.369, 771.1045, 3.542412, 2727.727, 607.192, 9.042118, 5490.78, 820.6746, 6.668534, 5472.755, 99.66898, 100.0, 99.8565, 99.29595, 99.92025, 99.59206
174542.88172, 285.75142230783763, 285.1474272233141, 285.3950777748117, 25.077424298060848, 25.199004288711222, 25.17833240447755, 7139.5269293118145, 7166.236858179099, 7161.697201173725, 134.07056000337798, 3.175072475682441, -1.3399457129407892, 7145.068197093086, 7172.295971637868, 7165.873093601181, 0.9999999975995418, 0.999999956978723, 0.9999997958550074, 60.018046157888776, 60.01580746947763, 60.01470669282782, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 778.7643, 3.513784, 2739.165, 600.6028, 4.575485, 2747.935, 593.864, 4.624198, 2746.454, 775.8621, 3.524945, 2734.934, 601.0499, 9.142927, 5495.501, 814.4517, 6.735007, 5484.841, 99.67471, 100.0, 99.95458, 99.55188, 100.0, 99.80778
174545.24592000002, 285.6294028445744, 285.14205143107836, 285.3903269918929, 25.067469855629287, 25.178917203430505, 25.189455424998805, 7140.249084606456, 7166.633680524117, 7167.3125219690555, 132.33809226069752, 2.4850771749670457, -9.951044603484092, 7136.632084309043, 7159.778241140648, 7164.6245221621875, 0.9999992028342515, 0.9999999984497678, 0.9999993557389883, 60.02103309758219, 60.01934110348617, 60.018296359645596, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.9133, 3.508609, 2740.234, 600.2137, 4.578248, 2747.933, 593.9222, 4.624566, 2746.398, 775.8815, 3.524945, 2735.278, 601.0881, 9.142015, 5495.515, 820.7938, 6.668717, 5472.703, 99.7202, 100.0, 99.95253, 99.54115, 100.0, 99.5869
174547.5614, 285.59815348661374, 285.0990518806398, 285.4239631184267, 25.01753216156351, 25.18498479623432, 25.18036737095245, 7134.555113513138, 7156.945915187102, 7162.530256633859, 134.46978088639662, -0.14200034951727503, -8.178172159067117, 7136.851318416517, 7155.121458203172, 7163.632921469822, 0.9999999754647176, 0.9999999536538214, 0.9999996130678138, 60.02269140860357, 60.02167010015273, 60.02371406207478, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 787.3206, 3.486122, 2744.481, 593.8323, 4.624665, 2746.34, 600.2311, 4.578179, 2748.028, 781.9595, 3.50472, 2740.842, 594.8125, 9.234606, 5493.268, 826.9968, 6.597117, 5455.527, 99.88278, 99.95667, 100.0, 99.74287, 99.96113, 99.27427
174549.95888000002, 285.58413143471284, 285.0824608215641, 285.30842064305, 25.031297869404373, 25.179970297318683, 25.177005735084943, 7136.096460806239, 7163.978570638328, 7162.499197570853, 133.70857664659536, 0.38742415817660003, -9.588831154817399, 7134.327775593022, 7160.869117468301, 7171.023421061057, 0.9999994502841524, 0.9999999201539146, 0.9999993417962421, 60.025138675282406, 60.023451247192135, 60.02324557998476, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 781.2287, 3.507895, 2740.124, 600.2332, 4.578248, 2748.047, 593.864, 4.624566, 2746.398, 775.8815, 3.524761, 2734.881, 601.1072, 9.142562, 5495.45, 820.7342, 6.668351, 5472.698, 99.73657, 100.0, 99.95053, 99.5334, 100.0, 99.59114
174552.33624, 285.829899588406, 285.2444118718005, 285.3954571122456, 25.050623636420575, 25.14425311513279, 25.159362162126083, 7128.611701355516, 7157.534582959276, 7163.373742621864, 129.71642455265282, 3.044236022168441, -3.114108242794373, 7129.61616193259, 7158.7253617214055, 7160.54517378254, 0.9999997291485038, 0.9999999996397817, 0.9999997777272323, 60.024691241113395, 60.023828218203874, 60.02622413864895, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 780.8738, 3.508073, 2740.186, 600.1943, 4.578616, 2748.216, 593.8251, 4.624198, 2746.288, 775.2601, 3.528439, 2733.164, 603.0528, 9.111516, 5494.362, 817.8116, 6.700031, 5480.122, 99.71637, 100.0, 99.95045, 99.48304, 99.98691, 99.72191
174554.75604, 285.7355856476325, 285.15879493727374, 285.45557592401457, 25.059431613582735, 25.193975936569274, 25.189174383466437, 7134.173643892203, 7163.269756787724, 7162.470535210606, 129.86196698436015, 0.9066021322601046, -7.12835094593288, 7132.148539588068, 7166.585431729848, 7166.2544322136455, 0.9999995287194321, 0.9999999847744271, 0.9999995338968826, 60.020296608471654, 60.025729823865625, 60.028914221664266, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 600 800], 5500.0, [], 775.334, 3.526991, 2735.69, 604.8636, 4.544355, 2747.665, 590.564, 4.64371, 2745.109, 774.1921, 3.528255, 2734.234, 601.4886, 9.140188, 5495.409, 820.7342, 6.668717, 5472.697, 99.54738, 99.99054, 99.90564, 99.50986, 100.0, 99.5963
