TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
177581.89356000003, 285.6334647295391, 284.87858766085174, 285.0584996065492, 25.054817456300025, 25.19636948608418, 25.144241487789998, 7129.095781525128, 7158.337569358437, 7152.762232454343, 129.51574303091638, 2.6238395705224775, 5.994475715446697, 7127.149370922227, 7163.190195081274, 7156.194590171271, 0.9999994375371963, 0.9999997981038238, 0.9999979392436948, 60.02006020888469, 60.01622029360689, 60.010523569785114, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.4456, 3.506645, 2740.458, 606.5173, 4.527962, 2746.322, 831.6593, 3.270892, 2720.479, 600.3765, 4.577012, 2748.061, 788.8789, 6.958902, 5489.878, 587.7859, 9.328903, 5483.386, 99.73235, 99.94176, 99.00926, 100.0, 99.89639, 99.78021
177584.23108000003, 285.5263770055971, 284.8508605236938, 285.0923617428589, 25.07515798825119, 25.23781205617803, 25.19785118620177, 7131.337691164543, 7167.08444836822, 7153.747861947155, 131.75550938927654, -3.367380571636339, 13.774208509069013, 7137.859886523831, 7154.5978627756285, 7159.845003084463, 0.9999992883975181, 0.9999999341624206, 0.9999988811418451, 60.03045358142242, 60.017254617936366, 60.015864332723154, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.2354, 3.527526, 2734.678, 600.1748, 4.5788, 2748.27, 825.3311, 3.308075, 2730.828, 606.707, 4.526082, 2746.131, 795.0973, 6.910506, 5494.438, 594.0883, 9.245584, 5492.63, 99.51557, 100.0, 99.37554, 99.94284, 99.9824, 99.95072
177586.54904, 285.56577580176713, 284.9441096063669, 285.1425555225135, 25.028986410596136, 25.167756487815556, 25.130276830444803, 7119.246762139923, 7146.186805983298, 7140.262872266526, 120.86440691122516, 1.338866534906174, 5.519162522381521, 7111.524378751031, 7147.288067147801, 7132.403997121909, 0.9999998092348227, 0.999999991078883, 0.9999996605423478, 60.01696839877975, 60.01858410190671, 60.02285528043317, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.5638, 3.506467, 2740.678, 600.2137, 4.578432, 2747.938, 831.5623, 3.27034, 2720.428, 606.6293, 4.526266, 2746.021, 795.0973, 6.910324, 5494.497, 587.5274, 9.332199, 5481.709, 99.74436, 100.0, 99.00739, 99.93882, 99.98442, 99.75079
177588.94436000002, 285.46540056340143, 284.8984027270139, 285.042298239908, 25.051329727628435, 25.22048707389595, 25.163398793139123, 7127.222192487735, 7155.3908353675215, 7143.661475988193, 130.11264212672154, 0.7817322899832106, 11.967876722907022, 7123.892981757202, 7153.964292428422, 7155.424634113745, 0.9999985852096005, 0.9999999344236296, 0.9999989735859405, 60.023415962116545, 60.02779585219038, 60.03104194246563, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.8134, 3.483802, 2744.69, 593.8712, 4.624665, 2746.338, 837.8323, 3.232789, 2708.411, 611.5616, 4.482873, 2742.684, 799.1793, 6.882199, 5495.558, 585.4001, 9.353807, 5480.735, 99.89021, 99.95037, 98.55319, 99.80875, 100.0, 99.73308
177591.26044, 285.43642880226434, 284.83494486463564, 285.1009272506444, 25.070274942618983, 25.22783665940575, 25.163557223411143, 7134.491521275928, 7159.676223800848, 7156.111470852466, 130.39606862722985, 3.5961934587303404, 10.627897226331697, 7130.821197239186, 7162.161484107638, 7150.6491828660155, 0.9999978201284894, 0.9999999922829867, 0.9999990448674316, 60.03071229294279, 60.02728096092019, 60.02890733814252, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 782.5101, 3.503076, 2741.816, 598.3654, 4.596483, 2747.585, 831.6205, 3.270708, 2720.024, 606.6293, 4.526449, 2746.02, 801.0486, 6.85864, 5495.742, 587.7859, 9.32872, 5483.271, 99.77717, 100.0, 99.00739, 99.93882, 100.0, 99.78033
177593.5994, 285.46948783290577, 284.8489951583551, 284.93660593195887, 25.085588039932947, 25.214062620277495, 25.198071599302402, 7142.8430799841135, 7155.512743007795, 7159.218974671936, 140.51419491592605, 1.4994122753575994, 4.38709222888474, 7136.092515150386, 7153.103973471844, 7155.523393498845, 0.9999998827708663, 0.9999999131202456, 0.9999993563982844, 60.03031306950539, 60.029498109417176, 60.03252659992068, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 790.7706, 3.470238, 2746.474, 589.5327, 4.656531, 2742.495, 829.3299, 3.305498, 2730.416, 600.5125, 4.577379, 2748.003, 807.7438, 6.800565, 5493.033, 594.1081, 9.245217, 5492.703, 99.95307, 99.83119, 99.37089, 100.0, 99.95181, 99.95085
177595.9702, 285.55729857909347, 284.75649941975337, 285.02197582446314, 25.06165207643772, 25.2195342626192, 25.160118042588596, 7127.7580568724225, 7158.842815756589, 7151.517041630943, 128.89745420278723, 1.9117248195948378, 9.920311505715972, 7126.458150228873, 7163.807980056151, 7158.219737270104, 0.9999968375822643, 0.9999997279637938, 0.9999986748999258, 60.02066836160867, 60.025574475885676, 60.0238531852821, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.8923, 3.483802, 2744.188, 593.6378, 4.626139, 2746.394, 831.4458, 3.271997, 2720.201, 606.6099, 4.526633, 2746.131, 801.3729, 6.85791, 5495.637, 587.7859, 9.32872, 5483.267, 99.8721, 99.95459, 99.01553, 99.93475, 100.0, 99.7824
177598.33428, 285.3738106140134, 284.90211432098545, 285.1309254727549, 25.079484564034, 25.229564716108616, 25.188098850656466, 7138.530556582931, 7152.8252173602705, 7152.909652157894, 130.94863472598172, 1.3636467460810309, 9.320150238219412, 7128.262703273188, 7152.699061846536, 7151.309339319486, 0.9999991029413812, 0.999999950742171, 0.9999997682528124, 60.02194252583559, 60.02478139774773, 60.01900094280553, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.8134, 3.48398, 2744.585, 593.8323, 4.624665, 2746.341, 831.6787, 3.270524, 2720.305, 606.6487, 4.526633, 2746.132, 801.3347, 6.857727, 5495.856, 594.0684, 9.245767, 5492.636, 99.89631, 99.95046, 98.99482, 99.92857, 100.0, 99.95061
177600.70464, 285.39568848377326, 284.6988783738901, 284.8413401222926, 25.082198551928805, 25.241795089632593, 25.1905764009655, 7134.079924434605, 7158.4493317219685, 7156.471146212057, 130.44038625814483, 8.493088139292013, 6.636978902684859, 7139.798582875898, 7167.217794856315, 7165.050292027077, 0.9999999663715746, 0.9999994379098415, 0.9999997520999566, 60.028014438590525, 60.01980253467412, 60.02142621526728, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.485, 3.506645, 2740.348, 600.1943, 4.578432, 2748.049, 837.9876, 3.23058, 2707.011, 612.7267, 4.472394, 2740.335, 795.0591, 6.910689, 5494.492, 600.3508, 9.15384, 5495.676, 99.73235, 100.0, 98.5003, 99.73593, 99.9844, 100.0
177603.05524000002, 285.4266769398676, 284.8470656996619, 285.0194330115297, 25.071423178772353, 25.20696645504025, 25.178332084892165, 7130.2280071244795, 7161.489182368018, 7153.873808507983, 133.18349337820064, 4.413372034802478, 11.166231443327433, 7136.741645388496, 7166.540846248222, 7158.012456164744, 0.9999995772629289, 0.9999999502618866, 0.9999992546492262, 60.02018674939484, 60.01573965998351, 60.019492316239855, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.774, 3.483802, 2744.695, 593.8712, 4.624849, 2746.342, 831.5817, 3.271076, 2720.028, 606.6876, 4.526633, 2746.021, 799.4654, 6.877816, 5495.737, 594.0684, 9.245767, 5492.695, 99.89231, 99.95452, 99.01104, 99.93884, 100.0, 99.9507
177605.38404, 285.41181706301836, 284.89902675217394, 284.93472064437236, 25.05511049604059, 25.206625558735468, 25.1706217590577, 7130.162897320629, 7151.868197751914, 7156.161582151584, 131.770630049778, -4.045642410155779, 8.5590381848981, 7129.101201024734, 7149.338707930873, 7157.753003269676, 0.9999996511512425, 0.9999999762108366, 0.9999998032613064, 60.0212125367831, 60.015905595578936, 60.019642423614805, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.5047, 3.506467, 2740.232, 600.739, 4.574379, 2747.825, 830.2811, 3.282305, 2724.126, 603.6971, 4.555316, 2747.566, 790.7864, 6.944292, 5491.084, 588.6408, 9.325424, 5483.46, 99.73253, 100.0, 99.14198, 99.9986, 99.92139, 99.78748
177607.66716, 285.4314597943899, 284.87033042411565, 285.09510762256133, 25.064779634562843, 25.224564856867655, 25.181954324718586, 7135.144922531812, 7155.710593670114, 7153.5397307785115, 127.47791688448751, -0.64399716439857, 13.172946267021644, 7139.993747070574, 7159.2844833542285, 7153.974033550973, 0.9999992143780797, 0.9999999135376362, 0.9999991932727244, 60.01505457974186, 60.016186938266856, 60.01589628805973, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 777.1674, 3.52003, 2737.743, 603.0153, 4.556512, 2747.883, 829.3105, 3.284882, 2724.823, 606.4157, 4.528472, 2746.131, 795.04, 6.910872, 5494.549, 594.0286, 9.246316, 5492.688, 99.60244, 100.0, 99.14604, 99.94287, 99.98131, 99.94852
177610.00356, 285.5476480330037, 284.89212885836145, 285.0911384219546, 25.0972637695023, 25.230467077415543, 25.209636573101214, 7134.461386533736, 7159.206612855434, 7167.370942536369, 130.0977304068074, -0.5595498489183228, 8.053321178577335, 7142.86615496258, 7160.477928779672, 7162.578299532191, 0.9999985191289936, 0.9999999906257812, 0.9999981551290843, 60.019810561868766, 60.01409104091014, 60.00728650767398, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.4653, 3.507002, 2741.018, 600.1943, 4.578616, 2748.213, 825.3699, 3.308443, 2730.605, 606.6876, 4.526266, 2746.19, 795.0973, 6.910506, 5494.549, 594.0485, 9.245767, 5492.581, 99.70766, 100.0, 99.38185, 99.94479, 99.98139, 99.94863
177612.32396, 285.5507830935538, 284.8212635331929, 285.13220782369626, 25.10438325136918, 25.219535326163406, 25.23102405608514, 7142.331689057678, 7166.847738743236, 7172.389480924399, 138.20224243294376, 5.903775543180927, 4.731156788255703, 7137.269263680321, 7168.607236402304, 7172.483189986697, 0.9999996848022688, 0.9999998880090126, 0.9999998174625702, 60.01053816698957, 60.014029902047355, 60.01414479364861, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.6951, 3.483802, 2744.245, 593.9101, 4.624297, 2746.507, 819.1969, 3.343049, 2738.738, 612.8044, 4.471474, 2740.283, 801.2966, 6.858458, 5495.418, 600.3906, 9.153108, 5495.645, 99.88447, 99.95652, 99.66342, 99.73389, 100.0, 100.0
177614.75712000002, 285.5525020018843, 284.9049899696938, 285.03783085355565, 25.068942055433734, 25.22189642553515, 25.181595301870253, 7129.778033248737, 7167.224358317033, 7159.0819891764495, 138.8671300736637, -7.279912641329588, 12.602330688871461, 7145.86443658642, 7158.947662296254, 7162.165768230841, 0.9999996778191322, 0.9999998559827761, 0.9999994372161198, 60.02302504221683, 60.020025785409715, 60.020603703029295, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.5638, 3.507002, 2740.4, 600.1748, 4.578248, 2748.156, 825.3311, 3.308443, 2730.542, 606.6682, 4.526266, 2745.906, 795.0973, 6.910324, 5494.661, 594.0485, 9.245767, 5492.635, 99.73426, 100.0, 99.38345, 99.93685, 99.98648, 99.94962
177617.23296000002, 285.5277742147381, 284.85199227181243, 285.1923060868067, 25.046938355306835, 25.19759855323213, 25.164956795530106, 7120.037917194781, 7146.884128612239, 7138.125163416587, 128.7009818908814, 5.344567177062572, 9.687865482840152, 7123.538747504654, 7151.13417017329, 7141.993263396574, 0.9999994097527938, 0.9999999836462244, 0.9999992785354684, 60.02233570568951, 60.01624641748521, 60.01995137745295, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.3273, 3.505574, 2740.275, 593.8129, 4.624665, 2746.342, 825.2922, 3.308627, 2730.95, 606.707, 4.526633, 2746.366, 794.773, 6.917811, 5493.669, 592.1598, 9.277264, 5488.831, 99.72571, 99.95051, 99.38589, 99.93472, 99.96843, 99.89953
177619.57728000003, 285.3244464625236, 284.7104983372836, 284.9573930714711, 25.081337125899214, 25.20240712192897, 25.20609843905867, 7132.063233982628, 7164.407421684544, 7162.402457905223, 128.17179802334294, 0.2456274711134938, 3.644461800776231, 7135.314681411968, 7163.18276866281, 7160.5893174616685, 0.9999987891845646, 0.999999990941115, 0.9999994648844825, 60.01967285722769, 60.02526049377389, 60.02785291108614, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.1171, 3.526812, 2734.477, 587.626, 4.662978, 2743.065, 830.2228, 3.282489, 2724.234, 603.4835, 4.548881, 2747.08, 793.1898, 6.925664, 5493.888, 593.1936, 9.249429, 5492.44, 99.50702, 99.81466, 99.12371, 99.98966, 99.97242, 99.9464
177621.91108000002, 285.6068763241703, 284.92362273893286, 284.91528526909235, 25.0535297822174, 25.19337310423929, 25.161494958138004, 7129.981448476104, 7159.254322648714, 7147.117689728746, 129.23309239973446, 2.6886797117394963, 9.295566854811113, 7130.612321138342, 7158.844665011641, 7148.546508008987, 0.9999998793492887, 0.9999999997626116, 0.9999992823622053, 60.01635102627152, 60.02048336149853, 60.019084038570305, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.347, 3.506645, 2740.716, 593.8517, 4.624297, 2746.34, 829.2717, 3.285618, 2724.927, 606.7264, 4.526082, 2746.252, 795.0591, 6.910689, 5494.437, 587.766, 9.329086, 5483.266, 99.70866, 99.95448, 99.12659, 99.93868, 99.98341, 99.77913
177624.25840000002, 285.52509161524586, 284.8623318703112, 284.95801395540224, 25.009602562172805, 25.178229142677097, 25.127606605426614, 7118.5445226132215, 7145.867908304488, 7137.7460804936545, 127.9139589600718, 3.1283547457828718, 8.214353444409426, 7121.609008726129, 7146.151234811547, 7138.516331585015, 0.999998945876247, 0.999999683017435, 0.9999993657699312, 60.01510414052703, 60.01658172338338, 60.02241191828537, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 785.8813, 3.488977, 2744.353, 599.8635, 4.579169, 2748.102, 837.9487, 3.230396, 2706.891, 612.7656, 4.472026, 2740.394, 801.3156, 6.858092, 5495.582, 581.4637, 9.404348, 5468.291, 99.86787, 100.0, 98.50252, 99.73808, 100.0, 99.50662
177626.57324000003, 285.8161385557137, 284.8641037440988, 284.97294970184026, 25.05818734913547, 25.207173416680266, 25.148172218935805, 7131.553910642006, 7163.725187330336, 7152.923268877177, 130.02056455542288, 0.47574065586485403, 8.29822850832852, 7135.4093455273605, 7153.668752089953, 7152.352051694791, 0.9999991713255328, 0.9999999906526866, 0.9999990490031799, 60.022087223174424, 60.02289378770896, 60.01605216399752, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.5047, 3.506467, 2740.463, 593.8517, 4.624481, 2746.455, 831.6787, 3.270892, 2720.587, 606.6682, 4.526633, 2746.127, 795.1163, 6.910506, 5494.546, 587.8058, 9.32872, 5483.386, 99.74036, 99.95845, 99.01317, 99.94073, 99.9844, 99.77923
177628.90620000003, 285.3090640275846, 284.8789584465237, 285.0685175800214, 25.073603249153745, 25.236576232328243, 25.18110792158298, 7134.918440172572, 7167.0032448100355, 7160.168619797585, 132.24812606031992, 0.8281383473183723, 9.88125181104715, 7137.762722877163, 7164.178703026231, 7167.6484586160195, 0.999998417059881, 0.9999993763801134, 0.9999990499557129, 60.01365886327045, 60.01256758820024, 60.02060908277419, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.7937, 3.483802, 2744.69, 600.2526, 4.578432, 2748.27, 831.6593, 3.27126, 2720.251, 606.6876, 4.526266, 2746.128, 801.3538, 6.857544, 5495.584, 587.7859, 9.328903, 5483.386, 99.89441, 100.0, 99.00922, 99.94271, 100.0, 99.78131
177631.27740000002, 285.6845410681335, 284.92451400936295, 284.9560185677877, 25.07361950910785, 25.238572849182678, 25.199182789755753, 7140.199033488507, 7164.550098656153, 7159.929707021659, 134.88492879228852, 2.9354774501525753, 5.3976636873089205, 7135.878583454852, 7149.050022559778, 7142.44870876832, 0.999998660913791, 0.9999999997898127, 0.9999988545261579, 60.00905190679454, 60.01056596028924, 60.01079557882328, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 794.1616, 3.45953, 2747.405, 606.4979, 4.527778, 2746.32, 825.3311, 3.308443, 2730.423, 600.3377, 4.576828, 2747.84, 807.6866, 6.800565, 5492.918, 593.7303, 9.250161, 5491.092, 99.98536, 99.94971, 99.37114, 100.0, 99.95691, 99.93141
177633.65644000002, 285.3731290778489, 284.8576427091298, 285.06877651551946, 25.095108057235223, 25.203813405104032, 25.21242931811856, 7133.354775905854, 7164.290886679795, 7158.350634153132, 136.07143072951976, -1.9696768641460949, 1.6652911923996498, 7142.633130186266, 7170.722818442958, 7160.698876790985, 0.9999991683179748, 0.9999999241658448, 0.999999586478793, 60.00999910025972, 60.01007636116767, 60.00798816942498, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.8331, 3.484159, 2744.795, 600.1748, 4.578432, 2747.934, 831.1934, 3.273654, 2722.781, 606.8041, 4.524978, 2745.798, 801.3729, 6.857727, 5495.31, 592.2592, 9.270488, 5491.99, 99.89859, 100.0, 99.06106, 99.93652, 99.99829, 99.9267
177635.98136, 285.37728022743386, 284.88127916018345, 285.0073941927961, 25.057362848081773, 25.244015909916182, 25.196591828269135, 7137.170542789358, 7166.864289721987, 7158.32701220069, 136.02398521977352, 2.756365111809828, 2.6235585979602547, 7142.272115069666, 7164.286919166831, 7163.792552557766, 0.9999998470757464, 0.9999999890254284, 0.9999998306327432, 60.008274018863176, 60.0083642732677, 60.00799554107493, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.5571, 3.48398, 2743.995, 599.2798, 4.589668, 2747.706, 823.0016, 3.325194, 2735.26, 610.6878, 4.488389, 2741.763, 796.2608, 6.904297, 5494.613, 599.5357, 9.163912, 5495.685, 99.86663, 100.0, 99.52286, 99.81096, 99.98561, 100.0
177638.32888000002, 285.4558788085085, 284.933680999727, 284.98933591466715, 25.08325870055019, 25.193926218618877, 25.207049346307265, 7135.250440340468, 7166.765094246858, 7164.528481693672, 133.08506185223212, -0.3630510794159818, 7.523773733671533, 7139.5185014360695, 7170.302332950006, 7157.956710220691, 0.9999996294456341, 0.9999999874322298, 0.9999996232108318, 60.00919803735467, 60.00374008087965, 60.002357246593334, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 784.5408, 3.493617, 2743.608, 598.5405, 4.587642, 2747.992, 825.2728, 3.308443, 2731.059, 606.6487, 4.526817, 2746.186, 801.3538, 6.858092, 5495.688, 594.0684, 9.2454, 5492.521, 99.84603, 100.0, 99.37954, 99.93889, 100.0, 99.95181
177640.72616000002, 285.28532181616004, 284.670400866004, 284.76668937076033, 25.073175423151586, 25.24702094227467, 25.205032460918837, 7137.104845490423, 7163.52502515172, 7160.813973562996, 132.2819573884796, -1.9494794218721836, 5.451827980763028, 7144.807455983736, 7155.732474613528, 7164.10411749131, 0.9999987364375735, 0.9999999687305766, 0.9999994750833463, 60.005382420447305, 60.00484912342341, 60.00502975534141, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.5836, 3.507002, 2740.285, 593.9101, 4.624297, 2746.455, 825.3311, 3.308627, 2730.827, 606.707, 4.525898, 2745.912, 795.0973, 6.910872, 5494.494, 594.0684, 9.2454, 5492.521, 99.71739, 99.95461, 99.38585, 99.94088, 99.98344, 99.95182
177643.07128, 285.59442729642154, 284.8168049349477, 284.85569543111376, 25.042357027171807, 25.18663230234393, 25.175171577641716, 7124.900680354156, 7158.2303385769765, 7154.766226624672, 133.15753584818503, 7.625096953180673, 1.6195668718673915, 7130.667529018723, 7159.67517717492, 7154.733892682593, 0.9999999317449232, 0.9999999978415065, 0.9999990807288951, 60.00950235850346, 60.00647021258336, 60.0078957013854, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.1566, 3.527169, 2734.229, 587.5871, 4.665926, 2741.655, 831.6205, 3.27126, 2720.304, 600.3765, 4.577012, 2747.896, 788.8598, 6.959085, 5489.989, 587.7859, 9.328903, 5483.44, 99.48981, 99.77991, 99.00318, 100.0, 99.89735, 99.7813
177645.38392000002, 285.582913025442, 284.9288136772506, 284.98097285953634, 25.061630742892365, 25.20573905069419, 25.194667222387327, 7137.386946061833, 7161.953103663201, 7160.085811773601, 131.11131938181597, -4.9031471334519665, 6.644574204944547, 7133.032062588089, 7155.195156193512, 7158.542510147232, 0.999998811619002, 0.9999998181906089, 0.999999369748764, 60.01134551967528, 60.01243937978054, 60.009092997094825, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.4456, 3.506289, 2739.626, 593.7934, 4.625034, 2746.398, 825.3116, 3.308627, 2730.882, 606.707, 4.526449, 2746.073, 795.0782, 6.910689, 5494.608, 594.0684, 9.2454, 5492.636, 99.70608, 99.95046, 99.38785, 99.94072, 99.98344, 99.94964
177647.68740000002, 285.4217334232615, 284.8461032755574, 285.04929969432584, 25.060233035027775, 25.214081732761574, 25.199736486203847, 7133.967547028424, 7159.637635792214, 7156.688078751848, 130.87709740351102, 0.9488451323823028, 5.8031306348379985, 7127.128673320955, 7159.401907748496, 7158.371918991363, 0.9999994547632879, 0.9999999998639203, 0.9999997023271799, 60.00758900499376, 60.00918260279381, 60.00493880313951, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 774.9988, 3.527526, 2734.439, 593.9101, 4.624113, 2746.396, 825.2922, 3.308259, 2731.001, 606.7264, 4.526082, 2746.126, 795.4788, 6.907219, 5495.046, 595.4004, 9.218665, 5494.593, 99.5173, 99.95239, 99.3922, 99.9348, 99.99118, 99.98246
177650.03072, 285.64396915008797, 284.8327656028392, 284.94443090685945, 25.069836895818767, 25.21434423541368, 25.185498974544892, 7133.029489015494, 7154.646137633418, 7158.569872489056, 135.33841711263767, -0.4201143255825741, 13.993381716966724, 7138.054885867722, 7157.68103592822, 7156.66270041244, 0.9999993692809276, 0.9999999981956191, 0.9999988390427644, 60.020395262061996, 60.01778730232841, 60.0164227895467, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 768.8478, 3.547336, 2727.137, 600.1748, 4.578248, 2748.049, 819.5657, 3.338263, 2737.104, 610.7072, 4.49556, 2744.058, 797.8631, 6.892791, 5495.011, 595.3408, 9.227638, 5492.806, 99.25155, 100.0, 99.6312, 99.86089, 99.99816, 99.96019
177652.34356, 285.5580764598212, 284.8799430548877, 285.02463264424927, 25.058715011291387, 25.22123793202828, 25.22107316416799, 7129.385709914448, 7164.2498237366235, 7159.044946106388, 131.81423651316663, -4.518889220409619, 5.08983909348558, 7130.6095581708505, 7166.8689719182585, 7153.659823901623, 0.9999981208391465, 0.9999999820446358, 0.999999631855978, 60.01258282834015, 60.01869420186043, 60.0195988053253, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.1368, 3.527526, 2734.219, 596.8674, 4.598141, 2747.812, 825.2922, 3.308811, 2730.66, 606.707, 4.525714, 2746.185, 795.0782, 6.910506, 5494.489, 594.0684, 9.245584, 5492.636, 99.5255, 100.0, 99.38397, 99.93679, 99.98751, 99.94964
177654.72808, 285.3780357409908, 284.8496373709107, 284.9687533064335, 25.04598593844377, 25.18603745892751, 25.153191848535247, 7138.656577693541, 7161.274410926304, 7149.974279573162, 123.35326812077619, 5.612317039116988, 6.361545546621755, 7130.980171668439, 7156.019196256678, 7146.204763558693, 0.9999992843880406, 0.9999999935621016, 0.9999998321423544, 60.007482332362066, 60.02061210352453, 60.01960346704955, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 778.9418, 3.513784, 2739.399, 605.2138, 4.53883, 2746.321, 828.9805, 3.2812, 2721.801, 600.163, 4.577563, 2748.005, 788.8789, 6.958902, 5489.769, 587.766, 9.328537, 5483.327, 99.69782, 99.95985, 99.05734, 100.0, 99.89745, 99.78023
177657.06224000003, 285.39287652506755, 284.8329920073805, 284.9919442493916, 25.058330103378502, 25.20191148791479, 25.210668417597233, 7130.362493433659, 7159.796724378384, 7160.738581359417, 134.92658680652033, -4.7926382040054705, 4.100358365034481, 7128.230316703482, 7157.981851751044, 7149.8841753803745, 0.9999996202670001, 0.9999998561653001, 0.9999988856764841, 60.01575422889424, 60.01635409568538, 60.0194174681917, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.2354, 3.527169, 2734.827, 600.1748, 4.578616, 2748.045, 825.3116, 3.308811, 2730.716, 606.6099, 4.526449, 2746.238, 795.0973, 6.910506, 5494.551, 594.0684, 9.2454, 5492.456, 99.53143, 100.0, 99.38181, 99.93669, 99.98544, 99.95072
177659.36808000001, 285.5479939033097, 284.71866092925427, 284.946308499368, 25.048555000110014, 25.225910609550787, 25.19478361772302, 7127.645684095778, 7165.197990156948, 7158.248603189453, 137.15177735205452, -4.30803332726714, 13.555143984819097, 7140.065251610207, 7162.728052834887, 7158.335792882138, 0.9999990805802563, 0.9999999746522982, 0.9999984992682365, 60.01599888292004, 60.015252643669974, 60.01507880752241, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.5244, 3.507359, 2740.295, 600.1165, 4.579353, 2748.216, 825.3116, 3.308259, 2730.493, 606.6682, 4.526266, 2745.96, 795.1163, 6.910506, 5494.495, 594.0684, 9.2454, 5492.516, 99.7468, 100.0, 99.37371, 99.93264, 99.98346, 99.95181
177661.78008000003, 285.45803687628194, 284.9696613024867, 285.05166318334955, 25.08277022932608, 25.244445196856297, 25.194724000667037, 7139.039337101712, 7163.238936396296, 7164.252779439281, 140.5253682415746, 4.200966779393127, 5.373948134921193, 7141.681902975929, 7159.35080341981, 7162.6156276846195, 0.9999997666117424, 0.9999997636299879, 0.9999994258654127, 60.02097675938791, 60.009732252335574, 60.013167149303726, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 787.9514, 3.484515, 2744.565, 593.8323, 4.624297, 2746.447, 819.0222, 3.343417, 2738.572, 612.785, 4.471842, 2740.389, 801.3538, 6.858275, 5495.798, 600.1122, 9.157503, 5495.542, 99.88585, 99.95055, 99.67772, 99.72815, 100.0, 100.0
177664.09796, 285.5241418976411, 284.8323893329594, 285.0124378501912, 25.08916134287112, 25.211661530256258, 25.190159257360374, 7130.2770907386275, 7167.757788368762, 7166.574161258124, 130.06090244916868, -0.8666030423075881, 7.290677653880721, 7139.951423136173, 7159.386043709605, 7153.39385461119, 0.9999986688140778, 0.9999998830258106, 0.9999997443820494, 60.00769845807739, 60.015428943584965, 60.012542214970004, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.6624, 3.507181, 2740.582, 600.2137, 4.578248, 2747.933, 825.3116, 3.308627, 2730.89, 606.6099, 4.526817, 2745.966, 795.0782, 6.910506, 5494.551, 594.0485, 9.245034, 5492.577, 99.74088, 100.0, 99.38002, 99.93682, 99.98751, 99.94855
177666.40740000003, 285.48569963118763, 284.84329312319795, 285.0313958392561, 25.033327466500108, 25.191210000244844, 25.139162384978537, 7123.031357421836, 7150.698869060214, 7145.507128983542, 125.19562506786906, -0.9714951022242531, 8.285528335827735, 7128.509788149753, 7156.096537813328, 7141.052077868732, 0.9999995173459874, 0.9999999994640981, 0.9999991783437769, 60.01792735956154, 60.01290482816294, 60.01649931646089, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.8596, 3.505396, 2740.788, 593.1514, 4.62927, 2745.379, 827.0199, 3.294638, 2727.092, 603.4835, 4.556235, 2747.624, 790.5956, 6.945753, 5490.344, 588.2432, 9.326706, 5483.264, 99.73337, 99.92789, 99.21912, 99.9946, 99.91941, 99.77909
177668.74124, 285.6501067164198, 284.79713688814974, 285.0412306826627, 25.08109240935129, 25.203842422481628, 25.184217059204293, 7141.206926069823, 7162.718409837538, 7160.612532297112, 132.12492371139615, -0.19403033954040438, 5.622488982773689, 7134.109050141219, 7160.157020388723, 7153.020045726919, 0.9999994354598033, 0.9999997767663277, 0.9999992872634749, 60.0107481622437, 60.016207332986355, 60.014911580154525, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 778.0349, 3.518424, 2738.301, 591.5949, 4.639954, 2745.547, 828.6699, 3.289484, 2727.475, 606.6099, 4.526633, 2745.969, 795.0591, 6.910506, 5494.384, 594.1081, 9.2454, 5492.755, 99.63666, 99.92158, 99.26385, 99.94298, 99.98145, 99.94538
177671.08784000002, 285.57072443900165, 284.7937492140051, 285.0030364828476, 25.08008054435153, 25.221135803023113, 25.191021895467372, 7128.340978534556, 7161.233228738551, 7164.6876013489855, 134.18583827992666, -4.006576870439858, 7.735542792520391, 7134.946884883535, 7161.0020094515385, 7154.704449068831, 0.9999990719444357, 0.9999999709324787, 0.9999981636387972, 60.01853422029657, 60.011204532292666, 60.01760354016053, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.61, 3.526991, 2734.616, 593.8323, 4.624665, 2746.283, 825.2728, 3.308995, 2730.771, 606.707, 4.526817, 2746.079, 795.0782, 6.910506, 5494.494, 594.0684, 9.2454, 5492.575, 99.52377, 99.94837, 99.39007, 99.94092, 99.9824, 99.94964
177673.46632, 285.4193984594736, 284.86972963647645, 284.90609117599536, 25.0838600446101, 25.201350708366654, 25.181009002861636, 7138.225267546165, 7160.219199505951, 7157.539837462969, 125.85341323603438, 2.007275473316895, 6.840919887168184, 7139.588686162736, 7159.861510031526, 7156.140724766199, 0.9999993029118376, 0.999999752217242, 0.9999995985804285, 60.0185715923979, 60.018565487878, 60.0205810984158, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 768.8872, 3.546622, 2727.372, 600.1943, 4.578248, 2748.16, 818.9639, 3.344153, 2738.638, 612.7462, 4.471842, 2740.669, 801.3156, 6.858275, 5495.637, 600.4503, 9.153474, 5495.66, 99.2601, 100.0, 99.67012, 99.72998, 100.0, 100.0
177675.7692, 285.42826829335314, 284.7420858567782, 284.89028485257506, 25.07737916211668, 25.22584886861711, 25.198324937155668, 7126.78253323421, 7158.866227943713, 7166.184135828571, 131.8047301265392, -1.3142358602081003, 7.728434156349067, 7136.164847110959, 7157.5007745470375, 7164.656613662838, 0.9999983355603699, 0.9999992977964476, 0.9999990853837255, 60.01015872154811, 60.013802551525984, 60.012109575523155, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.196, 3.526991, 2735.042, 593.949, 4.623929, 2746.397, 825.3505, 3.308995, 2730.485, 606.6293, 4.526817, 2746.185, 795.0973, 6.910689, 5494.604, 594.0883, 9.245217, 5492.581, 99.51312, 99.95641, 99.37341, 99.94079, 99.98349, 99.94757
177678.08252000003, 285.52786138978064, 284.74155473116787, 284.9434135879325, 25.07457408543308, 25.19896263473752, 25.18076553901255, 7128.627292816877, 7163.136048161293, 7154.933570722522, 137.9313287680552, -2.9457699941586952, 4.421219343346365, 7123.128657834898, 7155.914272924985, 7161.621268509384, 0.9999990391426742, 0.9999994113049284, 0.9999978417754334, 60.0227892136006, 60.015481982966264, 60.01353078527366, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.2551, 3.527883, 2734.544, 600.2332, 4.578616, 2748.271, 825.2728, 3.308811, 2730.778, 606.6682, 4.526449, 2746.191, 795.0973, 6.910506, 5494.434, 593.4123, 9.259501, 5490.654, 99.52585, 100.0, 99.38637, 99.94271, 99.98235, 99.91356
177680.38720000003, 285.4309658357596, 284.8114956303781, 284.9084436018995, 25.07054273119826, 25.191417836644884, 25.172543799183877, 7130.190559889197, 7159.323393668297, 7157.251640665264, 134.27385685481613, 1.1157965479578706, -2.0644720430104826, 7134.387530915327, 7158.569679834671, 7159.9399389104865, 0.9999989816331907, 0.9999999641502102, 0.9999984813529673, 60.01991628083149, 60.0174044535026, 60.01685007755635, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.485, 3.506645, 2740.347, 606.4979, 4.528146, 2746.374, 831.6205, 3.272365, 2721.111, 601.5999, 4.567819, 2747.79, 790.9199, 6.940457, 5493.217, 591.5633, 9.274882, 5490.984, 99.73234, 99.94167, 99.03224, 100.0, 99.9499, 99.90544
177682.75704000003, 285.593193303267, 284.84564305449095, 284.96219324014356, 25.099931202657423, 25.20567527397651, 25.214550746453412, 7139.39919476044, 7156.4888908175435, 7162.813511910551, 134.42236262392817, -8.027978293491287, 4.732172317682739, 7133.057683557082, 7164.636809472866, 7156.331610952251, 0.9999990812270697, 0.9999998389627237, 0.9999996049377912, 60.01766519592961, 60.01646454691796, 60.02041548389481, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.9451, 3.524849, 2736.282, 600.1553, 4.578248, 2747.99, 825.3505, 3.308443, 2730.832, 606.6487, 4.526633, 2746.022, 795.0973, 6.910506, 5494.546, 594.0684, 9.245584, 5492.462, 99.55918, 100.0, 99.38603, 99.93887, 99.98448, 99.94646
177685.12856, 285.60297053419123, 284.94276475906105, 285.0079517259072, 25.106936544670663, 25.205240218813742, 25.22477823127825, 7134.564296370152, 7162.27127640864, 7167.9385290931, 138.42199320377256, 4.930413363926164, 10.321349799835389, 7135.912161102119, 7159.920998645477, 7162.677885966975, 0.9999999250815466, 0.9999998543378623, 0.9999990912363059, 60.02190026612394, 60.017854317790956, 60.02123580519516, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 784.6393, 3.49326, 2743.672, 595.3109, 4.616929, 2746.51, 819.5075, 3.342129, 2738.727, 612.8044, 4.472026, 2740.501, 801.2775, 6.85864, 5495.804, 600.3309, 9.153474, 5495.646, 99.85333, 99.9566, 99.66027, 99.7298, 100.0, 100.0
177687.46756000002, 285.5341391252858, 284.8372570978134, 285.1257327955463, 25.116792014228373, 25.201552926761263, 25.205814319782974, 7140.803535480183, 7161.376225834254, 7164.240131775479, 135.3962986347533, -0.8872344388983038, 3.9539243560611794, 7145.023921061038, 7163.096385296684, 7158.987157623504, 0.999999045411406, 0.9999999749697392, 0.9999995044300529, 60.02017773131219, 60.01773559926004, 60.018731789382215, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.4653, 3.506645, 2740.553, 600.2721, 4.578432, 2748.1, 825.3116, 3.308627, 2730.944, 606.6487, 4.527184, 2746.017, 795.0591, 6.910506, 5494.602, 594.1081, 9.245034, 5492.697, 99.73983, 100.0, 99.37763, 99.94298, 99.98344, 99.94962
177689.85136, 285.3592638045713, 284.74577316348814, 284.97070402857383, 25.042367166622142, 25.230279407065385, 25.206128198682656, 7136.473146635504, 7158.981940432821, 7159.140716476588, 131.08939699634448, -2.2909065297368443, 3.7467468005347655, 7130.525926400272, 7151.726995745778, 7157.2747368531545, 0.9999996423100728, 0.9999999860931374, 0.9999990343619891, 60.015443539613216, 60.012682023914465, 60.0106514748395, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.8004, 3.505931, 2740.988, 593.8129, 4.625218, 2746.451, 825.3505, 3.308627, 2730.775, 612.8433, 4.471842, 2740.556, 795.0782, 6.910506, 5494.494, 594.1081, 9.245217, 5492.581, 99.72589, 99.94623, 99.38576, 99.73193, 99.9844, 99.94863
177692.17744000003, 285.49769142406683, 284.8043872714994, 284.89312527129056, 25.04200353623295, 25.21068207121104, 25.19369945241882, 7130.573515994574, 7154.254413517513, 7153.2495260536825, 132.346336294092, 2.383127973648925, 5.324559888164913, 7135.193531607402, 7161.356775894957, 7152.394338376853, 0.9999997857467052, 0.9999999945501491, 0.999999619439578, 60.00679776458166, 60.00891554517941, 59.99951623246925, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.1763, 3.527348, 2734.606, 587.5676, 4.66611, 2741.709, 831.6011, 3.270708, 2720.702, 619.0378, 4.410799, 2730.378, 788.8598, 6.959267, 5489.71, 587.7859, 9.327072, 5484.8, 99.52704, 99.78406, 99.01735, 99.37977, 99.89639, 99.7849
177694.57884, 285.58382307607445, 284.760963182006, 285.0544965741654, 25.036423744975043, 25.19419116696443, 25.145726970636236, 7127.618485731529, 7155.992859384285, 7152.766236081195, 129.21150641074746, -4.046756403173504, 8.960704176216723, 7128.669061590278, 7156.367399794861, 7147.139440061308, 0.9999990116095573, 0.9999999999407347, 0.9999986559251153, 60.009755338591866, 60.00205046966184, 60.00549777938652, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 781.2484, 3.506645, 2740.926, 593.8907, 4.624113, 2746.505, 825.3505, 3.307339, 2729.568, 612.8433, 4.472209, 2740.677, 795.0973, 6.910324, 5494.551, 594.1081, 9.245217, 5492.697, 99.73061, 99.95645, 99.37271, 99.74432, 99.98448, 99.94973
177696.91324000002, 285.45298605803845, 284.8287304691779, 285.00475247084785, 25.05743513751434, 25.203605138813327, 25.15016138544499, 7119.990554686588, 7150.185626603635, 7146.754841249213, 131.5212739961171, 3.770306542925937, 3.0338955994984644, 7128.816405125325, 7153.723202992918, 7144.628716658235, 0.9999992329150451, 0.9999998206161266, 0.9999996654612795, 60.00073346339186, 60.001677123655824, 60.00717024028915, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 600], 5500.0, [], 775.1368, 3.527348, 2734.287, 594.3771, 4.620981, 2747.13, 833.3287, 3.256903, 2715.092, 609.3091, 4.503283, 2744.811, 799.1793, 6.872703, 5495.7, 598.1241, 9.178378, 5495.742, 99.5234, 99.97286, 98.84201, 99.88383, 100.0, 100.0
