TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
180401.75668000002, 284.5799721947081, 283.8119505755347, 283.9391267978853, 25.217419422599917, 25.366709447079835, 25.326162430482082, 7141.839913520276, 7167.906838782505, 7164.804532111031, 131.2328114950983, 8.86691909138358, 5.491617864670843, 7145.132222234503, 7171.10108992608, 7164.067357635984, 0.9999998981887139, 0.9999996769563648, 0.9999993770382192, 60.01311558933491, 60.0156121560505, 60.017415712293165, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.9875, 3.472558, 2746.906, 593.988, 4.623744, 2746.451, 836.8617, 3.237023, 2708.819, 786.5423, 3.48854, 2743.812, 801.2393, 6.858823, 5495.577, 808.2289, 6.795803, 5492.413, 99.96077, 99.9523, 98.6051, 99.85843, 100.0, 99.94338
180404.15812, 284.59042924455935, 283.86476852543285, 283.95174089271904, 25.225604916021567, 25.35562924064088, 25.328433426162228, 7144.97308334739, 7171.941201822312, 7164.889520900619, 133.2276119012522, 3.2594311497769013, 8.69380694221661, 7143.842972632586, 7173.91200203429, 7163.7285015812995, 0.9999997183802807, 0.999999775849264, 0.9999990678172362, 60.01694118434096, 60.01808841141413, 60.015859758209054, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6985, 3.495045, 2742.626, 600.311, 4.577511, 2748.046, 830.6499, 3.276783, 2722.337, 780.2313, 3.510604, 2738.991, 794.9828, 6.911602, 5494.552, 814.5511, 6.733542, 5485.134, 99.83758, 100.0, 99.05653, 99.68296, 99.98233, 99.80362
180406.56764000002, 284.40998883310493, 283.90228164578326, 284.02913437083834, 25.18657884262219, 25.364009264507835, 25.359055127508032, 7144.227198872597, 7175.712525972509, 7173.069311971264, 140.14469970037635, 0.1368349067829513, 6.156471339498921, 7150.624489565395, 7173.329449965474, 7170.333842092651, 0.9999998835311061, 0.999999989050473, 0.9999998856933567, 60.01939928447053, 60.01807188028685, 60.0182008671957, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 791.0466, 3.472201, 2746.404, 594.0269, 4.62356, 2746.564, 830.514, 3.277887, 2723.799, 787.3578, 3.482105, 2745.23, 803.5283, 6.833438, 5494.362, 819.0244, 6.686846, 5476.532, 99.95293, 99.95453, 99.08881, 99.8917, 99.99254, 99.65659
180408.88184000002, 284.64787242797195, 283.87967390800924, 284.063847806144, 25.20512607101379, 25.367251345287134, 25.323958805555954, 7144.363363053743, 7168.518669964707, 7165.103394997846, 133.0789128909235, 4.462704958113136, 4.598560634966816, 7144.624179003596, 7171.378063244432, 7166.085606056639, 0.9999995930670917, 0.9999999228546499, 0.9999994182688257, 60.01923915676073, 60.019395648804675, 60.015479222365926, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 796.9413, 3.449893, 2747.896, 589.4937, 4.653769, 2744.301, 827.447, 3.294638, 2725.913, 788.2123, 3.484128, 2744.021, 801.5255, 6.857727, 5495.525, 814.8096, 6.730978, 5485.64, 100.0, 99.85782, 99.207, 99.88581, 100.0, 99.80785
180411.20912, 284.5836515485363, 283.762332261758, 283.91912849537584, 25.221478488335407, 25.387666923165767, 25.336419036552037, 7147.39799953031, 7179.287979927041, 7173.766730773963, 134.25006647358418, 6.5023982250045265, 6.290951709901947, 7149.337804654342, 7179.690603016611, 7163.6140132047785, 0.9999997202723621, 0.9999995128979767, 0.9999995864400358, 60.015156688924336, 60.01289887701979, 60.016247583797146, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.8889, 3.471666, 2746.371, 593.988, 4.62356, 2746.563, 830.6305, 3.276415, 2722.22, 786.5034, 3.488356, 2743.483, 801.2584, 6.85864, 5495.634, 820.8336, 6.667069, 5472.877, 99.94876, 99.95855, 99.07262, 99.8625, 100.0, 99.58794
180413.5222, 284.5936896551438, 283.8940895344086, 284.02581671110573, 25.172479583185645, 25.33328421618276, 25.285345028779993, 7128.757394565371, 7159.991685554345, 7150.9406192210845, 126.30277675782418, 4.598766588190294, -0.6921559015295315, 7129.633939147974, 7158.4937562802115, 7156.226783820283, 0.9999999735211071, 0.9999997417202163, 0.9999999390860052, 60.0124348542538, 60.013683507148194, 60.01334862085895, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.7971, 3.49558, 2742.694, 600.2526, 4.578063, 2747.934, 836.8811, 3.236655, 2709.333, 780.2119, 3.510052, 2738.496, 794.9446, 6.911785, 5494.484, 827.1359, 6.595103, 5455.472, 99.81773, 100.0, 98.60358, 99.70066, 99.98326, 99.2764
180415.82780000003, 284.3972723319031, 283.9243109946369, 283.9940957275011, 25.227373279668722, 25.374363536557293, 25.340871487518445, 7148.534781869581, 7175.716948891508, 7169.306047923964, 133.8718152718816, 9.00899134648057, 5.042052654351437, 7147.122221323374, 7172.542301181682, 7166.031059383193, 0.9999999194110252, 0.9999992849486026, 0.9999997745061321, 60.0149101422967, 60.01292991644377, 60.01677167211884, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.8101, 3.47238, 2745.538, 593.988, 4.62356, 2746.391, 830.6305, 3.277519, 2721.832, 786.5034, 3.488356, 2744.04, 801.2393, 6.859005, 5495.747, 820.8336, 6.666886, 5472.706, 99.92126, 99.95449, 99.05848, 99.85824, 100.0, 99.58696
180418.19816000003, 284.55588923801355, 283.7780909140318, 283.92421304899864, 25.227987809731392, 25.384422518882808, 25.35801102218942, 7139.4284467459565, 7173.128286995604, 7169.145443121935, 138.7197149124013, 2.8677745689119547, 0.03511380841729306, 7153.58885988574, 7169.651292324776, 7166.686657669589, 0.9999998964035902, 0.9999996347185545, 0.9999998723623404, 60.01291896229144, 60.01609472636561, 60.01217510932511, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6393, 3.495402, 2742.469, 600.3304, 4.577879, 2747.993, 830.6305, 3.276599, 2721.721, 780.2119, 3.510604, 2739.155, 794.9256, 6.911419, 5494.598, 820.8734, 6.666886, 5472.586, 99.80954, 100.0, 99.07897, 99.68683, 99.98036, 99.59113
180420.48856000003, 284.5867095642734, 283.8691374602981, 283.996402516213, 25.239353421074988, 25.36504469862507, 25.357292456444643, 7139.386716487415, 7173.623885910516, 7170.108255313309, 136.7556788418542, 4.1931188069575, 1.0595872548453826, 7143.895425952874, 7175.621046157263, 7169.170178084793, 0.9999999712512744, 0.9999996438886468, 0.9999999999995134, 60.01360344947538, 60.01456116670281, 60.017778417089744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3898, 3.516996, 2737.623, 606.5952, 4.527041, 2746.041, 824.3411, 3.314334, 2732.07, 774.1338, 3.531197, 2733.394, 788.7072, 6.958537, 5490.396, 815.3464, 6.725485, 5482.119, 99.64086, 99.94368, 99.43108, 99.47247, 99.90886, 99.78105
180422.81712000002, 284.4797964313753, 283.84688611320814, 284.0292322802952, 25.206536494338234, 25.33819854415142, 25.31452308623338, 7137.378458650475, 7164.254678641883, 7155.031821956539, 134.61667451165113, 6.715715365433425, 4.3856010279255315, 7140.363840907113, 7170.649002027104, 7169.067908053117, 0.9999992767526273, 0.9999996580591145, 0.9999999983027581, 60.016962896728046, 60.01143641804526, 60.012761341911094, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.5408, 3.49558, 2742.421, 600.3304, 4.577695, 2748.051, 830.6111, 3.276415, 2722.34, 780.2119, 3.510788, 2738.932, 794.9256, 6.911602, 5494.323, 816.9766, 6.712117, 5485.759, 99.82557, 100.0, 99.05627, 99.68893, 99.98326, 99.8245
180425.13328, 284.4303191654703, 283.84058275296275, 283.9638023008406, 25.182925066761737, 25.364574273099333, 25.311476474837463, 7138.447599754402, 7172.205040600257, 7172.845150304314, 152.00541023125209, -2.1929776319989287, 0.4025034967044121, 7139.894570419666, 7170.992580446631, 7159.908813130504, 0.999999545062564, 0.9999997809522464, 0.9999998989245521, 60.01444602435726, 60.01188993222792, 60.014112120809415, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 785.0336, 3.494331, 2743.805, 598.8907, 4.592983, 2747.814, 833.6199, 3.256351, 2714.321, 784.6781, 3.495159, 2743.347, 800.2665, 6.861928, 5495.681, 808.2289, 6.79562, 5492.468, 99.80651, 100.0, 98.83522, 99.82157, 100.0, 99.94655
180427.47992, 284.29146863257796, 283.75076482056375, 283.87719624928314, 25.210541846472054, 25.3550760570507, 25.302902733475676, 7140.58732008427, 7165.118829195057, 7164.870339857012, 138.30092507513564, 7.783568273948504, 3.385283854933732, 7141.17265566353, 7167.055385367441, 7162.072712394997, 0.9999998891061989, 0.9999994170672617, 0.9999997976102344, 60.01122439812809, 60.011393072164644, 60.00952288781841, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 787.6557, 3.485943, 2744.01, 599.2798, 4.585432, 2748.107, 830.9993, 3.275862, 2722.208, 780.2313, 3.510604, 2739.044, 794.9828, 6.911419, 5494.542, 814.4915, 6.73281, 5484.728, 99.84937, 100.0, 99.04965, 99.68472, 99.98432, 99.80989
180429.78832000002, 284.2952797287528, 283.620208363514, 283.9298787253994, 25.217132310850054, 25.37224666099127, 25.3390814412339, 7138.1487052583825, 7170.655282439195, 7166.867903591045, 126.46705625444383, 6.302104847392059, 9.11209805525641, 7147.405216301731, 7168.811166546489, 7164.472873780262, 0.9999997302959238, 0.9999992537067882, 0.9999993981490602, 60.009763847643626, 60.01236050324144, 60.01115697759129, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.9875, 3.471844, 2746.309, 594.0074, 4.623744, 2746.505, 830.6305, 3.277151, 2721.719, 786.5423, 3.488724, 2743.865, 801.2584, 6.858458, 5495.852, 814.6108, 6.733542, 5485.244, 99.94302, 99.95645, 99.07279, 99.85436, 100.0, 99.79634
180432.16208, 284.3363360939214, 283.6613979395686, 283.82814556345403, 25.237072921472237, 25.391015035127758, 25.34401214266481, 7147.373775053154, 7163.880691932175, 7173.185951046461, 146.1475406149175, -3.821051850364938, 2.717452027767422, 7149.65419512168, 7176.604256066619, 7177.717128274965, 0.9999998918663224, 0.9999999818875496, 0.9999999245065343, 60.011437872261396, 60.012732616696866, 60.01084345587587, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 797.2568, 3.446859, 2748.18, 587.8206, 4.665004, 2741.99, 824.3993, 3.314334, 2732.004, 792.8339, 3.46427, 2746.713, 807.6103, 6.801844, 5493.189, 820.933, 6.666154, 5472.585, 100.0, 99.79001, 99.42868, 99.97001, 99.95774, 99.58477
180434.50660000002, 284.5262989700654, 283.70481042182195, 283.97488814804353, 25.210851091698427, 25.369612053647995, 25.32502207260827, 7146.161567651816, 7167.340733174542, 7165.453606567928, 132.9138920551777, 1.1240756624156347, 4.089163180457376, 7147.283622329267, 7172.01219550682, 7166.136903154243, 0.9999997479924102, 0.9999993471047549, 0.9999997493256756, 60.012871908172805, 60.011944080296864, 60.01083943218876, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.9875, 3.472558, 2746.466, 594.0074, 4.62356, 2746.564, 830.5917, 3.277519, 2721.832, 786.5228, 3.488356, 2743.865, 801.2584, 6.858823, 5495.687, 814.571, 6.734091, 5484.163, 99.95503, 99.95449, 99.05848, 99.85631, 100.0, 99.79544
180436.80648000003, 284.3278107444073, 283.72313599988865, 284.04177871514617, 25.183079433381476, 25.338753578159814, 25.290741823172407, 7127.109668092732, 7161.103576579436, 7152.696720881851, 131.04388771203548, 10.103743011174629, 4.678406888319159, 7130.447706243853, 7158.398918447933, 7154.284246378615, 0.9999994972665299, 0.9999991427054734, 0.9999997231224519, 60.014051022244985, 60.01083329404536, 60.010859113713714, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.8889, 3.472737, 2746.414, 594.0074, 4.623744, 2746.451, 830.5723, 3.276967, 2722.348, 786.5228, 3.488724, 2743.705, 801.2203, 6.861745, 5495.632, 822.1855, 6.647659, 5467.044, 99.95312, 99.95658, 99.07727, 99.86283, 100.0, 99.50883
180439.143, 284.3047431429377, 283.6511630368811, 283.8501929627368, 25.232639855409495, 25.399014304776994, 25.346415651166424, 7144.632772308537, 7173.279147944077, 7166.931468313736, 133.43075401660326, 6.403107423356687, 5.504978449645932, 7146.815596903678, 7174.531571825782, 7172.093770152437, 0.9999999962915483, 0.9999996760046663, 0.9999993557061487, 60.01159113892437, 60.00822692487821, 60.00490584191952, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6196, 3.49558, 2743.134, 600.2721, 4.577879, 2748.048, 835.9105, 3.246227, 2713.612, 782.3284, 3.501043, 2741.608, 798.2064, 6.87946, 5495.879, 822.7024, 6.650955, 5471.62, 99.81564, 100.0, 98.708, 99.77821, 100.0, 99.55049
180441.51304000002, 284.10666466763735, 283.68745687601654, 283.86793749148376, 25.22181400844217, 25.38313377789933, 25.344373732957177, 7141.691681922139, 7167.550480550666, 7164.442360624309, 129.4794199798188, 6.332939841347979, 4.1470769737507, 7149.102167638125, 7171.1653486171845, 7163.12173375771, 0.999999992323778, 0.9999995197542684, 0.9999996631919432, 60.00442091264756, 60.00799692255621, 60.00374874697813, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 789.3512, 3.477912, 2745.004, 597.0035, 4.599431, 2747.762, 830.6305, 3.276967, 2721.662, 780.4643, 3.51042, 2739.209, 794.9256, 6.911785, 5494.542, 820.8734, 6.666886, 5472.587, 99.89742, 100.0, 99.05231, 99.68065, 99.98432, 99.58481
180443.85512000002, 284.36359746520736, 283.6794316265783, 283.8049851300286, 25.24745145296158, 25.392190738232006, 25.361096251451926, 7147.157555449027, 7164.563347155725, 7166.452551711316, 134.32961044624585, 6.5003955472761845, 2.7930215962792317, 7144.993146742933, 7166.811910797796, 7177.021388937134, 0.9999994212980858, 0.9999998475750527, 0.999999991456255, 60.0037530190696, 60.005160984188, 60.009358899221965, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 779.7303, 3.512356, 2737.88, 606.1088, 4.52833, 2746.1, 824.3605, 3.314334, 2731.957, 773.9785, 3.530645, 2733.247, 788.6691, 6.960546, 5489.755, 814.7897, 6.732443, 5484.904, 99.64757, 99.94171, 99.43725, 99.47393, 99.89721, 99.80472
180446.24388000002, 284.25777398502726, 283.62339297394567, 283.88800490710975, 25.223671819296438, 25.377862428251696, 25.334245171784225, 7140.79390073805, 7172.138209672496, 7165.808202572825, 129.88228316862228, 9.721153963116649, 0.0339359636836889, 7141.8261577226385, 7173.9608996423985, 7170.4512419782695, 0.9999999731621873, 0.9999996058196171, 0.9999999112711134, 60.002112771804725, 60.00386923854297, 60.002471261227, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.5013, 3.49558, 2743.086, 600.2721, 4.577879, 2748.045, 830.5917, 3.276967, 2721.837, 780.2119, 3.510788, 2739.155, 794.9446, 6.911967, 5494.592, 820.8336, 6.666886, 5472.76, 99.80626, 100.0, 99.06462, 99.68893, 99.9823, 99.58794
180448.61784000002, 284.30964972844475, 283.6317312989394, 283.8770374139315, 25.27235789992737, 25.38579931324267, 25.388557326416958, 7153.8619939934415, 7178.8062900274135, 7172.460155706416, 140.1183342093168, 3.870182145486069, 4.79459685714437, 7149.932024837054, 7174.141503791087, 7171.53232211343, 0.9999998586335153, 0.9999995892910656, 0.9999998788119421, 60.00378875537731, 60.00267144878246, 60.00497330107213, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6393, 3.495759, 2742.531, 600.311, 4.577511, 2748.045, 824.3799, 3.31415, 2732.239, 780.0565, 3.511156, 2739.405, 794.9446, 6.911602, 5494.541, 814.5114, 6.731894, 5484.786, 99.81183, 100.0, 99.43303, 99.69915, 99.98429, 99.80679
180450.92744000003, 284.1892401342261, 283.6257247680173, 283.7820048830989, 25.263754497639223, 25.39609601279002, 25.363295698022245, 7142.637566789685, 7176.02878041908, 7175.453961739189, 139.9240972116777, 2.3576187314893104, 2.1020393476187564, 7146.570979194655, 7168.431897711327, 7169.597976447867, 0.9999999708275837, 0.9999998379358881, 0.9999999996889044, 59.993585359669716, 59.993029000738595, 59.99442685682321, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.9678, 3.471844, 2746.467, 594.0074, 4.623376, 2746.454, 817.9157, 3.349123, 2739.693, 786.717, 3.48854, 2744.369, 801.2775, 6.858458, 5495.46, 808.7259, 6.78445, 5491.411, 99.95504, 99.95239, 99.70851, 99.86655, 100.0, 99.92734
180453.2172, 284.0012076446217, 283.57613965047364, 283.76830020994333, 25.2528140015506, 25.358286631527896, 25.358554622333553, 7143.735167046361, 7167.652065275936, 7169.942297457282, 141.48258993659306, 7.4507501912039515, 4.7766686321951966, 7147.21957735326, 7170.71305505079, 7168.43447447953, 0.9999999388490141, 0.9999992572978321, 0.9999999963272044, 59.988688608020006, 59.9956300973539, 59.993415091395306, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6196, 3.495937, 2742.799, 600.3694, 4.577879, 2748.051, 824.3605, 3.31415, 2732.185, 780.0565, 3.51042, 2739.703, 794.9828, 6.911602, 5494.377, 814.6704, 6.732626, 5485.131, 99.82975, 100.0, 99.43481, 99.70889, 99.98632, 99.81307
180455.58804, 284.3858977189466, 283.6309225137373, 283.82501143394416, 25.19671453079246, 25.35862182232037, 25.310185079331205, 7141.29408670123, 7163.895158505209, 7159.245528219028, 132.5176011197609, 3.7908781409578296, 4.116972450343383, 7139.546823414464, 7165.575895466366, 7155.25181473126, 0.9999999187185142, 0.9999997970064834, 0.9999999651900523, 59.997383261638305, 59.99446617137794, 59.99197586343741, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6196, 3.495759, 2742.403, 600.739, 4.570327, 2747.882, 826.554, 3.301449, 2727.776, 777.299, 3.522555, 2734.685, 790.424, 6.950136, 5490.208, 821.0125, 6.665421, 5471.905, 99.81373, 100.0, 99.31586, 99.55629, 99.91006, 99.57442
180457.95588000002, 284.1850706239502, 283.66321362441926, 283.92091572766225, 25.254413254465522, 25.40492519570359, 25.36016783118369, 7157.152984070598, 7176.90874218739, 7176.8296092422515, 141.20321796844428, 3.662955428652822, 3.9064734944604425, 7152.579125986035, 7179.071784349069, 7169.867912465413, 0.9999999843737106, 0.9999996367540289, 0.999999841758623, 59.993734193539865, 59.99986105544204, 59.99725293920165, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 782.0961, 3.504325, 2741.506, 602.062, 4.569038, 2747.996, 826.554, 3.312125, 2732.015, 780.2119, 3.51042, 2738.522, 794.9637, 6.911602, 5494.542, 814.5511, 6.733359, 5485.131, 99.77302, 100.0, 99.4131, 99.66589, 99.98233, 99.81306
180460.25292000003, 284.1606654393936, 283.652857952759, 283.85335805981924, 25.223853477644994, 25.364187485558432, 25.352591941869157, 7149.447259126914, 7173.653774042194, 7171.193149383615, 137.09470467219126, 8.42556998103555, 2.946842105711312, 7143.355804337728, 7166.76033737229, 7172.147386198969, 0.9999990800515939, 0.9999997752591151, 0.9999998202135286, 59.99815026290703, 59.99991872227559, 60.00069540026385, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3898, 3.516461, 2737.121, 600.2332, 4.577327, 2747.933, 824.3799, 3.31415, 2732.293, 773.7843, 3.531564, 2732.69, 794.9637, 6.911785, 5494.541, 814.6306, 6.733359, 5485.016, 99.62536, 100.0, 99.42894, 99.47569, 99.98326, 99.81097
180462.56668000002, 284.2673364752464, 283.62923493130046, 283.8840018977968, 25.207913286214165, 25.38072176958733, 25.3299648292085, 7135.310101960363, 7161.442621497189, 7165.396354950662, 137.82567181150648, 5.33136609028179, 6.155175760540715, 7150.090201812069, 7164.04610489383, 7167.392093635703, 0.9999997605177287, 0.9999998328277286, 0.9999992672683288, 60.004834191287294, 60.00511643238311, 60.00363925752819, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 771.6276, 3.538591, 2731.297, 594.0269, 4.623929, 2746.397, 818.1293, 3.348755, 2739.521, 767.5898, 3.550135, 2725.415, 801.2584, 6.858823, 5495.631, 808.3084, 6.794704, 5492.297, 99.40297, 99.9526, 99.70447, 99.19313, 100.0, 99.94666
180464.90664, 284.4044705389647, 283.67733203846825, 283.89976548645075, 25.216013969137798, 25.318595328949712, 25.339335415761738, 7139.295378969023, 7162.130444828246, 7163.548145512988, 138.4794131972685, 5.329167668297941, 6.394178275005288, 7142.023729065709, 7164.369066904692, 7156.280784000241, 0.9999997927095824, 0.9999996115087046, 0.9999998420077717, 60.011271505570164, 60.0117176513901, 60.01046363259485, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.4292, 3.516639, 2737.556, 600.3694, 4.577143, 2747.993, 824.3411, 3.314334, 2732.176, 773.9785, 3.531564, 2732.632, 794.9828, 6.911419, 5494.543, 814.3722, 6.735923, 5485.359, 99.63076, 100.0, 99.43512, 99.45154, 99.98434, 99.80363
180467.2526, 284.3502194517284, 283.69991858732976, 283.7790559520662, 25.213281052651798, 25.389189400802707, 25.346507398695508, 7141.269008535628, 7163.545554925348, 7170.768406685786, 135.6999531361762, 5.648903366370632, 5.790436217015213, 7135.076675629762, 7162.56481280375, 7157.307087545756, 0.9999996105778278, 0.9999999774823936, 0.9999999995194875, 60.019017391011936, 60.01430737347518, 60.01318637324331, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3306, 3.516461, 2737.446, 600.311, 4.577879, 2748.052, 824.3217, 3.313781, 2732.124, 773.9785, 3.531013, 2733.189, 794.9446, 6.911419, 5493.847, 815.6247, 6.698017, 5475.215, 99.62327, 100.0, 99.43316, 99.46762, 99.97787, 99.70118
180469.56444000002, 284.2414184724312, 283.62673934867206, 283.84101879969194, 25.244239497037245, 25.3944086864913, 25.345689807508258, 7146.489043319421, 7168.7449632837415, 7168.97646807054, 140.03206772552676, 7.027188870257305, 0.23324941105522612, 7139.607838522985, 7167.393857739183, 7176.61667282516, 0.9999999978930928, 0.9999996389688381, 0.9999997781338571, 60.01403254470384, 60.019046862655316, 60.022587902562705, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.5605, 3.495759, 2742.531, 606.5952, 4.527225, 2746.208, 830.4557, 3.280096, 2723.974, 778.8137, 3.516671, 2736.857, 791.6447, 6.933334, 5493.18, 817.076, 6.710835, 5481.713, 99.81182, 99.93954, 99.13646, 99.60531, 99.95412, 99.75087
180471.90236, 284.20433003659156, 283.6556730400052, 283.89853863906035, 25.242179112623376, 25.373730846198413, 25.391370779969105, 7145.519987073785, 7178.9092375149285, 7168.963345185387, 134.55704924885595, 7.196195212717157, 6.130660976339868, 7155.023764540555, 7169.84684475472, 7179.870725897375, 0.9999995761244209, 0.9999997974078474, 0.9999996855486492, 60.025421731619694, 60.023804616546805, 60.02153606806086, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 779.3755, 3.51307, 2738.771, 600.2332, 4.578432, 2748.044, 824.3799, 3.313966, 2732.404, 779.2021, 3.512259, 2738.41, 794.9446, 6.911602, 5494.326, 814.5511, 6.733542, 5484.731, 99.70356, 100.0, 99.44325, 99.67643, 99.98039, 99.81096
180474.35756, 284.3834055570071, 283.62684123020364, 283.90100381693213, 25.24322648597598, 25.390564387322485, 25.352143185493922, 7145.832583924118, 7170.261235442256, 7176.546745887289, 139.62286795607082, 1.2292228980063555, 3.2823528978888135, 7152.512696745424, 7176.010479046636, 7176.722738943129, 0.9999999428743164, 0.9999999686565295, 0.9999997993276772, 60.017396307017925, 60.0238914566928, 60.02588510840589, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 789.3512, 3.477734, 2745.722, 594.8245, 4.621166, 2746.623, 818.1875, 3.348755, 2739.57, 786.484, 3.488173, 2743.396, 801.3347, 6.858458, 5495.524, 808.3084, 6.79562, 5492.353, 99.92541, 99.96275, 99.71016, 99.86556, 100.0, 99.94974
180476.72128000003, 284.23667800001357, 283.56461566676427, 283.837771112406, 25.20235681752537, 25.377556380802194, 25.336067354644083, 7145.8394151140055, 7169.988629449831, 7160.69311562368, 132.89452190460042, 2.9887723725136084, 8.90894519625499, 7133.291173826219, 7169.340165024269, 7172.66306484931, 0.9999992715917514, 0.9999995386781431, 0.9999999406660264, 60.01471957666881, 60.017672942603504, 60.01757751206282, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6985, 3.495402, 2742.962, 600.3888, 4.578063, 2747.933, 824.3022, 3.313966, 2732.011, 780.5613, 3.511156, 2738.973, 795.0019, 6.911237, 5494.385, 814.6505, 6.735373, 5484.212, 99.82749, 100.0, 99.42894, 99.68536, 99.98434, 99.79634
180479.09856, 284.2867225538723, 283.6801357889254, 283.98568099822205, 25.25405225246912, 25.347299002759005, 25.356934505792527, 7147.764866572108, 7160.198985270053, 7178.8523652785425, 137.30246791435547, 10.161400888024218, 3.620467014276983, 7148.095497348574, 7171.218421876036, 7179.663632907324, 0.9999998360466744, 0.9999997520214735, 0.9999998662950872, 60.015585836855855, 60.015199641531524, 60.01613001274159, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6591, 3.495759, 2742.861, 600.3304, 4.577695, 2747.988, 824.4187, 3.313781, 2731.95, 780.1147, 3.510236, 2739.04, 794.9637, 6.911419, 5494.542, 814.6704, 6.732443, 5484.733, 99.82383, 100.0, 99.43094, 99.68475, 99.98235, 99.80883
180481.44692000002, 284.2652053993461, 283.70565449374396, 283.86027837397364, 25.25280869083692, 25.377365852334353, 25.363376915118394, 7147.153548573533, 7174.7021549622905, 7172.3973047938425, 130.2169641914188, 5.455445859803149, -2.496783224200726, 7143.332343969637, 7177.190509860984, 7178.435917246094, 0.9999998309984481, 0.9999999464201794, 0.999999997671951, 60.01668056095013, 60.01134101323773, 60.01308673419291, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3898, 3.516818, 2737.566, 606.6535, 4.526857, 2746.211, 830.6111, 3.276783, 2722.349, 773.9979, 3.530645, 2732.355, 788.7072, 6.960363, 5490.273, 819.8395, 6.678057, 5477.154, 99.63895, 99.93967, 99.06453, 99.49616, 99.90664, 99.64309
180483.84048, 284.3341628715098, 283.7077639566543, 283.9245348990452, 25.244394586639615, 25.387097603723472, 25.353327849865078, 7146.8919361192675, 7176.375176530057, 7175.820228323106, 138.2213517594878, 8.023736832211853, 5.371050477846438, 7145.287375245378, 7178.053864750716, 7172.886780544554, 0.9999996682932717, 0.9999993411658025, 0.999999809543371, 60.01610413293749, 60.008027659983746, 60.01301405813797, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6591, 3.495759, 2743.024, 600.2526, 4.577695, 2747.937, 824.3605, 3.31415, 2731.95, 778.1729, 3.518878, 2736.473, 794.9637, 6.911602, 5494.486, 814.73, 6.731894, 5485.018, 99.81755, 100.0, 99.43676, 99.59756, 99.98233, 99.80477
180486.14788, 284.3092584766919, 283.6434339145615, 283.8891253767959, 25.21979826836672, 25.346709023394187, 25.339479020682415, 7141.481416799198, 7164.090539034816, 7162.0531071859805, 142.52575525554107, 9.274505890738965, 5.2391521366284906, 7139.496398213975, 7161.573290164978, 7162.694724460609, 0.9999998022803005, 0.9999999095036601, 0.9999999050799936, 60.01256345655723, 60.011249123398464, 60.012348509495645, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 777.8181, 3.520744, 2735.923, 598.8713, 4.592799, 2747.814, 821.371, 3.333109, 2737.066, 769.8423, 3.545722, 2726.036, 800.7053, 6.860284, 5495.851, 807.871, 6.798916, 5492.865, 99.61098, 100.0, 99.59623, 99.24543, 100.0, 99.9506
180488.60432, 284.3398859834976, 283.6702690866999, 283.885396104375, 25.181997569016108, 25.342336624659776, 25.318137071018015, 7138.575218118538, 7164.4210663705435, 7160.598403666597, 142.4147845211059, 6.597837376247753, 8.255780516639334, 7137.365304257825, 7160.067555851469, 7166.077269291239, 0.9999998408928744, 0.9999995592251705, 0.9999998169679047, 60.018824822853375, 60.01585310530765, 60.01785450708074, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 777.0886, 3.518246, 2737.953, 600.2916, 4.577511, 2748.102, 824.3411, 3.31415, 2731.954, 773.9008, 3.531564, 2732.85, 794.9828, 6.911054, 5494.378, 814.5511, 6.73281, 5484.49, 99.60276, 100.0, 99.42685, 99.45947, 99.98039, 99.8014
180490.95416000002, 284.4177733730539, 283.82677647768776, 283.88308498706374, 25.22377315823213, 25.33486953164222, 25.340022312721267, 7138.867100587204, 7160.414112345272, 7160.0780002209885, 133.91816631381425, 3.603242842065356, 2.39938494955868, 7139.524183083407, 7158.124302146625, 7160.437488394666, 0.9999994103452596, 0.9999991721449926, 0.9999997183535548, 60.02012042027279, 60.01951717344644, 60.01767306040717, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3503, 3.516818, 2737.351, 600.2332, 4.577143, 2748.046, 824.3605, 3.314518, 2731.955, 773.8619, 3.53138, 2732.962, 794.9637, 6.911419, 5494.542, 814.5114, 6.733176, 5484.321, 99.63301, 100.0, 99.44146, 99.45774, 99.98432, 99.79837
180493.3028, 284.2979326723808, 283.67517293002123, 283.8766344796902, 25.234903713864217, 25.396667348379612, 25.346954279547393, 7146.605798924966, 7168.30042714446, 7168.167380464254, 129.9754614993194, 6.032996153455656, -1.71244324385043, 7143.316379857896, 7179.444106332959, 7170.195855949728, 0.9999999764979021, 0.9999995383406606, 0.9999999053862655, 60.023179045091155, 60.01789462934398, 60.02199006839153, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6788, 3.49558, 2743.077, 606.6146, 4.52741, 2746.099, 830.6305, 3.276967, 2722.108, 780.2313, 3.510604, 2739.044, 788.6882, 6.960363, 5489.533, 820.8535, 6.666886, 5472.474, 99.81965, 99.94168, 99.06057, 99.68491, 99.89317, 99.58688
180495.6374, 284.1800179202332, 283.6680641349082, 283.7229940191755, 25.257437120616295, 25.394295212969418, 25.35452247350117, 7145.875569439186, 7175.629251432428, 7169.90569230147, 139.96396488763094, 6.789986413850329, 6.551351689892044, 7152.893414638174, 7178.684444633294, 7169.645077444681, 0.9999999344374927, 0.999999623507816, 0.9999999788893361, 60.0211802341502, 60.02068246750086, 60.02196466359632, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.2912, 3.517175, 2737.943, 600.3304, 4.578248, 2748.047, 824.3217, 3.31415, 2732.35, 773.726, 3.531013, 2732.641, 794.9637, 6.911602, 5494.541, 814.4716, 6.734274, 5484.67, 99.64485, 100.0, 99.43285, 99.45188, 99.98233, 99.81104
180497.99796, 284.27469799470884, 283.56376895532327, 283.7479974617224, 25.215869448341248, 25.39324618381252, 25.385507660677785, 7157.873745489962, 7178.610538892726, 7173.949019854634, 142.5836559696479, 2.4214949565075585, 2.9864818647338325, 7153.067870061395, 7180.4526799102005, 7175.563838465391, 0.9999999256156008, 0.9999999913900106, 0.9999997480936471, 60.01699537532646, 60.019891172993105, 60.02414211569179, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.6985, 3.495224, 2742.857, 600.311, 4.578063, 2748.273, 824.2828, 3.314518, 2732.978, 780.9497, 3.506743, 2740.408, 796.9666, 6.889687, 5495.609, 809.72, 6.781336, 5491.398, 99.81757, 100.0, 99.4336, 99.73453, 99.99939, 99.92728
180500.31236, 284.17318895598004, 283.5801209760962, 283.8050657775913, 25.20736264233108, 25.365150724692967, 25.369620335459246, 7137.134287901191, 7163.742706905735, 7171.86120782828, 141.19378651504022, 8.759566198789798, 3.5249180368496127, 7145.264619135217, 7172.11632337719, 7167.231585644122, 0.9999995960088626, 0.9999999317063071, 0.9999998532110991, 60.02106508672487, 60.01979324118694, 60.017757539878886, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 790.4355, 3.473807, 2745.904, 595.4082, 4.609009, 2747.532, 820.7693, 3.334398, 2736.134, 782.4644, 3.504904, 2740.034, 795.5551, 6.906671, 5494.502, 814.5511, 6.734824, 5485.585, 99.93457, 99.98968, 99.57901, 99.72921, 99.9836, 99.82133
180502.6522, 284.32422447893765, 283.67089198096335, 283.9414142840129, 25.221298230840638, 25.382197886006317, 25.370134436815402, 7134.608453583155, 7175.697218475316, 7167.958558621822, 138.06000717660027, 3.4821055037407405, 6.473114568716937, 7147.3776779359105, 7174.917461071667, 7169.46340801934, 0.9999998370010693, 0.9999994901312654, 0.9999995182103116, 60.01822676355364, 60.01853987700326, 60.018605389227695, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.5999, 3.495045, 2742.689, 600.4277, 4.57659, 2748.045, 824.4187, 3.31415, 2732.172, 779.9399, 3.511523, 2739.315, 794.9828, 6.911419, 5494.436, 814.6505, 6.732626, 5484.787, 99.81511, 100.0, 99.43481, 99.71105, 99.98238, 99.8099
180505.00336, 284.28688780247325, 283.62785136847793, 283.75219154351834, 25.20552626000437, 25.354770016654964, 25.327980888281473, 7132.388770133234, 7162.337016011622, 7160.6268300643405, 130.35031320513417, 6.336556020952116, -3.256892713992329, 7138.097251896446, 7167.461130093268, 7159.691149226904, 0.9999999997877386, 0.9999996098029327, 0.9999999643902956, 60.01533223126087, 60.01738028390893, 60.01695686111973, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.1926, 3.517532, 2737.48, 606.3811, 4.527962, 2746.266, 830.4752, 3.277703, 2722.178, 773.9008, 3.531748, 2733.038, 788.6882, 6.960363, 5489.595, 820.8535, 6.666703, 5472.992, 99.62799, 99.94774, 99.07923, 99.47622, 99.89329, 99.58372
180507.30704, 284.2791785812266, 283.70383827374866, 283.7818595040376, 25.274656652557834, 25.381932434436365, 25.361792359273053, 7144.646075860558, 7179.775146640387, 7177.304484360378, 134.95240746265745, 6.809884048381264, 7.997811894246524, 7146.179129530597, 7180.9327414162435, 7175.207470895143, 0.9999998927379673, 0.9999998976009287, 0.9999998365495022, 60.01819703383769, 60.01687754785551, 60.018363764687464, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 784.5802, 3.49558, 2742.646, 600.3694, 4.577695, 2748.107, 824.3411, 3.31415, 2732.292, 780.2119, 3.512626, 2738.874, 794.9637, 6.911602, 5494.431, 814.5909, 6.731528, 5484.9, 99.81601, 100.0, 99.43916, 99.70063, 99.98225, 99.80887
180509.65436000002, 284.2971040452756, 283.70095750918074, 283.81417033685364, 25.183770840795688, 25.346923133240963, 25.278816735542147, 7126.910621653778, 7155.180493884243, 7148.773002742284, 130.93022577985994, 7.810780276419791, 4.815494485122713, 7126.512826468511, 7156.882451285184, 7148.569602417834, 0.9999990180349351, 0.9999992742736404, 0.9999995781085087, 60.01419825816663, 60.01208261357236, 60.00962743645876, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3503, 3.516996, 2737.838, 600.311, 4.577879, 2748.269, 830.5917, 3.276599, 2722.054, 773.8425, 3.531748, 2733.15, 794.9637, 6.911419, 5494.375, 814.5114, 6.732993, 5484.726, 99.63684, 100.0, 99.06048, 99.46419, 99.9833, 99.80993
180511.99012, 284.2681233207116, 283.72051337877224, 283.87330576543525, 25.21478590600362, 25.351643672395838, 25.31890124160693, 7135.9002226669, 7168.1693729545095, 7163.611595360691, 136.93943030327932, 3.715398947155336, 4.112671688730188, 7134.487336018786, 7164.075398853101, 7156.779194310943, 0.9999999085070431, 0.9999995314186376, 0.9999998719744236, 60.010398936255974, 60.01339497625594, 60.012725574267584, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 772.1401, 3.53752, 2731.087, 594.0074, 4.623929, 2746.51, 836.8617, 3.236471, 2709.613, 767.5703, 3.549951, 2725.946, 800.6099, 6.864119, 5495.816, 809.879, 6.773829, 5489.886, 99.39531, 99.95662, 98.58479, 99.16911, 100.0, 99.9025
180514.29140000002, 284.32349937161695, 283.59239088000766, 283.7821740550336, 25.20185681893228, 25.349151426141198, 25.313306336452126, 7129.0952232855525, 7160.9392498235175, 7158.408558287567, 135.05597097416285, 7.906534444646695, 6.156232959879162, 7135.736650475349, 7164.230996452453, 7158.507308346077, 0.9999994594889513, 0.9999992988436175, 0.9999994865561329, 60.0165492393649, 60.01380961461831, 60.0121962269954, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 778.3898, 3.517175, 2737.786, 600.2916, 4.577879, 2748.161, 830.5917, 3.276783, 2722.229, 773.9008, 3.531197, 2732.913, 798.0157, 6.880921, 5495.762, 814.6108, 6.73281, 5484.728, 99.64085, 100.0, 99.07292, 99.42961, 100.0, 99.81725
180516.60868, 284.1896714177261, 283.6839476348475, 283.78103239456266, 25.242299326699435, 25.35870372426708, 25.370648386792737, 7145.324282546044, 7170.003876365709, 7170.263788975249, 137.6693050636036, 4.1705752016132465, 2.902998137731174, 7141.768420756677, 7166.310436335993, 7170.8634105836045, 0.9999999100464533, 0.9999990138927227, 0.9999998023247012, 60.01414017744363, 60.015582171458064, 60.01545724652781, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 800], 5500.0, [], 779.0798, 3.515033, 2738.945, 592.6844, 4.636822, 2744.925, 828.2428, 3.291693, 2726.269, 777.9981, 3.51612, 2738.084, 807.2288, 6.805131, 5492.805, 820.595, 6.667069, 5472.702, 99.68129, 99.89893, 99.19708, 99.64995, 99.96069, 99.5869
