TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
181158.71904000003, 284.06823684388536, 283.35275041205557, 283.4968788338466, 25.23058231539046, 25.389156404718683, 25.351850052482654, 7134.648577627718, 7161.6327757048075, 7161.383387889564, 144.1059224369701, 8.629817905843538, 3.7390343396264143, 7124.754804193059, 7166.315758302724, 7166.1255651726915, 0.9999992322013731, 0.9999994441954742, 0.9999991692800273, 60.01779437774857, 60.00942753689991, 60.01350730035852, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 793.8461, 3.459887, 2747.419, 787.4342, 3.48504, 2744.172, 587.5745, 4.665982, 2741.693, 600.4736, 4.576276, 2748.114, 607.5544, 9.037187, 5490.56, 587.7859, 9.32872, 5483.379, 99.9817, 99.87417, 99.77925, 100.0, 99.91472, 99.78449
181161.05856, 283.9090228031947, 283.32112311438306, 283.52648915057097, 25.25918230141124, 25.417066755950128, 25.390644883368115, 7140.843270250825, 7165.821531131239, 7166.34519904208, 139.6386080800812, 9.064850543826651, 10.17378470856056, 7139.280226840781, 7166.971311625202, 7163.380464128025, 0.9999989805660678, 0.9999981687807077, 0.9999990428419724, 60.02129331436786, 60.01839004216518, 60.01119165648893, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.3994, 3.485586, 2744.772, 793.7961, 3.460542, 2747.176, 593.8834, 4.624013, 2746.45, 606.7653, 4.526266, 2745.736, 601.1835, 9.140919, 5495.534, 594.0883, 9.245767, 5492.81, 99.87927, 99.97894, 99.95444, 99.94486, 100.0, 99.95171
181163.37492, 283.9048503868526, 283.3437711775223, 283.52448166999227, 25.26248147266356, 25.386057504499544, 25.389279197825957, 7139.743465410974, 7164.27898318365, 7163.507543076095, 136.95509908443955, 10.12129387908999, 1.8014444116965933, 7133.153139855069, 7173.528053880698, 7170.484579616291, 0.9999994959835106, 0.999999668798079, 0.9999998870406541, 60.01142708017665, 60.01127979334518, 60.011126991333704, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.6951, 3.484159, 2744.422, 793.7961, 3.460358, 2747.127, 593.9417, 4.624013, 2746.34, 606.7458, 4.525898, 2746.076, 601.1644, 9.141466, 5495.591, 594.0485, 9.246133, 5492.809, 99.89129, 99.97488, 99.94862, 99.93269, 100.0, 99.95277
181165.74928000002, 284.00343358287984, 283.36617491130147, 283.3981987771436, 25.26690084601343, 25.382946320495364, 25.400176050672393, 7137.6943299450095, 7167.291446656277, 7166.7535967383, 140.7122827291637, 9.19157318984253, 2.49827490563996, 7134.211370065812, 7168.083980826451, 7164.111118899159, 0.9999997884066952, 0.9999994748934784, 0.9999999875963408, 60.011889995744724, 60.017640172397726, 60.014754864602246, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5244, 3.507002, 2740.4, 800.0803, 3.434754, 2748.084, 600.0952, 4.578916, 2747.913, 612.8044, 4.474048, 2741.082, 595.6328, 9.223831, 5494.808, 599.0188, 9.179294, 5494.855, 99.72523, 100.0, 100.0, 99.74227, 99.9832, 100.0
181168.05832, 283.81530258989187, 283.248753867308, 283.5326963673904, 25.272653582294293, 25.40599077521815, 25.38541284909935, 7140.042867158021, 7163.9515636719225, 7169.659592733224, 140.3751807528588, 5.767006414297157, 8.51895922740033, 7147.220340411214, 7168.168238853232, 7168.499795680831, 0.9999991065026183, 0.9999988212001644, 0.9999993741700329, 60.011016601974994, 60.010033154340576, 60.00559762631426, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.6557, 3.484694, 2744.284, 793.7961, 3.460726, 2747.063, 593.8251, 4.625302, 2746.287, 606.7264, 4.525714, 2746.133, 601.1644, 9.140919, 5495.651, 594.0485, 9.24595, 5492.743, 99.8932, 99.97675, 99.95037, 99.94289, 100.0, 99.95364
181170.38864000002, 283.9971635166416, 283.4621748945479, 283.63736630309216, 25.217172729347933, 25.368193004665216, 25.351371305946746, 7130.4438749770525, 7160.836508023029, 7158.5658822219675, 139.67056510449743, 9.699632839319293, 2.8957237328361316, 7129.3865509377665, 7158.222680700278, 7149.382582136804, 0.9999985423815024, 0.9999986910469396, 0.9999994306719237, 60.00973205441802, 60.003925838590185, 60.003209313317605, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 779.5529, 3.512713, 2737.278, 790.8778, 3.474541, 2744.444, 589.6128, 4.652913, 2742.645, 601.4446, 4.572967, 2747.893, 607.5544, 9.03737, 5490.768, 587.7462, 9.329453, 5483.44, 99.65612, 99.88143, 99.83209, 100.0, 99.91559, 99.7823
181172.71472000002, 283.84625251773076, 283.4544373890829, 283.6380491856863, 25.235064317010192, 25.40928921697359, 25.380187662357457, 7139.693119449359, 7161.314419432504, 7168.122753216918, 137.13753552149115, 11.888344901948585, 7.049455855956694, 7137.667912335748, 7164.833512492186, 7168.184175803244, 0.9999995375468226, 0.9999986338182802, 0.9999990318569607, 60.00653559563838, 60.00558154902409, 60.00339397522153, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 780.0655, 3.510036, 2739.956, 793.7183, 3.46091, 2747.014, 593.7669, 4.625118, 2746.343, 606.8041, 4.525162, 2745.961, 601.1453, 9.141649, 5495.648, 594.0485, 9.245767, 5492.684, 99.70668, 99.98133, 99.95053, 99.94059, 100.0, 99.9505
181175.02444, 284.01934748550804, 283.48436540554104, 283.5504048664268, 25.255400965239115, 25.422564902202595, 25.356285231342245, 7136.48510460351, 7166.622626002644, 7166.935583570653, 136.08021210336278, 9.930970541911393, 11.15979613595755, 7142.047215674913, 7167.752995812547, 7161.59537210484, 0.9999990113676871, 0.9999988547796372, 0.9999994298978852, 60.00731534746475, 60.00495722361901, 60.00786609352971, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4061, 3.507002, 2740.682, 793.8351, 3.460726, 2747.069, 593.864, 4.625118, 2746.344, 606.6682, 4.526633, 2745.912, 601.1453, 9.141284, 5495.526, 594.0684, 9.24595, 5492.689, 99.7266, 99.97697, 99.95041, 99.93487, 100.0, 99.95061
181177.32304000002, 283.886672592553, 283.4580227488818, 283.5349092334634, 25.254672647339778, 25.403832788657702, 25.376310415679416, 7135.2347492952185, 7167.3772161935685, 7171.098894840029, 142.194679881587, 9.396801824866543, 3.114589203257765, 7137.591221470714, 7167.355309108636, 7168.391885903602, 0.9999999570543446, 0.9999993961851252, 0.9999999765526503, 60.00474245664364, 60.005079186093674, 60.006159973096615, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.6951, 3.484337, 2744.595, 800.0803, 3.434938, 2748.138, 600.2117, 4.578363, 2748.077, 612.6296, 4.471474, 2740.283, 594.946, 9.233145, 5493.469, 600.3707, 9.154572, 5495.799, 99.88118, 100.0, 100.0, 99.73587, 99.96672, 100.0
181179.64856, 283.7852614755342, 283.1973147976187, 283.40600828210313, 25.2018646946788, 25.405287361911036, 25.371216560048914, 7139.813755984825, 7163.883805146404, 7160.9651529635175, 138.7926662059673, 12.855635432119925, 5.144671016365464, 7135.607413279275, 7169.803993268623, 7159.181220706639, 0.9999996517358616, 0.9999993899034687, 0.999999624606438, 60.002779885833746, 59.997836319366954, 60.000519771171106, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.3076, 3.507538, 2740.687, 793.7767, 3.460726, 2747.176, 593.9028, 4.624382, 2746.344, 606.7653, 4.525898, 2746.128, 601.069, 9.141831, 5495.531, 594.0485, 9.24595, 5492.736, 99.73306, 99.98086, 99.94854, 99.93278, 100.0, 99.95158
181182.02844000002, 283.9244188154136, 283.37898594190415, 283.6190202535739, 25.185608986892227, 25.345752879162493, 25.34366416446247, 7126.768270496892, 7157.281120148517, 7154.552898784836, 139.2748168475232, 9.59508945657035, 2.4324336417257655, 7124.413409728205, 7154.757699694984, 7154.29695975463, 0.99999991737921, 0.9999985761139883, 0.999999441171755, 60.001684178025506, 59.99515969864281, 59.99778959643467, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.485, 3.507359, 2740.515, 793.7961, 3.460726, 2747.128, 593.8057, 4.625486, 2746.287, 606.7653, 4.528104, 2746.257, 594.3929, 9.24118, 5491.807, 591.941, 9.28294, 5488.789, 99.73915, 99.9789, 99.95245, 99.94905, 99.94676, 99.87963
181184.37548000002, 283.9193626822947, 283.4263827699765, 283.50652269398347, 25.22286286549323, 25.393832723026044, 25.35537137424387, 7142.294780730666, 7162.477563104083, 7163.731634302181, 143.38242051185398, 6.846918516077494, 8.720044405798035, 7135.279964175483, 7168.569391779471, 7167.475094647156, 0.9999996910836458, 0.9999992961761099, 0.9999994717617302, 60.00159309293702, 60.00092486819363, 59.99920566088791, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 774.7425, 3.529311, 2735.596, 788.4264, 3.482093, 2745.913, 589.0499, 4.652729, 2744.043, 603.8719, 4.5498, 2747.24, 593.2866, 9.256703, 5492.865, 593.631, 9.24833, 5492.675, 99.47035, 99.89877, 99.86684, 99.98355, 99.94367, 99.95035
181186.80168, 283.8806998765329, 283.3716342694175, 283.471085986333, 25.23393638867405, 25.397554514240944, 25.348886157569837, 7132.643339569308, 7155.308980060026, 7158.3955688588, 133.32242475447129, 9.000816182883682, 3.8741968048716444, 7139.211574873517, 7163.083037560871, 7167.907219982879, 0.9999991200242884, 0.9999994710470845, 0.9999999785363031, 60.001351125777376, 60.00409247516695, 60.00708957328926, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4061, 3.507181, 2740.625, 793.7961, 3.460542, 2747.179, 593.7475, 4.62475, 2746.456, 606.7847, 4.52553, 2746.182, 594.9651, 9.232963, 5493.52, 594.0087, 9.246682, 5492.628, 99.73707, 99.98098, 99.95262, 99.93468, 99.96476, 99.95266
181189.1154, 283.85636810475654, 283.43323295771233, 283.63253423133125, 25.241362215539915, 25.38959077342656, 25.377855276500068, 7137.828656821098, 7167.526245545866, 7170.838894429557, 136.27583062789154, 8.758019345890034, -0.6294078365590394, 7145.165633461322, 7163.993623919948, 7169.67984795399, 0.999999931658186, 0.9999999000387453, 0.9999999037101737, 60.00185226136099, 60.00836808788715, 60.00718280520265, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.3797, 3.484872, 2744.82, 800.0414, 3.435122, 2748.196, 600.1534, 4.5791, 2747.966, 612.8821, 4.470922, 2740.275, 601.1644, 9.141101, 5495.483, 600.3906, 9.153474, 5495.699, 99.89109, 100.0, 100.0, 99.7299, 100.0, 100.0
181191.49828000003, 283.9660504963096, 283.42175888546205, 283.5521580990169, 25.246258703982882, 25.38479022548558, 25.371592351582052, 7137.77906151732, 7165.433844728241, 7161.6746576331825, 132.5165337990934, -3.764564078007737, 5.34550282288501, 7141.242246945409, 7165.703848852214, 7165.256683902431, 0.9999994731436546, 0.9999990387372883, 0.9999993067854602, 60.01220031272314, 60.006567711279565, 60.00568774125351, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4456, 3.507359, 2740.54, 793.7572, 3.46091, 2747.351, 593.8445, 4.624198, 2746.398, 606.7458, 4.525714, 2746.019, 594.9651, 9.233145, 5493.519, 594.0286, 9.246316, 5492.621, 99.75272, 99.98723, 99.95453, 99.94065, 99.96569, 99.95035
181193.82544000002, 283.8592337862429, 283.3258302330914, 283.6116140744935, 25.250514924587076, 25.41184234302927, 25.368545122299064, 7135.729485351735, 7162.222288973085, 7163.913073745791, 138.31897308475163, 5.404750723769666, 7.166430252736973, 7137.747150035848, 7156.746462086808, 7161.001423484504, 0.999999340064007, 0.9999991271620267, 0.9999995250113225, 60.01065681126496, 60.00711173699898, 60.00467594156554, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.347, 3.506645, 2740.808, 793.7767, 3.460726, 2747.127, 593.7669, 4.62475, 2746.455, 606.7458, 4.525162, 2746.245, 594.9842, 9.23278, 5493.467, 594.0286, 9.246316, 5492.676, 99.74909, 99.9812, 99.95462, 99.93455, 99.96583, 99.95037
181196.2268, 283.9326977165197, 283.21760812912447, 283.53967778510116, 25.236828652248196, 25.407691654250822, 25.366676527492178, 7143.151359056907, 7170.018717377007, 7163.568608490429, 136.2606717315257, 4.564776750416286, 7.326319607546111, 7133.98767441477, 7158.24182276292, 7162.184915624764, 0.9999995519930782, 0.999999637960856, 0.9999995979290734, 60.007201138634386, 60.008935513884495, 60.008990963471156, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 775.0383, 3.52824, 2734.549, 787.5704, 3.485593, 2744.569, 587.6328, 4.665614, 2741.749, 600.5319, 4.577012, 2748.16, 589.3571, 9.304369, 5487.92, 589.8933, 9.293378, 5488.896, 99.51298, 99.89634, 99.78113, 100.0, 99.845, 99.88158
181198.54644, 283.7526238946129, 283.4013576154691, 283.5408922605756, 25.24880508626472, 25.381354778837213, 25.373835532242847, 7132.838303671731, 7167.064833405429, 7167.04731395057, 139.14602605219898, 4.564011303124062, 2.439931108833548, 7141.542509313274, 7170.577308481115, 7161.4778918510865, 0.9999999157713952, 0.9999994943989932, 0.9999999816758027, 60.002808578347576, 60.004397884281616, 60.00525660922648, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5244, 3.507538, 2740.137, 793.7961, 3.460726, 2747.068, 593.8251, 4.62475, 2746.229, 606.707, 4.526082, 2746.018, 594.9842, 9.232963, 5493.519, 593.9888, 9.246316, 5492.682, 99.72468, 99.9789, 99.9464, 99.94063, 99.96569, 99.95155
181200.86748000002, 283.9717695416332, 283.3389611601552, 283.58122470403197, 25.264875892758614, 25.410910288056055, 25.37622120695086, 7134.9720423679655, 7162.99450831356, 7162.331188445683, 137.6257595713314, 6.263270354497308, -0.7236827050768397, 7139.804892649597, 7169.736152117587, 7162.716854028374, 0.9999999310563807, 0.9999999919809636, 0.9999999938104295, 60.004401274371915, 60.00519438033991, 60.00652395049894, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 782.9438, 3.501113, 2742.122, 796.0724, 3.449674, 2747.867, 597.6299, 4.597507, 2747.857, 611.95, 4.479564, 2740.504, 600.9164, 9.14311, 5495.675, 600.1122, 9.156221, 5495.798, 99.7933, 100.0, 100.0, 99.75672, 100.0, 100.0
181203.34176, 283.9394732168875, 283.35151574379165, 283.7067972642969, 25.229332245824917, 25.41278942166634, 25.385878169096724, 7138.321656138723, 7162.113262310196, 7164.098697500276, 139.5057244534937, 2.56311364698513, 4.645539699997585, 7135.880218920671, 7163.406154863287, 7167.374374422403, 0.9999988754954284, 0.999999614254766, 0.9999987269707762, 60.00535168257817, 59.99734581223817, 59.999038993497706, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5047, 3.506824, 2740.147, 793.7767, 3.460542, 2747.122, 593.7281, 4.624934, 2746.23, 606.707, 4.526082, 2745.961, 594.9651, 9.232963, 5493.52, 594.0286, 9.246316, 5492.676, 99.71913, 99.97467, 99.95045, 99.93666, 99.96675, 99.95048
181205.69948, 283.9173823658221, 283.2504857354574, 283.4404631168545, 25.242678135431014, 25.37518774395346, 25.370147863644323, 7139.933398845808, 7168.231245676531, 7164.069536794165, 136.6111850260013, 2.0536276719858506, 3.3143272194107567, 7142.638523928897, 7159.851029259034, 7161.868284816669, 0.9999993593021759, 0.9999997737266414, 0.9999996497418099, 59.99531100157339, 59.99609431202449, 59.9934696490377, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5047, 3.506467, 2740.132, 793.7961, 3.460726, 2746.952, 593.7669, 4.624934, 2746.282, 606.7847, 4.525714, 2746.073, 595.0032, 9.23278, 5493.571, 594.0286, 9.246316, 5492.676, 99.7226, 99.97692, 99.94636, 99.9407, 99.96465, 99.95046
181208.08904000002, 283.9298696565381, 283.22482985253095, 283.5727722984453, 25.220818317782157, 25.367582505478154, 25.337787818214945, 7127.247919992947, 7163.095601984348, 7165.0328920360025, 138.03527845401823, 5.424652300134767, 6.6284996350236725, 7129.4981134522295, 7159.626452527584, 7163.018636017898, 0.9999993389859062, 0.9999998046322275, 0.9999994879308358, 59.98877439498283, 59.994999931830385, 59.99314075335198, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 775.196, 3.527526, 2734.243, 787.2202, 3.485961, 2744.189, 587.5551, 4.665614, 2741.582, 600.4542, 4.576276, 2748.06, 588.6895, 9.317518, 5485.042, 587.8058, 9.32872, 5483.882, 99.52148, 99.86755, 99.78108, 100.0, 99.81249, 99.78348
181210.45384, 284.044774273554, 283.31013347412403, 283.5530232087558, 25.253477477927724, 25.399893785521186, 25.347990904145146, 7138.2108260087, 7162.829163981811, 7165.158536425526, 136.3536085118085, 8.60938942643088, 6.0727255846097705, 7141.244363940105, 7165.071598327516, 7166.345780278506, 0.9999999486315753, 0.9999993104724028, 0.9999996620819236, 59.98457685824275, 59.98638138234517, 59.987993698245326, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5638, 3.507002, 2740.309, 793.7572, 3.460726, 2747.179, 593.6699, 4.625486, 2746.234, 606.7653, 4.52553, 2746.073, 594.946, 9.233328, 5493.454, 594.0485, 9.24595, 5492.622, 99.72313, 99.97675, 99.9524, 99.94284, 99.96451, 99.95145
181212.81324000002, 283.8838809600811, 283.3801035781145, 283.5721265887894, 25.24660551038535, 25.3858072375803, 25.379454400283148, 7137.445345965437, 7171.682469834713, 7164.43211883104, 139.70190955852695, 4.561647964212625, -4.096559197222859, 7133.256635584374, 7168.204504159228, 7156.315541346142, 0.9999999077126819, 0.9999997813195683, 0.9999999941300355, 59.989891777377956, 59.9814856328074, 59.98835331088198, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.3864, 3.507895, 2740.199, 793.7767, 3.459805, 2747.285, 595.0093, 4.616835, 2747.515, 608.9595, 4.503466, 2743.54, 598.4367, 9.177444, 5495.771, 598.6609, 9.176547, 5495.784, 99.72695, 99.98613, 99.97698, 99.84854, 100.0, 100.0
181215.21436, 283.9292054120412, 283.38691975109003, 283.5152428782903, 25.226700858891235, 25.366864175618677, 25.365804671557882, 7129.965703594131, 7171.319340962531, 7163.120577395455, 142.7638577878688, 3.487414783745578, 7.012887380757093, 7140.277657132634, 7159.36527140054, 7170.415121529854, 0.9999999164053559, 0.9999998206949371, 0.9999999012676716, 59.98690780006845, 59.982996244761665, 59.98816940344075, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 785.3885, 3.495045, 2742.383, 796.3448, 3.450411, 2747.713, 594.8346, 4.617755, 2746.398, 606.8235, 4.525162, 2745.962, 595.0605, 9.23278, 5493.526, 594.0286, 9.246499, 5492.574, 99.8172, 100.0, 99.96056, 99.93652, 99.96583, 99.95253
181217.69716, 284.03025569399676, 283.3922432262623, 283.49259478873313, 25.213072332657827, 25.38356328331162, 25.38063035709729, 7128.920188088814, 7174.936748433038, 7167.130912715431, 135.79628574246135, 14.172338686501575, 6.437122877042839, 7132.79920235711, 7167.498309636398, 7162.726508036545, 0.9999997072608051, 0.9999993522171211, 0.999999045256649, 59.98485691293061, 59.98334147770165, 59.97858472262398, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5244, 3.507002, 2740.773, 793.7961, 3.460726, 2747.189, 593.6505, 4.624934, 2746.456, 606.7264, 4.525346, 2746.074, 601.1453, 9.141649, 5495.642, 594.0485, 9.24595, 5492.742, 99.73078, 99.97907, 99.95258, 99.94075, 100.0, 99.95157
181220.07112, 283.9729733031832, 283.36381331660306, 283.6112458688198, 25.22030018009173, 25.352728242331054, 25.342985974236036, 7130.804292776322, 7157.197533183721, 7158.342281566947, 133.7488894378696, 11.627150601807898, 11.91142304652385, 7142.465235380726, 7160.622740554383, 7160.656481725408, 0.9999991091619992, 0.9999992916909606, 0.9999990493304932, 59.9868244880589, 59.988075957936275, 59.98447479584117, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 775.0186, 3.527883, 2733.841, 787.3953, 3.484856, 2744.739, 587.6133, 4.665614, 2741.743, 600.4348, 4.576644, 2748.005, 607.5163, 9.037917, 5490.592, 587.766, 9.329269, 5483.439, 99.49554, 99.89216, 99.77921, 100.0, 99.91244, 99.78118
181222.41084000003, 284.1456799480972, 283.4588063905391, 283.5363198887312, 25.263835751621688, 25.38089525866788, 25.38354736278802, 7133.871938614071, 7168.707415802531, 7166.252820000978, 137.7669916818774, 9.082715716522216, 3.176055785522294, 7139.6855762666855, 7166.9373159326105, 7168.162628616409, 0.9999988583172774, 0.9999992585630569, 0.9999992720101658, 59.98228137234159, 59.98983956934142, 59.982551368331315, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4061, 3.507002, 2740.214, 793.7767, 3.460726, 2747.015, 593.8445, 4.624566, 2746.343, 606.7847, 4.525714, 2745.908, 601.1644, 9.141649, 5495.648, 594.0684, 9.245767, 5492.862, 99.7226, 99.9789, 99.94854, 99.93471, 100.0, 99.95169
181224.72004000001, 284.0134081831913, 283.35549457123807, 283.6353384246171, 25.263947227696814, 25.398638918971816, 25.38160762586579, 7133.671497752739, 7166.978567064436, 7163.327782171007, 136.20816852680514, 9.636625074249423, 6.9804132117810695, 7136.126696658389, 7160.513267801711, 7166.695592909169, 0.9999996073194838, 0.9999993519553573, 0.9999993935583635, 59.98905102937457, 59.98709303858841, 59.984589969678886, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4653, 3.506467, 2740.123, 793.7767, 3.460726, 2747.238, 593.864, 4.624382, 2746.282, 606.707, 4.523691, 2745.547, 600.1725, 9.156625, 5495.642, 596.1161, 9.208227, 5495.144, 99.73759, 99.98313, 99.95253, 99.92156, 100.0, 99.99526
181227.06012, 284.0132121518625, 283.3384322511716, 283.6028433863004, 25.243474837180287, 25.36637950910963, 25.375464963646255, 7137.34676402073, 7162.649961048805, 7165.247574339443, 137.5643316164951, 7.628403800886645, 2.7295099352220404, 7132.961161281757, 7162.448906196458, 7165.973399040828, 0.9999993088305977, 0.9999991111871567, 0.9999994789258806, 59.99486943929008, 60.000071415403895, 59.998104754460684, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.5374, 3.484515, 2744.409, 799.8079, 3.437701, 2747.926, 598.4646, 4.596403, 2747.578, 609.5615, 4.501076, 2744.634, 598.8182, 9.167034, 5495.808, 594.5256, 9.242837, 5492.883, 99.89038, 100.0, 100.0, 99.87978, 100.0, 99.95673
181229.41716, 283.960565085724, 283.3311702047315, 283.59310050448613, 25.248760823256422, 25.341762476550443, 25.36712657755499, 7138.260852866663, 7165.866659111865, 7164.821176897964, 135.32499282657318, 10.783662613347133, 4.379653649442844, 7143.015976368282, 7164.187330693173, 7162.117836273505, 0.9999995198730676, 0.9999990992763913, 0.9999982098883946, 59.994122536945426, 59.99074578612773, 59.99181028703364, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4653, 3.506289, 2740.17, 793.7961, 3.46091, 2747.234, 593.864, 4.624566, 2746.284, 612.7462, 4.472209, 2740.271, 601.2216, 9.140919, 5495.534, 594.0684, 9.245767, 5492.797, 99.72241, 99.97692, 99.9484, 99.72958, 100.0, 99.95277
181231.86884, 283.94440324348847, 283.3219440938646, 283.5671735432646, 25.180098655437728, 25.353906496657032, 25.31579141057095, 7121.989154332179, 7151.902073097493, 7154.263626367023, 138.58257920345386, 13.341288277630156, 7.008555612160308, 7125.125213459471, 7146.052411428082, 7156.217907663391, 0.9999986238043209, 0.9999991071652492, 0.9999996447059287, 59.99232005316283, 59.99491109775597, 59.99824083808348, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 774.9988, 3.527704, 2734.396, 787.3758, 3.485408, 2743.857, 587.5357, 4.665798, 2741.579, 619.0961, 4.410248, 2730.607, 607.5353, 9.0381, 5490.759, 587.766, 9.329269, 5483.614, 99.51573, 99.86245, 99.77517, 99.37365, 99.91745, 99.78546
181234.26312000002, 284.0170463228021, 283.47753219785574, 283.5985706266423, 25.239557106160827, 25.376562608326974, 25.358482732958485, 7128.63590607917, 7160.634387562818, 7164.153720999101, 139.5606081306505, 9.897490094062505, 6.811259094019988, 7134.363897319103, 7162.403226178868, 7168.374510264112, 0.9999982911443934, 0.9999981952885353, 0.9999997929352684, 59.99680549408248, 60.00085229601363, 60.00378519856118, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4061, 3.506645, 2740.185, 793.7767, 3.460726, 2747.069, 593.8834, 4.624934, 2746.394, 612.8433, 4.472026, 2740.333, 601.1835, 9.141466, 5495.648, 594.0684, 9.246133, 5492.863, 99.72644, 99.97697, 99.9524, 99.73181, 100.0, 99.95157
181236.55120000002, 283.93007924792573, 283.3454336013496, 283.58667245655766, 25.228115817223916, 25.40256808582391, 25.374130807280988, 7134.8405873772535, 7165.418474343064, 7165.388574368073, 141.2975762456731, 6.4921796419498605, 7.695090164196472, 7147.528778856312, 7171.375189899202, 7167.451674747231, 0.9999996609499713, 0.9999991990482323, 0.9999996090201383, 60.00033297603234, 60.0005597079851, 60.00236426752357, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4258, 3.506289, 2740.19, 793.7961, 3.460726, 2747.01, 593.8834, 4.624198, 2746.288, 612.8239, 4.471474, 2740.385, 601.1453, 9.141649, 5495.691, 594.0684, 9.24595, 5492.864, 99.72661, 99.97692, 99.94854, 99.74005, 100.0, 99.9505
181238.88256000003, 283.92891117702834, 283.48417062315224, 283.63754463950283, 25.247370146249285, 25.38505332263067, 25.34782004689252, 7136.011868964117, 7166.844036076076, 7163.133795846497, 141.17164514031424, 7.532808621122513, 5.270180703414553, 7140.145741866518, 7158.1561948560975, 7161.473229732606, 0.9999996193206704, 0.9999994228682, 0.9999997738215488, 60.0080903530362, 60.00089711145878, 60.0029709826458, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.7346, 3.484337, 2744.432, 800.0997, 3.43457, 2748.089, 600.1146, 4.578732, 2747.911, 606.7458, 4.525346, 2745.957, 595.0605, 9.227666, 5494.437, 599.2375, 9.174167, 5495.561, 99.88118, 100.0, 100.0, 99.94267, 99.97569, 100.0
181241.19812000002, 284.0133263859626, 283.4495184220876, 283.5560979896082, 25.226607187089183, 25.412755647040466, 25.325977304981656, 7135.18555654924, 7170.704935737651, 7158.000218710685, 139.03096682156814, 9.283931559855318, 6.807506324223596, 7150.5753369935055, 7167.358885236165, 7168.891892993996, 0.9999998541693689, 0.9999990852815682, 0.9999995351450488, 60.01064221062473, 60.007215035926066, 60.00383463481151, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5836, 3.507359, 2739.822, 793.7767, 3.460542, 2746.952, 593.9028, 4.62475, 2746.345, 609.7946, 4.501628, 2744.515, 601.1644, 9.141466, 5495.656, 594.0485, 9.246133, 5492.803, 99.73132, 99.98526, 99.95062, 99.861, 100.0, 99.95266
181243.52568000002, 284.0169397460002, 283.4719537657603, 283.48482924948877, 25.23665675898537, 25.341315927517112, 25.325442078507983, 7136.28828472082, 7160.112531853645, 7152.3074696913845, 129.14646208565728, 10.316849918573098, 8.579849748336073, 7126.607596876266, 7155.110663972688, 7148.076431342811, 0.999999290301206, 0.999999724727054, 0.9999989028211839, 60.01200663635332, 60.01176980824419, 60.009728233335686, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 780.6176, 3.509679, 2739.085, 791.442, 3.470304, 2745.623, 590.6028, 4.649231, 2743.542, 601.7358, 4.568922, 2747.997, 607.0776, 9.041022, 5490.809, 587.7859, 9.328903, 5483.38, 99.68179, 99.92435, 99.84859, 100.0, 99.91638, 99.7813
181245.80884, 284.1283440651145, 283.56489050439586, 283.73127738588994, 25.240223693963472, 25.401885625540746, 25.35229779133771, 7134.829870803506, 7161.009233678824, 7162.302389323735, 137.19723653894994, 10.504310049643209, 6.767941339513982, 7146.526496452278, 7168.309448623577, 7172.079743099312, 0.9999996960687426, 0.999998764614484, 0.9999996645947835, 60.00868677611578, 60.01135918738767, 60.01262310155024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 779.3952, 3.513427, 2739.571, 792.8817, 3.462568, 2747.25, 593.7475, 4.625118, 2746.399, 606.7264, 4.52553, 2746.019, 601.1453, 9.141466, 5495.699, 594.0684, 9.245767, 5492.863, 99.70408, 99.97246, 99.95258, 99.9345, 100.0, 99.94952
181248.25572000002, 284.00544251344604, 283.4856901240818, 283.6685123480682, 25.255955270011818, 25.379707688977224, 25.37175075041541, 7141.782785319439, 7163.484566012225, 7166.326439063545, 139.87622482892357, 8.572306091988608, 7.024100125352106, 7144.633151527034, 7162.558196334029, 7161.197848525888, 0.9999987627444455, 0.9999989618314994, 0.9999993677980715, 60.00445522188613, 60.01050898784888, 60.009407492383666, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.485, 3.506824, 2740.152, 793.7767, 3.460726, 2746.898, 593.8834, 4.624198, 2746.339, 606.7847, 4.525162, 2745.851, 601.1263, 9.141649, 5495.476, 594.0883, 9.245584, 5492.635, 99.73461, 99.97073, 99.95257, 99.93263, 100.0, 99.95171
181250.58196, 284.1683319654546, 283.3646264989745, 283.63721802556125, 25.268449954493096, 25.395595639133244, 25.36638997724276, 7134.912193327922, 7162.755204615425, 7171.34222018093, 136.8419061589516, 9.72200070864028, -1.848069641040638, 7140.164829901686, 7171.119289686195, 7167.5658980976405, 0.9999999995434821, 0.9999988512266155, 0.9999999931479939, 60.00423707084434, 60.00439234388613, 60.010641140125976, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.5768, 3.484337, 2744.547, 800.0414, 3.435307, 2748.317, 599.9787, 4.578547, 2748.136, 612.8627, 4.471474, 2740.334, 594.9651, 9.233328, 5493.575, 600.3508, 9.154023, 5495.759, 99.88292, 100.0, 100.0, 99.72375, 99.96451, 100.0
181252.93128000002, 284.02107022258633, 283.43456599053366, 283.6424419878848, 25.247315150750577, 25.360775759046476, 25.363361158176062, 7137.9822596106505, 7165.603408141993, 7169.572919322602, 132.22504439780414, 11.433777149030902, 5.946253932447917, 7140.035326467397, 7165.489821428301, 7171.352420179659, 0.999998896898977, 0.9999984285367381, 0.9999985910202086, 60.00370941500015, 60.005051522769534, 60.0016691702149, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.1893, 3.507181, 2740.415, 793.8156, 3.460542, 2747.181, 593.8251, 4.625118, 2746.339, 606.843, 4.524795, 2745.851, 601.1453, 9.141466, 5495.582, 594.0485, 9.24595, 5492.743, 99.73551, 99.98103, 99.95041, 99.94267, 100.0, 99.95157
181255.23172, 283.9772011376815, 283.47699183998856, 283.71210727505644, 25.227430586824763, 25.366327873305572, 25.331312112004998, 7129.792818580956, 7150.337507328708, 7163.472191285282, 136.46131572862214, 16.25470395255843, 6.194044662199303, 7134.551094481037, 7147.665803168043, 7162.955786998307, 0.9999992986804609, 0.9999983029181263, 0.999999522093044, 60.00119894336192, 59.99931014857189, 60.00624001205303, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.5441, 3.507002, 2740.625, 793.7961, 3.46091, 2747.069, 593.8445, 4.624566, 2746.394, 606.6876, 4.528288, 2746.489, 602.2135, 9.125213, 5494.865, 591.3049, 9.283123, 5488.609, 99.73899, 99.97697, 99.95036, 99.94514, 99.99431, 99.87635
181257.60892000003, 283.851554476883, 283.3399682857571, 283.63627247708865, 25.235733007495657, 25.37042961396645, 25.36630313037791, 7136.796520011474, 7164.673695075928, 7167.566607612346, 136.85877995239935, 10.368455757109587, 10.45609392441699, 7139.6809679504195, 7164.229439247285, 7167.378470259379, 0.9999994252794783, 0.9999986478087534, 0.9999988607229761, 60.006691498837526, 60.00767282038921, 60.01034224432694, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 775.2551, 3.52824, 2735.074, 788.6793, 3.48154, 2745.852, 589.6904, 4.652729, 2744.488, 603.8137, 4.544652, 2746.721, 602.7095, 9.122839, 5495.536, 593.9093, 9.246499, 5492.562, 99.51246, 99.89719, 99.86275, 99.97885, 99.99884, 99.94828
181259.89256, 283.87998895531973, 283.51825025640693, 283.73047896804206, 25.245611541217865, 25.41325392376399, 25.344481962102023, 7144.859212342786, 7168.536572451984, 7163.149602781923, 137.19530069495386, 9.496374285060938, 6.918859256341079, 7135.296202256389, 7168.357854021709, 7160.97819310256, 0.999999838223977, 0.9999991453845201, 0.999998480600223, 60.00857811783461, 60.00866674628142, 60.00465299576369, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4456, 3.507181, 2740.63, 793.8156, 3.46091, 2747.292, 593.864, 4.624198, 2746.455, 606.8041, 4.525162, 2745.961, 601.1453, 9.141466, 5495.474, 594.0485, 9.24595, 5492.63, 99.74263, 99.98103, 99.95462, 99.94086, 100.0, 99.95158
181262.25168000002, 284.1607629007975, 283.6313941877025, 283.80888663123176, 25.21842886142396, 25.386591840415946, 25.35301417116485, 7138.657543602871, 7163.9943020989285, 7161.476084723754, 139.04830302362507, 4.584555533092953, 7.252759049983069, 7140.358217253136, 7169.851043426928, 7165.949476665713, 0.9999999712846506, 0.9999997569028747, 0.9999999610145885, 60.00483915300453, 60.00511936280592, 60.0063287803022, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 786.3546, 3.487728, 2744.572, 799.9636, 3.435491, 2748.367, 600.2117, 4.578179, 2747.802, 612.8044, 4.471658, 2740.336, 594.946, 9.23351, 5493.509, 600.311, 9.154939, 5495.8, 99.87082, 100.0, 100.0, 99.73595, 99.96552, 100.0
181264.56064, 283.94386901362606, 283.20259213311937, 283.5741801421818, 25.24291448511452, 25.408479839034776, 25.368861357901952, 7132.907208543404, 7170.987559308121, 7164.360015368976, 137.01287854154316, 4.089476312322404, 2.76859939481119, 7135.385809494009, 7157.475959959852, 7168.657929136838, 0.9999987491816644, 0.9999986861346675, 0.9999996979586787, 60.01265334090652, 60.00745976386094, 60.010344740622415, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 781.4061, 3.507716, 2740.702, 793.7767, 3.46091, 2747.01, 593.8057, 4.624934, 2746.284, 606.9012, 4.52553, 2745.906, 601.1835, 9.141284, 5495.582, 594.0485, 9.246133, 5492.568, 99.72941, 99.98313, 99.9484, 99.93876, 100.0, 99.95048
181266.90088, 283.9681036190259, 283.5041047460105, 283.73561026094586, 25.254901556594625, 25.3916591609743, 25.368457859891873, 7132.807326452987, 7168.371742683473, 7169.5954894729475, 137.9649825910525, 11.891404044678438, 6.574391078067947, 7128.7634068501875, 7167.3463423062, 7166.544992689907, 0.9999992502076478, 0.9999989736943362, 0.9999999922948427, 60.00250261237502, 60.00792288124367, 60.00429798615446, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.5966, 3.484515, 2744.647, 793.8156, 3.46091, 2747.064, 593.864, 4.624382, 2746.284, 606.843, 4.525346, 2746.017, 601.1835, 9.141101, 5495.535, 594.0684, 9.24595, 5492.801, 99.88883, 99.9768, 99.94862, 99.93867, 100.0, 99.94949
181269.363, 283.8511898078327, 283.428346732156, 283.6103327166862, 25.266601805479983, 25.394365029347735, 25.393983202179637, 7141.017716959357, 7167.020618734588, 7167.583312060921, 139.28368576428016, 9.534104838067378, 10.428471243068998, 7144.704329679979, 7162.535703475642, 7166.493466425035, 0.999999351067076, 0.9999994088085321, 0.9999998301317596, 59.999792256402046, 59.99993513840715, 59.998334266979036, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 794.063, 3.460065, 2747.252, 787.4731, 3.48504, 2744.756, 587.5939, 4.665614, 2741.635, 600.4348, 4.57646, 2747.835, 607.3637, 9.050154, 5492.054, 589.5355, 9.302351, 5488.183, 99.9857, 99.89279, 99.78099, 100.0, 99.93203, 99.85443
181271.68976, 283.9331386599829, 283.3441744656369, 283.6258643764675, 25.26549598646754, 25.39496636469011, 25.381146912599082, 7136.104514167081, 7166.914158053265, 7161.652911024872, 136.01380649602817, 8.584701778211638, 6.697974371460532, 7136.981195333153, 7167.10199101834, 7177.257145631578, 0.9999983469520843, 0.9999983090888108, 0.9999995270182531, 59.99849338805217, 59.99685802494383, 59.997353233675454, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 787.5571, 3.484515, 2744.537, 793.7961, 3.460726, 2746.952, 593.7087, 4.625486, 2746.288, 606.8041, 4.525714, 2745.958, 601.1644, 9.141831, 5495.634, 594.0485, 9.246133, 5492.797, 99.88483, 99.9812, 99.94854, 99.93873, 100.0, 99.94841
181274.01208000001, 283.99792652985053, 283.34222405640065, 283.5921640903487, 25.22510045157281, 25.38993463604729, 25.37478850422181, 7145.460958605942, 7165.078435852626, 7162.84400871385, 132.82026023545654, 5.449667709293408, 0.8450221731332022, 7133.31227188101, 7169.183898315234, 7166.703269428286, 0.999999619752357, 0.9999995440000413, 0.9999995854563714, 60.00764953956244, 60.000526505388834, 59.99865414075915, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 600], 5500.0, [], 786.7291, 3.488799, 2743.28, 796.0724, 3.4517, 2747.815, 597.2028, 4.598059, 2747.744, 611.6005, 4.479748, 2740.564, 595.8044, 9.225292, 5493.678, 599.8936, 9.158968, 5495.83, 99.86178, 100.0, 100.0, 99.77343, 99.96908, 100.0
