TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
181594.05468, 284.14073367847027, 283.5426495880946, 283.7179381284034, 25.266418932895068, 25.383639152218326, 25.384563790699072, 7139.014804482519, 7172.528600722989, 7165.363751710253, 142.00402307401532, -3.1940189330878184, 4.132593165395974, 7137.338328856031, 7168.728880131924, 7172.392902334811, 0.9999996543310097, 0.9999999517166714, 0.9999999894938255, 59.983607417288475, 59.98252558012774, 59.98521973418215, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.2681, 3.507002, 2739.922, 793.8156, 3.460726, 2747.069, 587.5357, 4.665982, 2741.58, 606.8041, 4.524978, 2745.909, 601.1072, 9.142562, 5495.683, 820.595, 6.6689, 5473.388, 99.72067, 99.98919, 99.77913, 99.94081, 100.0, 99.59846
181596.38516, 284.0614871771857, 283.43514700757225, 283.7237694669494, 25.245533451341856, 25.396353500886814, 25.402006456487232, 7143.621485303114, 7170.361698108158, 7167.358092731943, 143.84562968499176, 1.7717635691710711, 3.6706012379063395, 7151.875296141049, 7171.503436875415, 7167.998794409904, 0.9999994068308493, 0.9999999985424497, 0.9999996845326378, 59.979939488356784, 59.98205046322438, 59.984547810010284, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.347, 3.506824, 2740.477, 793.8545, 3.460542, 2747.347, 587.6328, 4.665798, 2741.634, 606.7458, 4.524611, 2746.127, 601.1453, 9.141831, 5495.515, 820.6746, 6.668351, 5473.223, 99.73707, 99.97697, 99.77916, 99.92861, 100.0, 99.60147
181598.71200000003, 283.9745179954137, 283.3160818644822, 283.6017133114906, 25.247807945808294, 25.435111491377207, 25.39517739199641, 7138.123579834479, 7169.344713159876, 7164.950063920549, 142.92263174886875, 8.216363031152923, 4.243039686159136, 7144.306427487648, 7168.805439547448, 7174.084149733849, 0.9999996787260623, 0.9999997840295918, 0.9999992763767519, 59.98427892877795, 59.98140247042003, 59.98310570313658, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 774.8805, 3.527169, 2734.473, 787.4926, 3.485408, 2744.677, 593.8834, 4.624198, 2746.283, 600.5125, 4.575909, 2747.945, 607.0013, 9.046683, 5492.546, 816.2609, 6.687396, 5476.357, 99.55647, 99.874, 99.94837, 100.0, 99.93588, 99.6534
181601.01812000002, 284.0886732073103, 283.3774258880366, 283.4962151895408, 25.24922196917512, 25.42706724809958, 25.38245632524057, 7143.472507854085, 7175.590828949401, 7172.3721710054815, 141.37418088729714, 2.1702125068918576, 8.679131578131091, 7151.272785184417, 7169.655731755284, 7167.974290683821, 0.999998851055273, 0.9999999633889594, 0.9999998313531451, 59.98971506502179, 59.98937640995995, 59.98851023084762, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.3667, 3.507002, 2740.415, 793.8156, 3.460358, 2747.235, 588.4092, 4.660644, 2743.37, 606.843, 4.52553, 2746.019, 601.1263, 9.142745, 5495.63, 820.6944, 6.669267, 5473.275, 99.74507, 99.97471, 99.81798, 99.93876, 100.0, 99.59732
181603.41496000002, 283.97562099643784, 283.37749615727984, 283.6086222130189, 25.255818057880113, 25.40647693828282, 25.376908197673664, 7144.323070402446, 7165.415638318362, 7157.684338123613, 139.38011654011007, 0.040520936537632224, 6.539798507551495, 7136.61367055865, 7160.151175848904, 7167.185876504866, 0.9999989307843622, 0.9999998191469085, 0.9999997243888878, 59.99145917039531, 59.98751526613592, 59.985612600197435, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 782.2144, 3.50379, 2741.625, 795.2164, 3.452437, 2747.836, 596.9893, 4.5999, 2747.797, 611.4063, 4.483793, 2740.911, 595.7281, 9.229675, 5493.652, 826.9371, 6.598033, 5455.983, 99.77667, 100.0, 100.0, 99.75286, 99.96982, 99.29213
181605.81668000002, 284.2120018273807, 283.3120899614034, 283.6176219130164, 25.282960079434993, 25.424075302817936, 25.38256104574581, 7145.057415341378, 7168.0680651736475, 7173.824205424074, 140.7666523489852, 1.973605915105054, 6.673166023106361, 7145.960021462096, 7169.833293400468, 7171.085747256273, 0.9999996999330742, 0.9999998981485279, 0.9999997495711516, 59.993475007608474, 59.992896980458944, 59.99697884968415, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 782.2144, 3.504147, 2740.683, 793.9713, 3.460542, 2747.123, 593.8057, 4.62475, 2746.341, 606.8041, 4.525898, 2745.963, 601.1072, 9.14238, 5495.624, 820.6746, 6.6689, 5473.392, 99.73546, 99.97894, 99.95253, 99.93052, 100.0, 99.59519
181608.17996, 284.2153402651391, 283.4150067439416, 283.607976181467, 25.274114750037963, 25.386806423906336, 25.416421866931724, 7141.696741187807, 7168.76625681609, 7170.327305537495, 145.7860777901874, -1.3367715365943695, 1.2784486859124797, 7152.077561092851, 7164.440506807855, 7173.294319135261, 0.999999375714158, 0.999999995936826, 0.9999997510478098, 59.99840747991472, 59.9976332591692, 59.99656495332754, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.347, 3.507181, 2740.362, 793.8156, 3.460726, 2747.235, 593.7669, 4.625118, 2746.289, 606.8235, 4.524978, 2745.853, 601.1072, 9.14238, 5495.574, 820.6944, 6.669267, 5473.045, 99.73287, 99.98107, 99.94858, 99.93458, 100.0, 99.59314
181610.52608, 284.0872381032795, 283.3381153899903, 283.5362557131504, 25.27286711672675, 25.381129017917065, 25.403794989970013, 7145.314510636176, 7169.3086215232515, 7171.345375466726, 146.13608069973725, 0.741493020314465, 4.771043512281381, 7147.971737097616, 7172.895496296601, 7166.792789868706, 0.9999998147146764, 0.9999999396414324, 0.9999990604205673, 60.00470105798464, 60.0032748161776, 60.00429107502853, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 775.0186, 3.526812, 2734.444, 787.4731, 3.48504, 2744.456, 587.5357, 4.666534, 2741.523, 600.2601, 4.576276, 2748.005, 607.44, 9.039561, 5490.908, 814.3324, 6.736655, 5485.698, 99.49871, 99.88186, 99.771, 100.0, 99.91897, 99.82338
181612.86744, 284.013903599893, 283.3563457418594, 283.58601164545576, 25.271710379545382, 25.40025493229191, 25.382214758431324, 7149.330467096384, 7175.8040699902995, 7175.044626840595, 141.8593969598578, 1.8200387120714367, 5.456653276973384, 7149.02577101052, 7166.549075466165, 7173.1656575941715, 0.9999995734471275, 0.9999999737537342, 0.9999998615652577, 59.997734981577885, 60.00005824034218, 60.000932977447455, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.485, 3.506289, 2740.883, 793.8156, 3.460726, 2747.181, 593.7863, 4.625118, 2746.345, 606.8818, 4.524243, 2745.794, 601.1263, 9.142562, 5495.624, 820.098, 6.682269, 5476.702, 99.73025, 99.98107, 99.94854, 99.93652, 100.0, 99.64717
181615.24276000002, 283.96179025457803, 283.3601304415721, 283.4626920664854, 25.255487520847726, 25.391031091817133, 25.36981032299112, 7143.890044793825, 7158.381630461634, 7164.747067641397, 142.65667610426362, -0.20006075630499254, 6.571556483913355, 7136.545258577562, 7170.928403772913, 7161.164293445566, 0.9999993699616959, 0.9999999970303809, 0.9999999508447316, 59.9936995499154, 59.99656481427258, 59.99647735417949, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.5047, 3.506289, 2740.635, 793.8156, 3.460542, 2747.123, 587.4775, 4.666534, 2741.188, 607.7362, 4.512475, 2744.741, 598.8945, 9.181827, 5495.237, 809.6404, 6.782435, 5492.196, 99.7428, 99.97894, 99.76292, 99.89665, 100.0, 99.93019
181617.57068, 284.14643047989847, 283.4360401322055, 283.55047933060047, 25.26141118454767, 25.392374289482103, 25.366333477469595, 7138.653553905459, 7163.883797538592, 7170.111521499183, 139.50383621130777, -0.15363369612077804, 3.702579516044125, 7146.716755361077, 7158.881352181675, 7163.12029986852, 0.9999999767056913, 0.9999999997235218, 0.9999997018259678, 60.001930699384786, 59.99792726696897, 59.999495536521465, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 787.0248, 3.4863, 2743.575, 798.6406, 3.443043, 2747.989, 584.158, 4.684574, 2739.005, 608.0857, 4.513947, 2745.501, 600.2107, 9.149502, 5495.581, 814.4119, 6.736289, 5485.531, 99.86909, 100.0, 99.65678, 99.9094, 100.0, 99.81287
181619.9186, 284.14674503006654, 283.4154283032333, 283.6902857389661, 25.22238932730186, 25.38877421749572, 25.373886166165914, 7140.152747644838, 7168.130843881541, 7165.084434293252, 139.62278699661692, 1.5756294007337601, 4.970606327811311, 7142.968790435378, 7160.688054814844, 7167.467030863872, 0.9999997818221573, 0.9999999994488774, 0.9999999387548762, 59.99321929193499, 60.00125422255336, 60.00143446675262, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.507716, 2740.247, 793.8545, 3.460358, 2747.064, 587.5163, 4.665798, 2741.577, 606.8624, 4.525346, 2746.015, 601.1453, 9.142015, 5495.589, 814.2529, 6.73519, 5484.67, 99.73359, 99.9768, 99.77708, 99.92851, 100.0, 99.80468
181622.307, 284.0205006789267, 283.4288930374729, 283.6303945526842, 25.254841338014035, 25.394384675071628, 25.376327609110803, 7134.361633154627, 7169.481353770121, 7169.292402409623, 138.11544644483251, 0.6546744221723202, 3.4257250285836562, 7134.705618937792, 7172.3740779656955, 7170.108361598948, 0.9999997931976343, 0.9999999362790044, 0.9999998120463365, 60.002355345605395, 60.00352069348959, 60.000041455704356, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 775.1171, 3.529132, 2734.549, 787.512, 3.484672, 2744.572, 593.864, 4.624566, 2746.344, 600.3765, 4.57646, 2747.839, 607.4209, 9.039196, 5490.898, 820.7342, 6.668534, 5473.447, 99.49367, 99.88609, 99.95058, 100.0, 99.91712, 99.59424
181624.74508000002, 284.1237549660118, 283.41589125052616, 283.6177246048314, 25.27204923044927, 25.41994971949034, 25.379725161928842, 7153.597893760108, 7177.76088197624, 7170.7952911229, 141.88275904822717, 1.8330531878496004, 6.127940228004263, 7148.902178919741, 7169.664600158192, 7174.446477587695, 0.9999994760458782, 0.9999999942501339, 0.9999998794502658, 60.00654190377304, 60.00901969088965, 60.00894642458508, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.506289, 2740.448, 793.8156, 3.460542, 2747.118, 587.5357, 4.665798, 2741.522, 606.8235, 4.525346, 2746.078, 601.1072, 9.14238, 5495.573, 814.3722, 6.734641, 5485.072, 99.73706, 99.97484, 99.78116, 99.93452, 100.0, 99.81508
181627.15108, 284.1394762546161, 283.45110048681676, 283.67934932963306, 25.236642162883566, 25.4104996818539, 25.362638760596514, 7142.203231784737, 7163.855622182478, 7156.782622671906, 139.51683607324497, 1.5215558045752005, 3.4768838948280063, 7142.423807103915, 7156.821974854131, 7162.782132318426, 0.999999651978153, 0.9999999945964754, 0.9999995276823838, 60.000723682712035, 60.003538067258084, 60.006294061479686, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.507181, 2740.687, 793.8156, 3.460726, 2747.4, 593.8057, 4.625302, 2746.393, 606.8041, 4.524611, 2745.849, 601.069, 9.142927, 5495.562, 821.4102, 6.654984, 5469.442, 99.73427, 99.98496, 99.95236, 99.93444, 100.0, 99.54011
181629.47696000003, 284.25497251001167, 283.50978426726044, 283.6518103821674, 25.264721459703477, 25.39778048118152, 25.361282248707063, 7149.503449176966, 7169.306141367265, 7166.3160081886, 146.41019639298804, -0.19073389685581787, 7.0772114593746664, 7146.472469434405, 7172.586691244799, 7173.360691810096, 0.999999177963329, 0.9999999735908676, 0.9999996591712106, 60.01102178493993, 60.01172934931379, 60.00986488467999, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 787.5966, 3.484694, 2744.375, 800.0997, 3.434938, 2747.985, 599.707, 4.582229, 2747.907, 611.2898, 4.490412, 2743.03, 597.1396, 9.202099, 5495.556, 823.0205, 6.64949, 5469.792, 99.87891, 100.0, 100.0, 99.81512, 100.0, 99.51717
181631.77180000002, 283.99209135084925, 283.3842972491033, 283.6462914590058, 25.25926983514216, 25.395750297293805, 25.375653674251648, 7137.664447024167, 7168.797068482503, 7171.754368537946, 143.17900020009574, -0.03968008227229802, 4.390244575459292, 7140.697941386515, 7174.981726452371, 7166.619112165194, 0.9999995125373724, 0.9999996792820814, 0.9999995464215476, 60.01279785651094, 60.0103971309008, 60.012769696547906, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.2681, 3.507538, 2740.305, 793.8351, 3.460726, 2747.235, 593.8251, 4.62475, 2746.342, 606.707, 4.524795, 2745.85, 601.1072, 9.142562, 5495.571, 820.7143, 6.67, 5473.446, 99.73078, 99.983, 99.95049, 99.93259, 100.0, 99.60044
181634.14724000002, 284.07536402615807, 283.47845042034885, 283.6327117638146, 25.26036477755431, 25.38716722859137, 25.396703115834224, 7136.67602628729, 7171.251744476987, 7174.65675539013, 143.70616180800107, 6.524963649477414, 9.150005236175275, 7143.648980904823, 7169.91998075226, 7170.187263826083, 0.9999995087670985, 0.9999998844912661, 0.9999996592993295, 60.01085889122022, 60.01399015445028, 60.01246727115289, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 778.3109, 3.517175, 2736.157, 789.1463, 3.480435, 2745.086, 588.4092, 4.663958, 2741.746, 600.4542, 4.577196, 2747.783, 607.459, 9.039196, 5490.851, 814.3324, 6.736106, 5485.359, 99.62193, 99.89657, 99.78325, 100.0, 99.91526, 99.81822
181636.44692000002, 284.02925121751133, 283.459106160152, 283.6903256756529, 25.244191365587607, 25.423559549200593, 25.375710822705557, 7141.958011132053, 7167.903606117794, 7168.473997506126, 141.01860268429527, 0.1670257360301548, 7.3468077967615955, 7155.894299724156, 7168.795591713734, 7171.737984484657, 0.9999999798104627, 0.9999998862595507, 0.9999996467954981, 60.016562304027346, 60.01402374052605, 60.01406051147095, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.505931, 2740.462, 793.7961, 3.460726, 2747.122, 593.7863, 4.62475, 2746.451, 606.94, 4.526449, 2745.848, 601.1263, 9.141649, 5495.567, 820.7739, 6.667802, 5473.219, 99.71614, 99.9789, 99.95049, 99.93252, 100.0, 99.59418
181638.76568, 284.19465488934827, 283.4850232240391, 283.7077958233607, 25.276812120275512, 25.40886482633947, 25.396520370367533, 7132.931328046618, 7172.175385864605, 7173.997413427785, 139.5938656553867, 0.5501629631712603, 12.195714600360475, 7144.696852134195, 7181.368708131208, 7175.096256909831, 0.9999996749331687, 0.9999999488281917, 0.9999993983710275, 60.009592542764075, 60.01300573607115, 60.01261741245644, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.3273, 3.506645, 2739.779, 793.8351, 3.460542, 2747.235, 587.5551, 4.665982, 2741.524, 606.7458, 4.525346, 2745.91, 601.1072, 9.142197, 5495.567, 814.3722, 6.736106, 5485.242, 99.71895, 99.9768, 99.78113, 99.94479, 100.0, 99.81509
181641.12216000003, 284.1618645747974, 283.49077720374345, 283.7687539108313, 25.226208927421087, 25.40547831443748, 25.36232812295866, 7142.658744975659, 7161.092913958515, 7165.989568380942, 144.7507046411115, -1.7314878398378823, -3.0854818317889112, 7138.321379098861, 7164.959084176493, 7166.4921687077685, 0.9999997894451825, 0.9999998259449482, 0.9999999531262976, 60.01355835670378, 60.01399991207401, 60.01560959365484, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 787.6557, 3.484515, 2744.652, 800.1581, 3.43457, 2748.14, 581.1686, 4.703717, 2733.903, 612.8627, 4.471107, 2740.333, 594.946, 9.23351, 5493.52, 808.0897, 6.796902, 5492.984, 99.8831, 100.0, 99.50001, 99.72759, 99.96572, 99.95596
181643.47068000003, 284.22534890087604, 283.4660692042995, 283.7601992080673, 25.24672287032128, 25.38219327162508, 25.357993216954526, 7138.050228840081, 7164.5772542899285, 7169.742841182232, 138.4165349849909, 1.8728786318197308, 2.769928689741846, 7135.683452588481, 7168.301314825028, 7166.591407238918, 0.999999659927232, 0.9999999653385085, 0.999999784077314, 60.01294978261349, 60.01010556830291, 60.01052221331434, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.50611, 2740.123, 793.8156, 3.460358, 2747.064, 587.5357, 4.666166, 2741.524, 606.7264, 4.526082, 2746.012, 601.1644, 9.141284, 5495.525, 814.3921, 6.734824, 5485.178, 99.72679, 99.9768, 99.775, 99.93865, 100.0, 99.81609
181645.90168, 284.14211554945257, 283.485791652613, 283.84318410549685, 25.24000237374589, 25.400420825768702, 25.36211160500587, 7136.077489944553, 7169.802275093283, 7160.37153961132, 140.93162653965828, 3.508140117570292, 12.293234816476343, 7146.24921397216, 7163.394427428374, 7171.649103590831, 0.9999994193371107, 0.9999999239654157, 0.9999993636531597, 60.008599611159354, 60.01042207307775, 60.01011131213572, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4258, 3.507181, 2740.075, 793.8351, 3.46091, 2746.883, 588.4092, 4.660644, 2743.259, 604.0467, 4.548329, 2747.727, 604.7123, 9.079373, 5492.587, 819.2431, 6.680803, 5474.015, 99.73306, 99.97723, 99.82189, 99.98814, 99.95778, 99.62957
181648.23396, 283.92436460272916, 283.15992854833473, 283.6328015387212, 25.25107673672064, 25.412897676076135, 25.40592535451977, 7145.0413425335355, 7170.8839690210325, 7177.42382343025, 141.77136207861986, 2.666167272110897, 5.96628899486268, 7153.366505877204, 7174.271179132341, 7172.533680752499, 0.9999993581077116, 0.9999998538558899, 0.9999995956406202, 60.013767211314764, 60.00953136242038, 60.01186729542329, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 777.0097, 3.519317, 2737.24, 791.1696, 3.469199, 2746.666, 588.7198, 4.658619, 2741.858, 606.7458, 4.525346, 2745.847, 601.2216, 9.140736, 5495.582, 814.5114, 6.734091, 5485.527, 99.61926, 99.96228, 99.80783, 99.9325, 100.0, 99.82027
181650.5498, 283.8736905630895, 283.365685833622, 283.6202444768134, 25.264217847093693, 25.409881719327455, 25.380421745164472, 7140.874057946678, 7174.526436757059, 7164.920059324431, 142.25419337172434, 3.2916078773055233, 5.867824078986814, 7149.477014675898, 7174.621086253583, 7169.469353901591, 0.9999996995828455, 0.9999999901345911, 0.9999999530312463, 60.00256416138473, 60.00142050540412, 60.00041664578602, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.5244, 3.506645, 2740.635, 793.8156, 3.460726, 2746.948, 593.7281, 4.625118, 2746.339, 606.7264, 4.525714, 2745.961, 601.1072, 9.14238, 5495.516, 820.6746, 6.670183, 5473.448, 99.73024, 99.97257, 99.94632, 99.93247, 100.0, 99.6046
181652.86764, 283.9989232593595, 283.4374325046648, 283.7300199624729, 25.23089918167209, 25.404060107512308, 25.37947500870669, 7139.661103818859, 7165.692274053765, 7158.797833258284, 144.61162712221494, 1.0879102861092633, 5.42975893334642, 7141.210127565691, 7160.703631884819, 7166.225331606638, 0.9999994730123957, 0.9999999134120156, 0.9999999327346797, 59.99503700438975, 60.00094456831731, 59.99770068459066, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 787.6557, 3.484515, 2744.494, 800.0803, 3.434938, 2748.031, 600.0564, 4.577995, 2747.967, 612.8433, 4.47129, 2740.116, 594.9079, 9.234058, 5493.503, 827.0365, 6.597667, 5456.388, 99.88274, 100.0, 100.0, 99.72988, 99.96435, 99.27947
181655.26072000002, 283.9748373704658, 283.3929503232353, 283.6349930463368, 25.22851631487634, 25.415378183526403, 25.390395436349547, 7150.019236355798, 7171.2152107184675, 7165.502514532409, 142.63308226225536, 0.918834495305191, 4.235470829792575, 7146.634467912082, 7167.550792247169, 7171.893493604819, 0.9999999241947976, 0.9999999330984702, 0.9999999506044931, 59.99629856648225, 59.99969168007653, 60.00311733524227, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4061, 3.506645, 2740.242, 793.8351, 3.460358, 2747.012, 593.8445, 4.624566, 2746.34, 606.7847, 4.524978, 2745.902, 601.1072, 9.142197, 5495.573, 820.7143, 6.670366, 5473.389, 99.74627, 99.98496, 99.94645, 99.9325, 100.0, 99.60458
181657.595, 284.1690471993201, 283.46592588366764, 283.71776347278217, 25.262443922566685, 25.39754222839702, 25.391829019022676, 7142.904560777366, 7166.0825775438325, 7166.24989510541, 138.91422561432455, 1.9324784888159456, 8.114170017529887, 7142.117964228168, 7158.770196747216, 7172.355180405465, 0.9999991697685647, 0.9999999720819762, 0.9999997829762394, 60.00689501709426, 60.00148631535074, 60.00321014555384, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.507359, 2740.152, 793.7961, 3.460542, 2747.293, 593.864, 4.624934, 2746.288, 606.7847, 4.524427, 2745.849, 601.1072, 9.141831, 5495.757, 820.6149, 6.67238, 5476.135, 99.73881, 99.98513, 99.94849, 99.93256, 100.0, 99.62435
181659.92768000002, 284.07748665634836, 283.52795554893487, 283.64134293633833, 25.248292020119752, 25.410457248649603, 25.370922414011716, 7140.83459767284, 7164.764347682841, 7172.057916722764, 144.2244089822766, 4.721940010967103, 3.767661188283455, 7146.044229197641, 7177.5182166387995, 7168.815497733017, 0.9999995682147269, 0.999999754452812, 0.9999996250568665, 59.99962656572805, 60.002743291037014, 60.005901545677155, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 775.1763, 3.527883, 2733.961, 787.4147, 3.485224, 2744.297, 587.4969, 4.665062, 2741.916, 601.4834, 4.56837, 2747.801, 605.5325, 9.081565, 5493.977, 817.5532, 6.700031, 5478.475, 99.49032, 99.894, 99.78325, 100.0, 99.96493, 99.70949
181662.30072000003, 283.8728417499693, 283.4576079145154, 283.63310979930793, 25.230897976864867, 25.411870700664405, 25.396296187656088, 7153.330854675063, 7170.763385864736, 7174.293762549909, 144.87557316226048, 2.7194679268191635, 4.394568695209273, 7147.246698908625, 7170.814055196163, 7174.107842568921, 0.999999785091416, 0.9999999982837786, 0.9999997178621698, 59.999173094014466, 60.00152357340707, 59.9997125708654, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.5244, 3.507002, 2740.462, 793.8351, 3.460726, 2747.123, 590.8746, 4.64463, 2743.93, 606.7653, 4.524978, 2745.961, 601.1263, 9.142015, 5495.574, 814.5909, 6.734457, 5485.307, 99.73652, 99.97873, 99.86274, 99.93068, 100.0, 99.81192
181664.70112, 284.05443700042156, 283.4374639980037, 283.6703203222252, 25.2209568901592, 25.38214438026703, 25.3470258841611, 7137.428862441118, 7162.579571939572, 7164.894961958458, 138.56089453344703, 10.112961464253317, -3.6540536341881307, 7144.845874095682, 7159.360694559602, 7166.395812888158, 0.9999999560649426, 0.9999999146895315, 0.9999999624063395, 60.000003492820426, 60.001866909193694, 60.008408270514124, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 784.7379, 3.492903, 2743.519, 798.4266, 3.441754, 2748.083, 581.9257, 4.702797, 2734.015, 612.8821, 4.472026, 2740.218, 594.946, 9.233145, 5493.511, 808.0698, 6.796352, 5492.41, 99.81506, 100.0, 99.50804, 99.72996, 99.96555, 99.95284
181667.10340000002, 284.05262885237795, 283.46243388435977, 283.7136731525998, 25.232674898682664, 25.374880924321296, 25.32147880535189, 7146.025525130988, 7161.870101829826, 7159.238154736997, 141.94339685966906, 2.5888357796345645, 5.618724803068517, 7138.1294324075425, 7165.573253747849, 7164.790671128834, 0.9999999762182199, 0.9999999942317651, 0.999999618640553, 60.00442068713423, 60.0087089590284, 60.00993364289939, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.507538, 2740.204, 793.8351, 3.460358, 2747.007, 587.5745, 4.665614, 2741.577, 606.8041, 4.525346, 2745.74, 601.1453, 9.141649, 5495.683, 814.233, 6.734824, 5484.783, 99.74124, 99.9809, 99.77708, 99.94073, 100.0, 99.81407
181669.47036, 284.03759696752974, 283.5115220084931, 283.70798157795133, 25.231239253928425, 25.370249533758667, 25.338993371672906, 7142.54930572899, 7162.021249717781, 7169.244337653098, 144.123331506441, -0.16292002788895843, 2.5260326553398045, 7135.757690138836, 7169.56378749335, 7166.55492973105, 0.9999991703941934, 0.9999998117137086, 0.9999999999993865, 60.00849265806949, 60.00754677361791, 60.00726684794911, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.347, 3.507002, 2740.95, 793.8545, 3.460358, 2747.347, 587.6716, 4.66543, 2741.466, 606.8624, 4.524611, 2745.848, 601.1644, 9.141831, 5495.683, 814.2529, 6.736289, 5484.95, 99.73269, 99.9871, 99.77925, 99.94262, 100.0, 99.81821
181671.81856, 284.2303663735162, 283.4965377273263, 283.6380552378142, 25.2441244276574, 25.427891751359144, 25.360591767571332, 7151.529413666671, 7170.306516707127, 7171.519652769856, 140.55504843097697, 3.320114233881668, 7.685508170483217, 7155.045806091274, 7166.848410306936, 7177.123010198882, 0.9999998112953478, 0.9999999060714002, 0.9999999417512231, 60.00663458520756, 60.00492118806618, 60.00650312594847, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 774.8016, 3.527526, 2734.214, 787.6871, 3.485593, 2744.738, 593.8251, 4.624566, 2746.396, 600.4154, 4.577012, 2748.06, 607.44, 9.040474, 5491.626, 820.2769, 6.67531, 5476.127, 99.50912, 99.89019, 99.9484, 100.0, 99.91952, 99.64922
181674.14932000003, 284.2642341612874, 283.43479936652693, 283.653243856375, 25.239444105420556, 25.4095004420057, 25.36886438878245, 7142.821250202575, 7165.6651470123525, 7172.006733955946, 140.5479238118064, 5.082931676200133, 2.3349334134334185, 7142.17947036682, 7174.450724416518, 7167.301439480695, 0.999999798837927, 0.9999997290160966, 0.9999999021270711, 60.00515795308927, 60.006888000063405, 60.01160463757057, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4456, 3.506824, 2740.677, 793.8351, 3.460542, 2747.182, 587.6716, 4.663774, 2742.529, 606.707, 4.526082, 2746.018, 601.1072, 9.142197, 5495.641, 817.7719, 6.693256, 5477.504, 99.74435, 99.97876, 99.81174, 99.94276, 100.0, 99.6856
181676.46704000002, 284.0484762727372, 283.41392235650324, 283.5777948604493, 25.24207784758175, 25.343141341514713, 25.362232237671947, 7141.77540032305, 7159.685529321145, 7170.051224066738, 140.85869513815715, 5.338850584087595, 7.570303133562902, 7137.204058572955, 7168.145847810854, 7165.1964962525935, 0.9999997350301705, 0.9999998192340925, 0.9999992050849176, 60.00341501629738, 60.00062340997927, 60.00320007445451, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.506467, 2741.733, 794.8662, 3.454648, 2747.934, 595.941, 4.606527, 2747.682, 610.3771, 4.491148, 2742.11, 596.9489, 9.208673, 5494.305, 826.7383, 6.598766, 5455.354, 99.74782, 99.99405, 99.99929, 99.81928, 99.98001, 99.29106
181678.80772, 284.0650775653993, 283.4205513695128, 283.60101157735704, 25.24079919537464, 25.412391722599043, 25.359065105074862, 7150.807878192932, 7169.076661255978, 7171.574191299713, 142.21434962629212, 3.715766870248899, 4.528790347746963, 7141.3259117326415, 7170.086940583795, 7171.106701713881, 0.9999993511804504, 0.9999999934133637, 0.9999999410750342, 60.00258688299296, 60.00362983188676, 60.00048132216867, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 784.5605, 3.498971, 2741.605, 795.9752, 3.453911, 2747.396, 594.5046, 4.623461, 2746.398, 606.707, 4.524978, 2745.85, 601.1072, 9.14238, 5495.63, 820.6944, 6.668717, 5473.051, 99.80509, 99.99356, 99.95253, 99.9367, 100.0, 99.5963
181681.15560000003, 283.9937804038047, 283.4472021358133, 283.7742523046394, 25.256988160321004, 25.382222754336546, 25.38408731656576, 7136.016940016917, 7174.435677385961, 7169.703130899545, 138.4874625895408, 0.34081761553625256, 7.221714463903936, 7144.172441552612, 7168.222706572226, 7174.009789855292, 0.9999993882283099, 0.99999998936992, 0.9999999099811632, 60.00435871002156, 60.004894583948825, 60.003615275917234, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.5441, 3.507538, 2740.85, 793.8156, 3.460542, 2747.24, 593.7863, 4.624934, 2746.398, 606.7264, 4.525898, 2745.962, 601.1072, 9.142197, 5495.531, 820.7342, 6.668534, 5473.158, 99.72541, 99.9809, 99.95258, 99.93652, 100.0, 99.59523
181683.45524, 284.3085470170065, 283.41443032924, 283.62285127998496, 25.24165269998857, 25.38170290958296, 25.36617627843668, 7149.229568937644, 7166.805349191078, 7169.003469520643, 141.6389028267655, 5.458586728933369, 7.075308115141979, 7138.55445304728, 7165.119289059389, 7166.102653255024, 0.9999991688296089, 0.9999998600395844, 0.99999960905783, 60.01009300408299, 60.0075867963651, 60.0066737047281, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 774.9396, 3.527526, 2734.621, 787.6677, 3.485961, 2744.799, 587.5357, 4.66543, 2741.69, 600.3765, 4.576828, 2747.892, 607.44, 9.038282, 5490.8, 814.5313, 6.733908, 5485.416, 99.50965, 99.89434, 99.78121, 100.0, 99.91742, 99.81711
181685.80724000002, 284.0483147129156, 283.51335701938, 283.6880823546671, 25.25088904250889, 25.404888454425866, 25.38192214883665, 7142.341575365699, 7172.436961323059, 7168.641187389254, 137.66586124326545, 4.739032692163846, 5.107690545111382, 7147.603252282113, 7170.696346557989, 7169.983095203892, 0.9999999100167729, 0.999999501901168, 0.9999998874735587, 60.00207610777979, 60.00835238406774, 60.00814518223926, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.2681, 3.505931, 2739.899, 793.8156, 3.460542, 2747.122, 593.8251, 4.624934, 2746.34, 606.8624, 4.524611, 2746.018, 601.1263, 9.142015, 5495.515, 820.754, 6.6689, 5473.216, 99.71602, 99.9768, 99.95458, 99.93055, 100.0, 99.59737
181688.14544000002, 283.9738824682162, 283.41906119769556, 283.7098984130084, 25.241160528602197, 25.397445948010326, 25.366152698497718, 7137.1178687570455, 7164.697110339366, 7167.383789323778, 143.91735604558562, 1.8899430753430124, 2.8285653880425343, 7145.2442310929655, 7168.642147710218, 7168.003833603936, 0.9999999860503275, 0.9999999976138076, 0.9999999207873509, 60.01458015781661, 60.00741105883467, 60.00711544243699, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.071, 3.50611, 2740.357, 793.8351, 3.460358, 2747.118, 587.5939, 4.665798, 2741.689, 606.843, 4.524795, 2745.853, 601.1263, 9.142745, 5495.561, 813.5173, 6.807889, 5492.534, 99.71842, 99.97894, 99.78134, 99.94472, 100.0, 99.92711
181690.50100000002, 284.00470027257734, 283.49882030746204, 283.6687493641919, 25.22989396265769, 25.362252542821743, 25.34526375225636, 7148.043899669576, 7159.974421471477, 7163.207054671246, 137.0199496971445, 3.9784883649475375, -0.807939276752677, 7144.4179726221555, 7161.011963181026, 7162.922464162423, 0.9999999965776685, 0.999999948658524, 0.9999999805703595, 60.00237983222705, 60.00388205345056, 60.00587934568268, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 787.7148, 3.484337, 2744.165, 800.1387, 3.434386, 2748.042, 581.3627, 4.700772, 2735.977, 610.9985, 4.490596, 2743.251, 597.3685, 9.189315, 5495.676, 812.8016, 6.748741, 5486.325, 99.87126, 100.0, 99.55274, 99.82519, 100.0, 99.8336
181692.84724, 284.04328173599356, 283.4801348634197, 283.57807493159476, 25.23707919202163, 25.38386883567374, 25.33206070873986, 7137.003659297335, 7164.400141173217, 7163.117219869218, 138.96059581346844, 4.074507552854129, 2.352977827342329, 7148.943614327926, 7163.649007397376, 7170.00970652385, 0.9999998634877133, 0.9999996816900002, 0.999999994796982, 60.00318543460021, 60.00133759569021, 60.00246629393687, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.4653, 3.506289, 2740.515, 793.8545, 3.460542, 2747.12, 587.5939, 4.66543, 2741.635, 606.843, 4.524795, 2746.185, 601.1453, 9.141649, 5495.582, 814.5511, 6.732993, 5484.725, 99.71268, 99.97876, 99.78121, 99.94478, 100.0, 99.82449
181695.20676, 284.07972307523113, 283.32095003181234, 283.58687483595503, 25.228769630523153, 25.38636873223766, 25.36881547173667, 7144.784100751593, 7168.9495759914835, 7170.070486383829, 141.34011323300183, 4.050379300085297, 0.33631821868675615, 7134.849696167202, 7165.075723104674, 7166.096729182217, 0.9999997742450076, 0.999999938099449, 0.9999998033939691, 60.00561938266962, 60.00177461651688, 59.99921192775014, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 777.6603, 3.521101, 2736.005, 788.1735, 3.483566, 2744.015, 593.8057, 4.624934, 2746.232, 600.5513, 4.57646, 2748.007, 607.44, 9.039013, 5490.848, 820.6746, 6.669084, 5473.277, 99.57431, 99.88281, 99.94649, 100.0, 99.91801, 99.59837
181697.55668, 284.1089592637792, 283.4690869951437, 283.70128868867215, 25.272546672893043, 25.383183724039085, 25.393858072875723, 7141.843443763581, 7169.272178136422, 7171.661075843996, 142.73772957271967, 7.264468532363026, 5.975307395459367, 7148.5239888706255, 7175.547625966987, 7167.651829309815, 0.9999996943461715, 0.9999999139479135, 0.999999037402558, 60.0099396719496, 60.00408303729933, 60.00679187932869, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.209, 3.507002, 2739.732, 793.8351, 3.460542, 2747.236, 587.5745, 4.665798, 2741.58, 606.8235, 4.525346, 2746.179, 601.1453, 9.141649, 5495.624, 814.3523, 6.734641, 5485.413, 99.74592, 99.98304, 99.77916, 99.93652, 100.0, 99.81085
181699.84620000003, 284.0972037188833, 283.32637936155265, 283.5401094512072, 25.253601568025914, 25.415373223386325, 25.38622021541457, 7143.037204459566, 7170.897644226491, 7166.340888099362, 143.80965564875305, -1.303550320830709, 6.594141305790458, 7148.20261985977, 7174.50986391065, 7161.375444837734, 0.9999999833773061, 0.999999940545336, 0.9999997365935709, 60.0095972581468, 60.00724649198661, 60.004778057668, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.6033, 3.50611, 2740.133, 793.8156, 3.460542, 2746.952, 593.7475, 4.625302, 2746.34, 606.7847, 4.525898, 2746.125, 601.069, 9.142197, 5495.624, 820.7938, 6.669267, 5473.333, 99.7379, 99.97876, 99.95045, 99.93269, 100.0, 99.59734
181702.15192, 284.15777158565777, 283.4033243758318, 283.5696995144704, 25.25061612038482, 25.404793785563136, 25.37200795700394, 7141.190997053861, 7162.340254408388, 7167.543594969657, 141.49014470080283, 4.434898723238348, 2.272140361607711, 7147.286166042085, 7172.477416259197, 7164.897285614165, 0.9999994221728541, 0.9999999382155056, 0.9999999296823813, 60.00201891028553, 60.00437356918727, 59.99867358702472, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 787.5768, 3.484337, 2744.652, 800.1192, 3.434386, 2748.022, 600.1146, 4.5791, 2747.968, 612.9016, 4.470922, 2740.501, 594.946, 9.23351, 5493.454, 826.798, 6.596202, 5456.965, 99.88901, 100.0, 100.0, 99.72178, 99.96451, 99.2817
181704.45536000002, 284.1226179003767, 283.4345433797006, 283.5734256744067, 25.250498778544042, 25.382630929623303, 25.387916854805642, 7137.664505474484, 7172.182580575059, 7173.725497173296, 138.96993588086434, -0.9028934329680851, 7.5633567446075745, 7146.886332044642, 7168.81892992555, 7171.595599171067, 0.9999999851441079, 0.999999931136003, 0.9999998147076472, 59.99725624270417, 59.99827723719284, 59.996752857285124, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.5244, 3.50611, 2740.19, 793.8156, 3.460726, 2747.176, 593.8251, 4.62475, 2746.289, 606.9012, 4.524611, 2745.957, 601.1644, 9.141831, 5495.625, 820.7739, 6.668351, 5473.159, 99.73581, 99.98086, 99.95457, 99.93055, 100.0, 99.59208
181706.85572000002, 284.06590143062016, 283.4005598833992, 283.59873768857767, 25.22375408853696, 25.40671929492578, 25.36230295310599, 7149.357119091117, 7168.626128960428, 7168.48427711969, 142.729794068322, 0.7607146136970186, 5.030342036918114, 7146.2853522439345, 7165.611567378179, 7168.755610237029, 0.9999993088378181, 0.9999999469463242, 0.9999996313464461, 59.99773073557408, 59.997419560257235, 59.996826375848, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 781.5836, 3.506467, 2739.979, 793.8545, 3.460542, 2746.891, 593.3204, 4.632113, 2745.557, 604.7263, 4.548697, 2747.323, 604.7504, 9.077182, 5492.899, 815.8832, 6.719991, 5484.164, 99.71895, 99.97534, 99.92195, 99.98561, 99.96736, 99.77997
181709.18424, 284.1059732439604, 283.5226057617016, 283.6697157827792, 25.25549215837912, 25.398774162696643, 25.37773584547307, 7145.294504803414, 7173.950842732198, 7167.08761202254, 144.93960728188222, -0.0791757273609619, 9.780552043383295, 7142.445552823238, 7170.235684229302, 7173.783851766176, 0.9999998508857851, 0.9999999688749314, 0.9999988773982196, 59.997391979078394, 59.992476672519835, 59.99410087054036, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 600 800], 5500.0, [], 776.9506, 3.520744, 2737.442, 790.8583, 3.471409, 2746.699, 592.0781, 4.636714, 2746.062, 606.4934, 4.525714, 2746.132, 601.2216, 9.141284, 5495.636, 820.6348, 6.669816, 5473.39, 99.6266, 99.95741, 99.92403, 99.94287, 100.0, 99.59941
