TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
183542.97960000002, 283.67264910828436, 282.96544046641463, 283.05729926906076, 25.29675181018977, 25.442939680460462, 25.417672830479773, 7135.155761136401, 7167.993309445416, 7156.926305229968, 138.7596386397986, 1.265852447146699, 4.322789430418197, 7134.05975321102, 7164.096434320446, 7164.363971899096, 0.9999998657318884, 0.9999999813639937, 0.9999999820358123, 59.981759223505826, 59.98000516775921, 59.981723796558555, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.3327, 3.505574, 2740.371, 794.7689, 3.457042, 2747.481, 587.6133, 4.66543, 2741.579, 781.2216, 3.507846, 2739.614, 601.2407, 9.14037, 5495.501, 594.1081, 9.245584, 5492.804, 99.75024, 99.99198, 99.77717, 99.76149, 100.0, 99.9507
183545.32568, 283.6990531187556, 282.8965120248182, 283.11665624993276, 25.250358739514013, 25.42758887284706, 25.38445101281281, 7130.120021752805, 7164.189259961991, 7163.246392235796, 141.65935523867893, 3.4098846425627016, 4.0710722174717375, 7145.522348290177, 7161.249978158135, 7159.139748984374, 0.999999739335749, 0.9999997682961496, 0.9999998661696756, 59.97444766071073, 59.97741992498452, 59.97609509882753, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9187, 3.505039, 2740.782, 788.368, 3.48154, 2744.001, 588.4869, 4.656227, 2743.429, 784.3286, 3.49663, 2743.054, 604.7504, 9.074625, 5492.832, 588.8793, 9.323043, 5483.71, 99.73564, 99.86532, 99.83224, 99.81653, 99.95319, 99.79773
183547.63704, 283.5865481636557, 283.0086679512822, 283.1476512209977, 25.279605684690885, 25.41780051584176, 25.409196218289278, 7139.577781879456, 7161.731634923432, 7171.607382726051, 139.0521567642072, 0.2541706075289767, 3.0981486406971044, 7150.525480733773, 7164.029374614043, 7160.987077656725, 0.9999999997764788, 0.9999998895729948, 0.9999993963425831, 59.978300465073175, 59.97538984103849, 59.973397966316824, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 786.5714, 3.490226, 2743.519, 785.2941, 3.49296, 2743.87, 589.7487, 4.656595, 2742.756, 781.9595, 3.506007, 2740.11, 601.2598, 9.140553, 5495.543, 594.0684, 9.245767, 5492.749, 99.84778, 99.86954, 99.81998, 99.7323, 100.0, 99.95169
183549.97464000003, 283.6800266650554, 282.9853763508895, 283.155666686256, 25.278192759666027, 25.465847306329195, 25.393433635599038, 7131.900612589077, 7168.103833973535, 7168.342838770466, 138.08603105047996, 1.8546529568275218, 0.05815345364635505, 7145.8843774658935, 7162.649854351929, 7161.514737845076, 0.9999999368548921, 0.9999999687205515, 0.9999996192914326, 59.985007146130755, 59.980833020139535, 59.98505771398793, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.1947, 3.504504, 2740.714, 788.368, 3.482093, 2744.577, 593.8057, 4.624382, 2746.45, 781.5129, 3.506375, 2740.444, 601.1835, 9.141284, 5495.606, 594.0485, 9.245584, 5492.63, 99.74568, 99.88627, 99.95445, 99.71818, 100.0, 99.95171
183552.25932, 283.68616436368444, 282.88094557895386, 282.97288802526793, 25.27508396876166, 25.425207490552612, 25.394659889645283, 7143.754374053171, 7158.933178415635, 7171.764157872594, 144.20391676427562, -1.5306696221287979, 3.281417075079389, 7144.169145833522, 7162.818473977609, 7167.3849457761935, 0.9999999869375035, 0.9999999768352555, 0.9999997625753485, 59.981604550572136, 59.98130347523482, 59.97925977883716, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 775.6691, 3.52592, 2735.065, 794.7495, 3.456674, 2747.252, 600.2505, 4.5791, 2748.076, 775.3378, 3.526784, 2734.337, 594.9842, 9.233145, 5493.359, 600.3906, 9.153474, 5495.761, 99.53191, 99.99193, 100.0, 99.5332, 99.96569, 100.0
183554.59392, 283.635560943228, 283.1121002694334, 283.0531834345001, 25.261588253629746, 25.441403726782337, 25.398240857520353, 7140.803435829335, 7169.189209646173, 7165.171079961643, 135.70283403056646, 2.5534776118413447, 3.062775340477401, 7143.182986354451, 7162.800113958827, 7165.477383348342, 0.9999997789477991, 0.9999999520968584, 0.9999998982192752, 59.9778409836018, 59.97987393834402, 59.98069794166453, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.7018, 3.504682, 2740.266, 788.368, 3.481724, 2744.591, 593.8445, 4.625486, 2746.343, 781.7264, 3.504904, 2740.284, 601.1453, 9.141649, 5495.574, 594.0684, 9.24595, 5492.749, 99.72937, 99.90925, 99.95053, 99.7331, 100.0, 99.95268
183557.02824, 283.65924496323544, 282.9777200373496, 283.23006364334987, 25.249415518350634, 25.402917861610167, 25.395677386632524, 7123.620319883519, 7163.211823690606, 7163.021148155605, 138.4772148980128, 5.655850509192078, 1.845775210010288, 7128.042304860671, 7163.965688854231, 7154.528927782529, 0.999999507867236, 0.9999996995247521, 0.9999999442513633, 59.98710415630846, 59.98745828886872, 59.98425241247213, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.0764, 3.504861, 2741.011, 794.7106, 3.457042, 2747.543, 593.9417, 4.624566, 2746.344, 775.2213, 3.527335, 2733.994, 601.1644, 9.141284, 5495.558, 593.9491, 9.25419, 5491.734, 99.71927, 99.98996, 99.95058, 99.52186, 100.0, 99.93559
183559.44084000002, 283.70546752749175, 283.08149475932, 283.4518722372757, 25.266194905097525, 25.434026567692705, 25.398283839164296, 7141.308856617108, 7166.735385752489, 7167.723544542043, 138.42665059817944, 2.0428632122616364, 3.3612712544968417, 7144.223776204612, 7161.869457678826, 7164.35376278237, 0.9999999691693421, 0.999999617790725, 0.9999998608727779, 59.98547197811346, 59.988872945410854, 59.985823912257715, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 788.326, 3.481303, 2744.216, 801.0725, 3.430333, 2748.046, 587.6522, 4.66543, 2742.424, 770.6773, 3.539838, 2730.654, 605.0747, 9.088688, 5494.494, 592.4977, 9.267558, 5491.624, 99.88772, 100.0, 99.79541, 99.37245, 99.97632, 99.93122
183561.80176, 283.760798311834, 282.99245740726354, 283.00437550481547, 25.265690826443503, 25.403423581437526, 25.414797172164814, 7137.6177711376295, 7167.649021497626, 7159.867178207923, 132.04555338374917, 7.202317724047589, 3.170274457069354, 7139.606929246396, 7161.388837272, 7166.7387854027, 0.9999997367590308, 0.9999997839755251, 0.9999998607162195, 59.99291583456703, 59.992285339568525, 59.99200615187366, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9976, 3.503968, 2740.773, 794.8078, 3.456858, 2747.593, 589.8069, 4.651441, 2742.59, 775.2407, 3.527335, 2734.488, 601.2407, 9.140188, 5495.483, 594.0684, 9.2454, 5492.87, 99.74782, 99.98983, 99.83436, 99.51909, 100.0, 99.95169
183564.17276000002, 283.85326533089886, 282.98360747453944, 283.25614509078076, 25.255056226705896, 25.418558032115474, 25.374983879140608, 7134.278670109906, 7159.4161918298305, 7164.381272888781, 138.10650059921545, 4.344612471906203, 5.989054224973415, 7141.691763347042, 7159.87659382394, 7160.646757924688, 0.9999994204632972, 0.9999999483861559, 0.9999988120205172, 59.99654939462424, 59.999316035059266, 60.00024670145849, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 778.2715, 3.519495, 2736.211, 789.6716, 3.479698, 2744.852, 581.3045, 4.703533, 2734.075, 781.474, 3.506007, 2739.745, 595.0032, 9.232597, 5493.418, 600.2713, 9.156038, 5495.805, 99.58523, 99.89627, 99.50405, 99.74839, 99.96386, 100.0
183566.51188, 283.19042920088066, 282.4313343284252, 282.59534897753167, 25.326488726768105, 25.462189677823634, 25.4578783784933, 7130.638094169872, 7169.223363886319, 7159.431726088903, 135.76848987247945, 6.961182874236329, -1.9651449890677668, 7139.649878810264, 7160.757050363278, 7162.009699207247, 0.9999999622466099, 0.9999997996734863, 0.9999999999930188, 59.995027880493865, 59.99921347743621, 59.995473415487815, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9778, 3.504147, 2739.865, 794.73, 3.456858, 2747.594, 587.5745, 4.666166, 2741.411, 775.3184, 3.526416, 2734.778, 601.2026, 9.140188, 5495.543, 594.0883, 9.245584, 5492.812, 99.75215, 99.99607, 99.77104, 99.49894, 100.0, 99.95062
183568.86036000002, 283.793915026476, 283.15624261731244, 283.32939379328093, 25.252355257984146, 25.422298219202435, 25.386550388579117, 7144.391705624595, 7167.855851005191, 7160.279922874874, 138.59589890420716, 1.016174592849893, 2.7547975229720123, 7142.555672132308, 7169.79958989852, 7163.82768639675, 0.9999999181379025, 0.9999999892281004, 0.9999997570240695, 59.993244634874564, 59.99657332758171, 59.99616050254454, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9976, 3.505931, 2740.394, 794.7689, 3.456858, 2747.311, 587.5551, 4.665982, 2741.576, 781.61, 3.505456, 2740.181, 601.2216, 9.140736, 5495.543, 594.0684, 9.245767, 5492.689, 99.73403, 99.98577, 99.77521, 99.73131, 100.0, 99.95279
183571.21444, 283.742643555047, 283.08279144741323, 283.2736149478065, 25.276602297799496, 25.42096360160773, 25.396765849574894, 7146.487643515062, 7162.9933571974725, 7166.08849283956, 137.0872165257897, 4.286631311610563, 8.899504344798515, 7143.210434474483, 7164.034857619591, 7163.627202452267, 0.9999996652864049, 0.999999868042823, 0.9999998669240524, 59.99074506166227, 59.99199087969878, 59.98974691975945, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 788.464, 3.482195, 2744.889, 801.1114, 3.430518, 2748.27, 593.864, 4.624382, 2746.121, 787.7656, 3.48376, 2744.77, 607.5163, 9.038282, 5490.652, 587.8654, 9.327805, 5485.438, 99.89663, 100.0, 99.94849, 99.8933, 99.91335, 99.80567
183573.53824000002, 283.9055894624608, 283.0874366346827, 283.3141510547368, 25.27664686576713, 25.437804899801872, 25.37897089015954, 7138.076325839788, 7164.752220538501, 7170.258766976829, 141.73300505184352, 2.4604054814276424, -0.37831181850037865, 7142.829932214123, 7171.255926108917, 7159.9981035241835, 0.9999999542543475, 0.9999991002511185, 0.9999999999644305, 59.99411928028422, 59.9947736630111, 59.99653804792536, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.7807, 3.505039, 2740.055, 794.7495, 3.456674, 2747.477, 587.5551, 4.66635, 2741.52, 781.7264, 3.50472, 2740.463, 601.2026, 9.140919, 5495.55, 594.0684, 9.24595, 5492.749, 99.729, 99.98971, 99.775, 99.70555, 100.0, 99.95169
183575.90000000002, 283.6500494946336, 282.8618426531118, 283.17613839632685, 25.267009194697803, 25.40876647761018, 25.421877633008485, 7139.819615836891, 7164.641934860632, 7162.849682050155, 136.743386867754, 2.4744159020428924, 4.567155138778617, 7134.538231456354, 7166.410865569194, 7164.224910296239, 0.9999998195346133, 0.9999999996189236, 0.9999993813722122, 59.996562443997405, 59.99908718951624, 59.99545117309298, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.0764, 3.504861, 2739.926, 794.6911, 3.458884, 2747.118, 595.4363, 4.610392, 2747.577, 778.4059, 3.518326, 2736.015, 597.1587, 9.208856, 5494.353, 599.5754, 9.165926, 5495.713, 99.74239, 99.97876, 99.98922, 99.57467, 99.98538, 100.0
183578.201, 283.61833772866606, 283.0225565921876, 283.2338356866909, 25.281546493130822, 25.428415961052455, 25.42111824611493, 7141.822168286809, 7163.1716074511, 7170.158023140588, 137.0688644216698, 1.9228767549752774, 4.741165723758968, 7145.931906201671, 7166.691703511675, 7156.372368345469, 0.9999999119123664, 0.9999999987601859, 0.9999995302742204, 60.001251822342994, 60.002450654716505, 59.994947686740964, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 777.8378, 3.51771, 2738.052, 792.1035, 3.466252, 2747.021, 595.4752, 4.616098, 2746.565, 781.5905, 3.505456, 2739.784, 601.069, 9.142197, 5495.474, 594.0883, 9.245584, 5492.796, 99.64882, 99.9714, 99.95864, 99.71184, 100.0, 99.95255
183580.55368, 283.89918441252206, 283.0203461898488, 283.2936155941633, 25.261651181339605, 25.43833730523982, 25.408332612661233, 7140.626314528888, 7169.600215823302, 7164.875428287614, 133.71420708105097, 4.776783064305619, 5.770298329876141, 7142.258184967042, 7164.27512297297, 7168.98852245166, 0.999999979000669, 0.9999998581671332, 0.9999998555626574, 59.999072319127784, 59.995322199400576, 59.99506193506919, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505396, 2740.103, 794.73, 3.456858, 2747.49, 593.8251, 4.624566, 2746.233, 781.4352, 3.505823, 2740.007, 601.1644, 9.14238, 5495.522, 594.0485, 9.245584, 5492.797, 99.72344, 99.98983, 99.94228, 99.71834, 100.0, 99.95171
183582.8592, 283.8113991607439, 283.0986129893852, 283.2279785026572, 25.27724749989372, 25.41393456601279, 25.399336743518532, 7139.735559900137, 7163.607694119202, 7162.466113666551, 136.66887035918216, 4.258930849633543, 7.448949471981905, 7147.338737602267, 7166.61859835598, 7162.050503638406, 0.9999994276872964, 0.9999999306074417, 0.9999998957698071, 59.99463980499216, 59.99706412701648, 59.992778207548014, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 788.1486, 3.481481, 2744.517, 801.0725, 3.430518, 2748.157, 587.5745, 4.666534, 2741.468, 787.9404, 3.483576, 2744.931, 607.5353, 9.037187, 5490.649, 587.7859, 9.328903, 5483.44, 99.88497, 100.0, 99.77313, 99.88924, 99.91348, 99.7835
183585.20104, 283.6914969475974, 283.1633731530011, 283.23349284919965, 25.25359926678856, 25.443919967387266, 25.387593742772275, 7146.90993189723, 7157.169263811045, 7166.653549341383, 134.99531025598208, 2.2251284861272325, -1.8326708846005886, 7145.607114665644, 7169.212587997614, 7161.999689782158, 0.9999999995749406, 0.9999996787352461, 0.9999999979260142, 59.99993022325204, 59.99576590235946, 59.99428947487234, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.4258, 3.505396, 2740.552, 794.7689, 3.456858, 2747.534, 593.7669, 4.625118, 2746.234, 781.3187, 3.506743, 2739.851, 601.1263, 9.141649, 5495.525, 594.0684, 9.245767, 5492.75, 99.73337, 99.99193, 99.94658, 99.71916, 100.0, 99.95268
183587.52008000002, 283.67039757892513, 283.1152212715258, 283.2317956257838, 25.262943642187725, 25.377725769555404, 25.40832564542643, 7128.913285266284, 7160.7782251639765, 7161.75923761054, 138.5094664068015, 4.374483869276446, 2.7833824696133433, 7129.601874878633, 7165.357971329983, 7163.133571820734, 0.9999999894611784, 0.9999999543025566, 0.9999992809368634, 60.00624136420373, 59.999206935319464, 59.98963629809487, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.761, 3.505218, 2740.376, 794.7884, 3.456858, 2747.423, 587.4969, 4.66635, 2741.52, 781.5905, 3.505456, 2739.797, 601.2026, 9.140919, 5495.641, 594.1678, 9.238075, 5493.765, 99.73786, 99.9959, 99.775, 99.71594, 100.0, 99.96438
183589.81624000001, 283.68858358374155, 283.0212567976413, 283.1751306880563, 25.27390635555207, 25.43622793302123, 25.417050891588136, 7139.309040348219, 7167.422478176852, 7167.045401352086, 137.3606457584915, 1.5288414710071265, 4.38807661163878, 7145.408750993281, 7166.538694604591, 7161.278252124895, 0.9999998766088906, 0.9999999071273977, 0.9999996688134255, 59.991049045072444, 59.99394554042291, 59.9924896024944, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 775.6888, 3.526098, 2735.323, 788.7377, 3.480988, 2745.37, 581.188, 4.704085, 2734.016, 775.8427, 3.524945, 2735.947, 596.1096, 9.211047, 5494.81, 597.6271, 9.195043, 5494.54, 99.52598, 99.89523, 99.49583, 99.55159, 99.98577, 99.98914
183592.10696, 283.6867739106522, 283.12061715680994, 283.2635688460922, 25.306465701227108, 25.400770455130708, 25.4215946592361, 7142.578636697218, 7164.019360601249, 7172.436600695376, 138.31658339018668, 3.009435737422791, 0.6425198958771432, 7140.272673708743, 7165.209060474349, 7169.903377756222, 0.9999999967436344, 0.9999998577501349, 0.9999996842993397, 59.99018836675552, 59.992144398346944, 59.989707125783376, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.0173, 3.504861, 2740.433, 794.7884, 3.456674, 2747.312, 587.5745, 4.66543, 2741.58, 781.61, 3.504904, 2739.464, 601.2026, 9.142015, 5495.49, 594.1081, 9.2454, 5492.869, 99.73456, 99.98971, 99.77721, 99.72435, 100.0, 99.95378
183594.55128, 283.7628980889647, 283.03815649147083, 283.2501421100634, 25.283217729584155, 25.43559122773728, 25.419352246239338, 7142.220595522427, 7158.58720638392, 7165.197107797577, 138.93157953311675, 1.4553213822318867, 10.018762309668205, 7129.284529191685, 7170.518077232305, 7166.852824106057, 0.9999991512588938, 0.9999998266388366, 0.9999989439340963, 59.98680105232049, 59.98686687279325, 59.992330205831834, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 784.4816, 3.493617, 2743.471, 798.9908, 3.437333, 2748.146, 592.6605, 4.628615, 2746.23, 787.7462, 3.48376, 2744.45, 607.4972, 9.038282, 5490.857, 587.8058, 9.328903, 5483.501, 99.84603, 100.0, 99.94455, 99.88164, 99.91256, 99.7834
183596.89084, 283.82470116412657, 282.9987885546956, 283.12857114042816, 25.265906295201294, 25.405758793153943, 25.421580767203693, 7138.741634395659, 7163.708735843586, 7166.501362117291, 136.6702471072822, 6.506933040776403, 3.1666407146369693, 7140.176793910927, 7168.804587093808, 7165.518638403634, 0.9999998723608242, 0.999999995096231, 0.9999999070078526, 59.98552202058572, 59.98617444086591, 59.984796824430674, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.2144, 3.505218, 2741.532, 794.8078, 3.456674, 2747.423, 587.4581, 4.66635, 2741.524, 781.8041, 3.504904, 2739.905, 601.2216, 9.14037, 5495.592, 594.0883, 9.245767, 5492.695, 99.7311, 99.98983, 99.77513, 99.72432, 100.0, 99.95277
183599.31964, 283.7720362639149, 283.065176397142, 283.3063458847883, 25.28823742302782, 25.40998991575345, 25.413185144355474, 7142.690374923186, 7159.302143216035, 7171.295951319174, 136.41020975155516, 4.337948641543335, 4.683474422955896, 7153.056170148712, 7163.88251283145, 7172.518344671936, 0.9999994869395781, 0.9999999760579212, 0.9999999943624777, 59.98247249814455, 59.98378364555765, 59.987798833564156, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.8596, 3.506467, 2741.915, 794.7495, 3.457042, 2747.369, 593.864, 4.624013, 2746.395, 781.5517, 3.506559, 2739.694, 601.1453, 9.141649, 5495.623, 594.0684, 9.245584, 5492.75, 99.73649, 99.98787, 99.95244, 99.71669, 100.0, 99.95179
183601.71984, 283.64695091928644, 283.0054382098257, 283.19393445486065, 25.2840954389948, 25.42145967759723, 25.41218449724637, 7148.93631509327, 7168.309696744808, 7172.70217051006, 143.66132235553914, -0.46357609546521417, 0.056603351155445125, 7140.142723918285, 7162.011157554474, 7165.142544658824, 0.9999995494029578, 0.9999999649667981, 0.9999997786480427, 59.981725554089635, 59.97931710797749, 59.9764908210486, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 775.472, 3.526455, 2734.725, 788.4459, 3.481172, 2745.035, 600.0758, 4.579652, 2748.134, 775.1824, 3.526968, 2734.033, 594.9651, 9.232963, 5493.562, 600.3309, 9.154389, 5495.767, 99.52771, 99.88279, 100.0, 99.52783, 99.96675, 100.0
183604.0662, 283.61404018485763, 282.8955126247718, 283.19084321428886, 25.245879169858387, 25.43277475628809, 25.425354443389143, 7145.354067148789, 7165.235214701908, 7171.616696826553, 137.2167599403332, 2.9882456606646883, -0.5191329235667581, 7134.805015197605, 7166.203625076068, 7166.2957999025075, 0.9999999543121725, 0.999999884933834, 0.9999999941750054, 59.9831137786065, 59.97954858715241, 59.979643057351176, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.0173, 3.504325, 2740.772, 794.73, 3.457042, 2747.319, 593.8057, 4.625486, 2746.396, 781.6682, 3.506743, 2741.409, 601.1644, 9.140919, 5495.591, 594.0485, 9.246133, 5492.743, 99.74778, 99.9921, 99.95249, 99.72014, 100.0, 99.95061
183606.37252, 283.62699274108684, 282.94742881791734, 283.1302049171041, 25.267426166488825, 25.434443121431144, 25.379809743526586, 7136.822618655879, 7159.9268366997585, 7163.964282747787, 137.6936526639562, 0.5601840748922768, 8.411050069562862, 7141.997645350313, 7161.1093254531015, 7165.396086886969, 0.9999990874642642, 0.9999999175837742, 0.9999995829463613, 59.984475244773634, 59.98478321877571, 59.984062763175785, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.1356, 3.503968, 2740.714, 794.9051, 3.454832, 2747.883, 592.3499, 4.637635, 2744.826, 784.7752, 3.495159, 2743.451, 605.7042, 9.068417, 5492.353, 588.3227, 9.326523, 5483.454, 99.75353, 100.0, 99.91175, 99.81527, 99.94448, 99.78929
183608.68480000002, 283.78623374794586, 283.02146584883906, 283.1070421599517, 25.27888336939843, 25.439822449446932, 25.388416252900676, 7132.794457275664, 7171.054597708226, 7167.347723603538, 141.09024350676464, 5.208173597518453, 3.810562607127167, 7144.884265775811, 7170.194768145296, 7163.51786408239, 0.9999998831216578, 0.9999998031205443, 0.9999998240221802, 59.98619910219829, 59.98299569534969, 59.98654246133995, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 785.7631, 3.491297, 2742.517, 796.909, 3.4482, 2747.764, 592.6216, 4.628983, 2746.232, 781.6294, 3.506375, 2740.248, 601.2216, 9.141284, 5495.599, 594.0684, 9.245767, 5492.743, 99.84137, 100.0, 99.94026, 99.72872, 100.0, 99.95158
183611.02260000003, 283.6315900794395, 283.0037475041265, 283.2566779915896, 25.276058491522356, 25.416317180409116, 25.42624423012392, 7133.728319967526, 7167.114762377379, 7168.8816338485285, 139.4335203814453, 2.5342158514299626, 4.204444839007806, 7149.938850641102, 7164.221542847868, 7163.35353327884, 0.9999999986290888, 0.9999999941262128, 0.9999999248571343, 59.99121892134338, 59.99490965197526, 59.99276876437977, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.0567, 3.504682, 2740.231, 794.7884, 3.456674, 2747.647, 587.6522, 4.666166, 2741.524, 781.7264, 3.506559, 2740.622, 601.2598, 9.140736, 5495.6, 594.0684, 9.245767, 5492.683, 99.75405, 99.998, 99.77713, 99.73866, 100.0, 99.95169
183613.46912000002, 283.59690020364246, 282.92228424233116, 283.20316049299345, 25.239075627391742, 25.381653770705096, 25.370448643894164, 7137.868291609716, 7156.753227467605, 7159.835891795444, 140.93558416198994, -0.6035700697657376, 9.074237137988689, 7136.201934199958, 7167.106784474498, 7160.161464262386, 0.9999998821863006, 0.9999999812401195, 0.9999991610074238, 60.0001587714731, 59.99277790742985, 59.993083309192386, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 775.6297, 3.52592, 2734.773, 788.4848, 3.480803, 2744.36, 581.2075, 4.703901, 2733.958, 775.2213, 3.526784, 2734.658, 594.9651, 9.232963, 5493.533, 600.4105, 9.153291, 5495.759, 99.54374, 99.89397, 99.49978, 99.52527, 99.96468, 100.0
183615.79340000002, 283.57175026045235, 283.0120464632174, 283.14586779761896, 25.27974669345042, 25.395963536012975, 25.430044004692498, 7138.173555594971, 7168.271926207097, 7165.426491153893, 136.0791205815699, 5.4669712206891745, -0.5870616415762697, 7144.18489535313, 7168.531471855663, 7168.604273231726, 0.9999997301598437, 0.9999999951164487, 0.9999999752988048, 60.00012424844098, 60.0022944826819, 60.001374526843485, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.1356, 3.504504, 2740.514, 794.7884, 3.456858, 2747.481, 587.4775, 4.665798, 2741.689, 781.474, 3.506191, 2740.168, 601.2598, 9.140919, 5495.6, 594.0684, 9.245767, 5492.804, 99.73839, 99.98577, 99.78116, 99.7383, 100.0, 99.95269
183618.17376, 283.6295936316713, 282.97805145664773, 283.14665008023695, 25.25085328095585, 25.439623249678572, 25.403376068346166, 7144.618444420349, 7173.466136012647, 7163.204450715227, 135.96801718912047, 5.959674092086061, 3.714015653237311, 7139.312179416868, 7166.483136138108, 7166.476606581029, 0.9999996333703408, 0.999999780735356, 0.9999998551373578, 60.004270037182124, 60.0061093303468, 60.003724112965294, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9778, 3.504861, 2740.667, 794.8078, 3.456858, 2747.312, 587.5551, 4.66635, 2741.465, 781.474, 3.50564, 2740.422, 601.3361, 9.135075, 5495.371, 592.4977, 9.272319, 5489.593, 99.74659, 99.9918, 99.773, 99.73506, 100.0, 99.90936
183620.50904, 283.5463052707018, 283.0028659554123, 283.1698021209022, 25.281243099122115, 25.420800691025196, 25.3872334724083, 7135.137690353746, 7165.0909376594755, 7167.280825636122, 134.2132514889306, 7.816259429057936, 4.701748078615765, 7144.635051329607, 7168.495189725125, 7164.137164089252, 0.999999999714883, 0.9999999461447593, 0.9999997803491871, 59.99677741917203, 60.00110317264295, 60.000678138232374, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 788.2471, 3.48166, 2745.019, 801.0142, 3.430702, 2748.319, 592.9516, 4.630641, 2745.165, 785.785, 3.492953, 2742.573, 604.1973, 9.103663, 5494.836, 592.8357, 9.262796, 5492.458, 99.90237, 100.0, 99.918, 99.81334, 99.98451, 99.9429
183622.81972000003, 283.71422052197454, 282.968287669267, 283.25542593571174, 25.303630228500204, 25.3945326160383, 25.410745659339593, 7135.485126629667, 7170.1577860282805, 7165.780237223509, 136.3623130910603, 3.1736976254719593, 5.017995166228047, 7150.789450277869, 7174.33938147579, 7169.696443163305, 0.9999999991422356, 0.9999997325759786, 0.9999999046284048, 60.004370041680744, 60.00709126609931, 60.00496516408442, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.5836, 3.504861, 2740.294, 794.7689, 3.457042, 2747.306, 591.5734, 4.635794, 2745.669, 781.5711, 3.506559, 2740.73, 601.2026, 9.141466, 5495.583, 594.0684, 9.246316, 5492.629, 99.73039, 99.99603, 99.92603, 99.73784, 100.0, 99.95155
183625.12288, 283.7367057206694, 283.1050171526452, 283.07660165380963, 25.286767383471748, 25.408310268239827, 25.404415740066963, 7138.995499214128, 7167.455003712812, 7166.657776579289, 144.70567062774307, 1.4697533235880655, -0.23718596621529286, 7141.372687600089, 7169.444151361363, 7161.9267947936005, 0.9999999757781762, 0.999999814347083, 0.9999998999164563, 60.0032451862874, 60.00258563590322, 59.998292464738704, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 778.4489, 3.516639, 2737.399, 790.1385, 3.476935, 2745.106, 600.0952, 4.579284, 2748.028, 775.4349, 3.526968, 2734.657, 594.946, 9.232963, 5493.403, 600.2912, 9.154756, 5495.7, 99.62504, 99.90973, 100.0, 99.52524, 99.96476, 100.0
183627.50052, 283.728508425264, 283.02790936181924, 283.1055497315769, 25.274491949946366, 25.437022157815758, 25.390641608599587, 7141.225061846188, 7167.374424755699, 7162.378486194895, 136.0400858498765, 4.852116355844373, 4.181055557510717, 7144.556973041683, 7173.091830501375, 7161.26896686485, 0.9999998999849432, 0.9999999736483658, 0.9999998854933428, 59.99306775800428, 60.00144079956851, 59.99620441336582, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.7807, 3.505574, 2740.576, 794.7495, 3.457042, 2747.369, 593.8445, 4.624566, 2746.34, 781.5323, 3.506007, 2740.391, 601.1835, 9.142015, 5495.633, 594.0684, 9.245767, 5492.568, 99.74066, 99.9921, 99.95053, 99.74658, 100.0, 99.95147
183629.84552, 283.65416998256615, 283.0967405249478, 283.1680028733072, 25.281602333640926, 25.402056435912556, 25.394590320527257, 7144.778450074764, 7169.680802567342, 7173.62943420603, 139.19018276832116, 4.308269734073292, 1.842082475672214, 7136.496534960496, 7177.969806860131, 7164.190427668078, 0.9999999872540356, 0.9999998151978118, 0.9999999373901792, 59.99032831672196, 59.99213192458445, 59.99462801956339, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9778, 3.504147, 2740.198, 794.7495, 3.456858, 2747.427, 593.9222, 4.624934, 2746.289, 781.4935, 3.504904, 2740.815, 601.1453, 9.141466, 5495.54, 594.0684, 9.24595, 5492.635, 99.74989, 99.9921, 99.94858, 99.7331, 100.0, 99.94962
183632.14316, 283.7853005923235, 283.0676259903083, 283.20581861596173, 25.276029132583396, 25.409386226589174, 25.409496219633454, 7144.732099187552, 7158.9540596014795, 7155.129484982722, 135.3032291332854, 3.259416668490303, 9.205022296380776, 7143.806289169775, 7172.27229172561, 7165.348255327875, 0.9999998899208772, 0.9999996051069403, 0.9999998781289681, 59.99843626708177, 59.99529818392856, 59.99474782366908, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 788.2668, 3.480589, 2745.11, 801.1503, 3.43107, 2747.982, 587.5357, 4.665982, 2741.637, 787.7462, 3.482841, 2745.047, 607.5163, 9.037735, 5490.602, 587.7859, 9.328903, 5483.568, 99.88479, 100.0, 99.77717, 99.90338, 99.91655, 99.78463
183634.45284, 283.69114377139323, 283.0128960383884, 283.0570083728959, 25.28033409770072, 25.42813418518178, 25.39821171022165, 7132.373573748675, 7169.039874270199, 7159.78567414779, 132.91369334470323, 6.633591830780006, -0.20952766801451617, 7149.603280899942, 7161.273544945848, 7165.823996230888, 0.9999998411215982, 0.9999998635473808, 0.9999998297615925, 59.99703774124797, 59.9945067419161, 59.99612696831042, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.175, 3.504682, 2740.519, 794.73, 3.456674, 2747.146, 593.9028, 4.624566, 2746.29, 781.5129, 3.505823, 2740.361, 601.1263, 9.141831, 5495.535, 594.0684, 9.24595, 5492.689, 99.74814, 99.99411, 99.94862, 99.73282, 100.0, 99.95061
183636.80504, 283.58078240625986, 282.9156283854411, 283.1505420607549, 25.24278881947109, 25.417088987145835, 25.34976325093834, 7138.157339376349, 7156.463921587003, 7159.823050354814, 138.51713690557835, 1.0858942678910353, 1.7987804761053212, 7127.853760765359, 7163.371524574099, 7157.216117818942, 0.9999998300498961, 0.9999997757520973, 0.999999849596332, 59.997500146826326, 59.997235964924684, 59.993318172430435, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.0567, 3.504682, 2740.629, 794.7689, 3.457226, 2747.13, 586.8175, 4.670584, 2740.233, 779.4933, 3.514649, 2737.456, 598.1315, 9.195341, 5494.972, 598.5615, 9.17673, 5495.77, 99.74257, 99.98829, 99.72818, 99.62711, 99.99473, 100.0
183639.08976, 283.77007185738563, 283.0140505022273, 283.2407642687014, 25.273205952121668, 25.413364638871002, 25.40765174996445, 7137.037993450357, 7170.64367964506, 7162.820739624109, 137.71217045320282, 2.4539490038855547, 5.302780013307256, 7139.315447427664, 7161.028193674423, 7162.538304595153, 0.9999999905534893, 0.9999995228796354, 0.9999999591950127, 59.99697224412183, 59.999156574244395, 60.00120272825471, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 777.1477, 3.52128, 2737.69, 791.014, 3.469199, 2746.61, 585.051, 4.681261, 2740.006, 780.7944, 3.50803, 2740.105, 600.9927, 9.144023, 5495.6, 594.1081, 9.245767, 5492.749, 99.6153, 99.96027, 99.70782, 99.72352, 100.0, 99.95169
183641.475, 283.7135426631346, 283.0697391971553, 283.14955143866894, 25.244822662997684, 25.423583814401454, 25.387322607223595, 7134.303613837014, 7171.745997678776, 7165.331990245719, 135.84290847162583, 4.0923288279836925, 1.9506354956190535, 7141.587794373885, 7162.951893025315, 7157.381141906523, 0.9999999781441683, 0.9999999190169173, 0.9999999994922878, 59.995674200347835, 59.99647011540588, 59.99894770169213, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 782.175, 3.505931, 2740.939, 788.2902, 3.482277, 2745.144, 587.6133, 4.66543, 2741.58, 775.3184, 3.526784, 2734.318, 601.2026, 9.140188, 5495.649, 594.0883, 9.24595, 5492.809, 99.72397, 99.87242, 99.77925, 99.51553, 100.0, 99.95059
183643.83472, 283.7668868766165, 283.0216666106274, 283.1597161640286, 25.24993886562538, 25.390735062580713, 25.3793462498203, 7134.596879224961, 7155.824759946992, 7155.876571088557, 134.56713815214744, 8.661055494363609, 3.523295691906924, 7132.432727314912, 7160.125989118561, 7160.271588586079, 0.9999997296130637, 0.9999996754018502, 0.9999999420919717, 59.99315894174563, 59.99599956431627, 59.99562102547029, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 788.3063, 3.481838, 2744.856, 782.0839, 3.504196, 2740.558, 593.9611, 4.62475, 2746.283, 769.0073, 3.546641, 2727.348, 607.4781, 9.038831, 5490.751, 587.7859, 9.32872, 5483.441, 99.90446, 99.75025, 99.94836, 99.24737, 99.91534, 99.7824
183646.20696, 283.6803945797469, 282.98721254931405, 283.1149201272466, 25.25564112534674, 25.40053032965338, 25.40377721682461, 7149.926259008964, 7157.277161840593, 7167.700810848761, 141.22091265928066, 5.04348388600738, 4.7291805531776845, 7139.898800753342, 7161.6045549870205, 7165.970607247297, 0.9999999702796601, 0.999999994288591, 0.9999999922339177, 59.99128220362345, 59.993657342814366, 59.99322633532145, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.899, 3.504861, 2740.815, 788.2902, 3.481724, 2743.979, 587.5745, 4.665982, 2741.578, 775.4349, 3.5266, 2734.39, 601.1263, 9.140553, 5495.502, 594.0684, 9.245767, 5492.743, 99.74729, 99.90959, 99.7793, 99.51553, 100.0, 99.95158
183648.5344, 283.6562963697701, 282.94519800997557, 283.060713183086, 25.27005476327494, 25.432944199123295, 25.392671320691164, 7140.590489130513, 7168.3690689962405, 7165.558780113283, 135.88644169250347, 5.38382705832646, 4.444770467259673, 7146.187137248713, 7161.869148823664, 7158.495016493676, 0.9999999451789007, 0.999999863608721, 0.999999999711776, 59.994692409003456, 59.991694328275464, 59.991876984242076, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.9581, 3.504504, 2740.701, 788.2902, 3.481724, 2744.939, 593.8251, 4.625118, 2746.228, 775.2018, 3.526968, 2733.997, 601.1453, 9.141831, 5495.574, 594.128, 9.238258, 5493.63, 99.74012, 99.87117, 99.94636, 99.51729, 100.0, 99.96773
183650.95412, 283.65981704773793, 283.0564765112406, 282.95925417238, 25.285502942491696, 25.40751753879187, 25.416945961423462, 7143.892010052519, 7164.9454266785915, 7162.719816735513, 143.0198643030817, -1.2787920245295936, 4.310855939904194, 7131.842460179843, 7167.397569945655, 7161.959718936195, 0.9999995762841445, 0.9999999240432581, 0.9999998624362085, 59.997100017253224, 59.99284400522014, 59.99365903513646, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 775.6888, 3.525206, 2734.893, 794.7495, 3.457042, 2747.379, 600.1534, 4.583702, 2747.799, 779.8817, 3.511339, 2738.052, 597.3113, 9.199542, 5495.377, 596.5535, 9.220496, 5493.963, 99.53382, 99.99193, 100.0, 99.65808, 99.99951, 99.97378
183653.41564000002, 283.5623465309123, 283.02647069867845, 283.0426916265515, 25.291626235504346, 25.445430646416526, 25.41713401229276, 7132.867523348088, 7172.503895587968, 7165.784081287007, 139.08813075878788, 6.812073138653432, 5.317195610112208, 7146.483430597957, 7161.46531907203, 7170.497735545814, 0.9999998834898486, 0.9999998772676839, 0.9999999067335812, 59.992003800857184, 59.990592545926134, 59.98676900030359, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.8201, 3.504861, 2740.303, 792.5899, 3.465331, 2746.967, 593.9222, 4.624198, 2746.337, 781.474, 3.507294, 2739.767, 601.1644, 9.141466, 5495.532, 594.0485, 9.245584, 5492.803, 99.74831, 99.97561, 99.94849, 99.71946, 100.0, 99.95062
183655.72516, 283.6465775144642, 282.92830530271675, 283.2052621821299, 25.28333764244886, 25.414510249811876, 25.406331389462217, 7135.505729738941, 7164.468528538643, 7159.614861136166, 136.46171805693257, 3.76939549532608, 2.3807995426070647, 7142.524389446053, 7164.068433705856, 7162.083222062135, 0.9999998841702897, 0.9999996595858847, 0.9999998873560174, 59.98463031935926, 59.987116739944646, 59.98806874594165, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 786.5911, 3.486835, 2743.944, 800.9363, 3.43107, 2747.874, 587.5551, 4.665982, 2741.523, 787.8239, 3.483208, 2744.236, 607.4972, 9.037552, 5490.869, 587.7859, 9.328903, 5483.446, 99.907, 100.0, 99.77513, 99.89025, 99.91543, 99.7823
183658.11500000002, 283.5928789614077, 283.0152231576978, 283.17790485763635, 25.27732450142288, 25.42432849863745, 25.422036351569346, 7146.651656500737, 7167.169244361477, 7170.86855694069, 136.46688722193585, 4.753280713862296, 5.086823013505182, 7148.570978405937, 7160.268392866952, 7163.43984112353, 0.9999997411815753, 0.9999998921801349, 0.9999999929628621, 59.983392558679384, 59.98237177821277, 59.985787446976246, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 600], 5500.0, [], 781.7216, 3.504682, 2740.328, 794.7495, 3.456674, 2747.367, 593.8057, 4.624934, 2746.282, 781.4935, 3.504904, 2739.74, 601.1453, 9.141649, 5495.636, 594.0684, 9.245767, 5492.863, 99.75615, 99.9859, 99.94831, 99.74186, 100.0, 99.95169
