TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
185927.4622, 283.31864117695204, 282.7327447376752, 282.8504708275224, 25.264984533228578, 25.433357466167116, 25.40365787247073, 7132.121013982321, 7161.74309647933, 7150.254506341814, 134.57647407609102, 10.345029398963334, 9.205795340743407, 7135.968039430749, 7164.566801961698, 7152.635255496327, 0.9999975975962645, 0.9999992404980501, 0.9999995047648571, 60.02856891004721, 60.03286436662131, 60.028784071233005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 778.6658, 3.516104, 2738.572, 789.4965, 3.479882, 2745.661, 834.6487, 3.251933, 2714.148, 600.3377, 4.577196, 2747.896, 607.4972, 9.0381, 5490.758, 594.0485, 9.246316, 5492.629, 99.66773, 99.87927, 98.76848, 100.0, 99.91141, 99.9495
185929.83052000002, 283.2397325478013, 282.4757262747513, 282.89100708892227, 25.283487965912055, 25.447822889690546, 25.39802587780489, 7132.098856187513, 7158.0444065601805, 7157.466160259164, 133.5612221917595, 10.284844805566536, 8.650461689856343, 7131.617450063779, 7160.820014178293, 7159.591797661465, 0.9999981002763525, 0.9999991009239606, 0.9999984750366872, 60.029927837070304, 60.03181750003901, 60.02674283631839, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.6636, 3.528954, 2733.627, 795.3526, 3.454648, 2747.646, 828.3787, 3.29022, 2725.864, 606.7264, 4.52553, 2745.907, 601.2598, 9.140188, 5495.55, 587.7859, 9.328903, 5483.499, 99.50744, 99.99605, 99.20521, 99.93468, 100.0, 99.78338
185932.14512, 283.40141394726163, 282.8290618936603, 282.97563728363883, 25.303542883561043, 25.4545452782473, 25.42707417503691, 7133.448850918389, 7168.184550766715, 7164.744291369349, 142.76882052187287, 3.819608131773748, 8.15675448622278, 7147.952096941123, 7171.297742618425, 7173.027065776889, 0.9999992799600639, 0.9999988963434467, 0.9999983336624646, 60.029007662203014, 60.029681703386004, 60.036199576623126, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 780.9724, 3.507538, 2739.258, 795.3526, 3.454279, 2747.598, 828.3981, 3.290772, 2725.638, 606.7458, 4.525898, 2745.961, 601.2407, 9.140188, 5495.55, 594.0684, 9.24595, 5492.743, 99.72611, 99.99623, 99.21761, 99.93666, 100.0, 99.95268
185934.53240000003, 283.29277857589227, 282.7807909645303, 282.8257018322103, 25.306698452176203, 25.485147463319688, 25.451124727394145, 7143.938318708871, 7170.883858056366, 7169.651583579418, 145.05174693049048, 2.2803856414342363, 2.9037992122957803, 7144.939972094776, 7166.701281024121, 7169.04933174162, 0.9999998812664919, 0.9999999889281938, 0.9999998919339568, 60.031975204244105, 60.03005702957925, 60.029838343850095, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 787.4388, 3.485943, 2744.514, 801.5784, 3.428307, 2748.105, 822.0892, 3.327035, 2735.251, 612.8433, 4.471658, 2740.566, 594.9651, 9.233145, 5493.663, 600.0327, 9.158785, 5495.726, 99.85719, 100.0, 99.54071, 99.72761, 99.96675, 100.0
185936.9658, 283.05168910490386, 282.6466826026431, 282.74512285230514, 25.28721768895278, 25.457535679449517, 25.42041387972135, 7134.550702062128, 7165.384660473926, 7163.711769695533, 136.0903400219304, 12.98074627686492, 5.946625013079938, 7142.72686034688, 7167.831498796287, 7158.879507089974, 0.9999996329679123, 0.9999989782999413, 0.9999994476941882, 60.02897199942596, 60.027092263890665, 60.02966192046982, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 780.9724, 3.508609, 2740.229, 795.3526, 3.454463, 2747.589, 828.4564, 3.290036, 2726.423, 608.5518, 4.507328, 2743.942, 601.2216, 9.14037, 5495.543, 594.0485, 9.245767, 5492.688, 99.72665, 99.99588, 99.22556, 99.88809, 100.0, 99.95059
185939.28108000002, 283.29123561994845, 282.67352049843475, 282.81941395101006, 25.214787785285523, 25.387794935522027, 25.365652121886203, 7110.50853435742, 7145.897827581228, 7140.744489015827, 133.6054735165468, 14.339744485423125, 12.590884393621309, 7125.033062474047, 7151.260613834449, 7139.149674925384, 0.9999994162402199, 0.9999990244748861, 0.9999986426580766, 60.028574420809676, 60.02898768012892, 60.03137917054441, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 779.9078, 3.513249, 2738.436, 793.4459, 3.465331, 2747.357, 831.7563, 3.267395, 2717.923, 617.7368, 4.424405, 2731.228, 606.9631, 9.040839, 5490.851, 587.766, 9.329269, 5483.438, 99.66443, 99.98744, 98.96753, 99.43793, 99.91714, 99.78228
185941.63176000002, 283.1931038097682, 282.6258581216802, 282.6911755393936, 25.309285065679205, 25.45287310227996, 25.423880902983072, 7131.683687263376, 7168.447536546088, 7161.331883276542, 135.01945292808637, 11.852560513920707, 13.627059893050046, 7138.12608819549, 7163.732076010498, 7160.498848551664, 0.9999990015838626, 0.9999989700801378, 0.9999980245292027, 60.0243502715748, 60.0270608199897, 60.02897370078144, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 778.9615, 3.514141, 2738.983, 794.5355, 3.457779, 2747.596, 828.6893, 3.289668, 2726.076, 612.785, 4.471842, 2740.113, 601.2216, 9.140005, 5495.602, 594.0485, 9.245767, 5492.688, 99.67334, 99.99134, 99.21295, 99.72381, 100.0, 99.94843
185943.97088, 283.2473745064461, 282.7343289917326, 282.81268850077885, 25.270185671151776, 25.420632222377414, 25.399273276915125, 7132.750236679591, 7160.72368595071, 7152.848932644518, 134.7730507341912, 10.14885692014218, 8.478728108167616, 7130.700274018642, 7165.665267350221, 7152.065309048475, 0.9999994235319114, 0.999999177370839, 0.9999993455797791, 60.02759996329632, 60.02812340940776, 60.02787394967445, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7228, 3.528954, 2734.713, 795.3526, 3.454279, 2747.423, 828.3787, 3.290588, 2725.975, 612.8044, 4.471842, 2740.337, 601.2407, 9.140188, 5495.607, 587.766, 9.328903, 5483.381, 99.47993, 99.99178, 99.20925, 99.72998, 100.0, 99.7813
185946.27272, 283.2514408542924, 282.67822159985707, 282.75753462489024, 25.274316810747134, 25.407424111351, 25.400564120535016, 7126.475200501007, 7156.4533687549765, 7148.717961417442, 141.82702069338984, 3.526978724581568, 13.65644516135626, 7131.612307191635, 7154.5715535106265, 7153.640158837718, 0.999998943078749, 0.9999992166250171, 0.9999988449525289, 60.028176508688425, 60.02660211306547, 60.02448827808097, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 768.4338, 3.548407, 2726.808, 801.5394, 3.428307, 2747.939, 822.0504, 3.327035, 2735.251, 606.7264, 4.525898, 2745.907, 595.0223, 9.232232, 5493.586, 581.4637, 9.404165, 5468.417, 99.23139, 100.0, 99.54071, 99.93467, 99.96692, 99.50991
185948.64092, 283.2567119291355, 282.65494062585407, 282.85946713768317, 25.276161035307865, 25.429082309535683, 25.39997558958653, 7135.957674346389, 7156.547155006267, 7150.331506923773, 135.54569034933047, 9.034794888587385, 14.091705102980995, 7137.585410617924, 7167.911948343686, 7151.279309643771, 0.9999977071349447, 0.9999989355787635, 0.9999983852138654, 60.02484500682606, 60.02237648428929, 60.02207250031211, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.5848, 3.528775, 2734.325, 795.372, 3.454463, 2747.594, 828.4175, 3.290588, 2725.687, 612.785, 4.472026, 2740.501, 601.2407, 9.14037, 5495.602, 587.7859, 9.328903, 5483.495, 99.46391, 99.99605, 99.21339, 99.72982, 100.0, 99.78329
185951.07624000002, 283.34150471591295, 282.6266965077033, 282.7869186381227, 25.269172001913716, 25.427726599685297, 25.40585314169745, 7130.682090240192, 7156.976763211611, 7152.459154462922, 139.70346377318174, 13.045713933968955, 12.924777990960592, 7139.414824937758, 7160.599403601135, 7150.752845634381, 0.9999960768010726, 0.9999976579605188, 0.9999986766080038, 60.02677068454418, 60.02754959093888, 60.024394846078806, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.6439, 3.529132, 2733.344, 795.372, 3.454648, 2747.758, 828.4175, 3.290036, 2726.3, 606.2216, 4.535643, 2746.728, 602.8048, 9.115716, 5494.58, 590.6488, 9.286968, 5490.463, 99.47747, 99.99803, 99.22108, 99.96618, 99.98795, 99.89928
185953.43588, 283.3116355292047, 282.5690174021952, 282.8405252133115, 25.269451021523224, 25.436485120318494, 25.38953756497978, 7130.737496701571, 7163.118507097412, 7154.368931250025, 136.6230966828275, 14.415381718080198, 15.133397091292863, 7137.747676793429, 7157.024414677956, 7155.662764687434, 0.9999991893885082, 0.9999987316989386, 0.9999979023802664, 60.02720589631818, 60.02027311445386, 60.02551547357511, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.0513, 3.508609, 2739.576, 790.6054, 3.47362, 2746.364, 832.4164, 3.26942, 2720.563, 604.6875, 4.542813, 2746.549, 602.843, 9.123935, 5495.554, 587.8853, 9.328903, 5483.56, 99.69914, 99.93962, 99.01231, 99.96645, 99.99882, 99.7823
185955.75232000003, 283.27146447813175, 282.6728547186656, 282.93023004918297, 25.293204653313644, 25.45537472191154, 25.414818490690006, 7138.713662146003, 7167.944088674616, 7156.4753813182815, 135.66147785839348, 12.455763334541189, 6.761664248030456, 7136.935088557361, 7166.1338425086415, 7166.181507827184, 0.9999990791900819, 0.9999981618348182, 0.999998671060356, 60.01540698187417, 60.01800471738889, 60.022110932052406, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 778.2321, 3.515569, 2738.664, 795.3526, 3.454463, 2747.597, 828.4564, 3.290772, 2725.799, 606.7653, 4.525346, 2746.073, 601.2407, 9.14037, 5495.493, 594.0485, 9.246133, 5492.688, 99.64917, 99.99392, 99.21565, 99.93666, 100.0, 99.95059
185958.03204000002, 283.3274317706459, 282.7058420279996, 282.82407580548124, 25.319813025143517, 25.434028641690244, 25.42691492532555, 7132.403590116994, 7165.730085588013, 7169.100081590779, 145.32001295351125, 7.598757248529637, 4.228912449484142, 7146.762922824861, 7169.25738752362, 7170.7521503409935, 0.9999997307873142, 0.9999999984162997, 0.999999702322155, 60.023600566399686, 60.024676766557896, 60.024088057052516, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 786.8277, 3.485229, 2744.352, 801.5978, 3.428307, 2747.939, 822.0698, 3.327403, 2735.02, 612.8044, 4.472209, 2740.508, 595.0223, 9.232963, 5493.586, 600.3508, 9.15384, 5495.584, 99.88954, 100.0, 99.5511, 99.73819, 99.96372, 100.0
185960.40764000002, 283.3811152016695, 282.7466803236951, 282.9136966629956, 25.30367082683409, 25.461211990510858, 25.409200088842894, 7137.168827660595, 7168.370689941092, 7161.290929838227, 139.311211560311, 3.1037148511957184, 9.612250291456803, 7140.011991637102, 7168.527771619075, 7161.458820689447, 0.9999996698919141, 0.9999994619214069, 0.9999997221801172, 60.02324652401264, 60.025388006273296, 60.02704056010007, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 780.6964, 3.509144, 2739.803, 795.3137, 3.454463, 2747.593, 828.3593, 3.290404, 2725.927, 606.7653, 4.525714, 2745.966, 601.2216, 9.140736, 5495.6, 594.0485, 9.24595, 5492.683, 99.71864, 99.99602, 99.20099, 99.94262, 100.0, 99.95048
185962.72196000002, 283.2153867227013, 282.82236054654885, 283.1016346972184, 25.270300551100142, 25.421309607278776, 25.383176996461813, 7126.3342164838305, 7158.544103091901, 7151.193916659265, 136.67140168227388, 10.741672882648345, 12.971397522298048, 7125.351273013956, 7151.926574238678, 7147.204370759321, 0.9999996784926012, 0.9999986809771734, 0.9999990207297488, 60.02342619919319, 60.023410753572676, 60.0274195751569, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.0513, 3.508609, 2739.511, 795.3331, 3.454463, 2747.423, 828.3981, 3.290404, 2726.092, 612.8239, 4.472209, 2740.39, 601.2216, 9.140188, 5495.492, 594.0485, 9.246133, 5492.569, 99.70191, 99.99392, 99.21352, 99.74002, 100.0, 99.95059
185965.0456, 283.4703754508392, 282.77842448105855, 282.8606485256919, 25.294555060523937, 25.454890405961855, 25.410267952065805, 7135.369403882007, 7169.34294987865, 7163.21581704802, 139.8688335593065, 9.626279191591948, 12.840152797046699, 7137.691319500588, 7169.5678299046485, 7159.106594226388, 0.9999989500591685, 0.99999864759529, 0.9999992930209721, 60.02575025459438, 60.02423025864986, 60.026066700518584, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.6636, 3.529311, 2734.063, 789.049, 3.479698, 2744.543, 834.707, 3.250829, 2714.037, 619.0378, 4.410615, 2730.215, 607.4209, 9.039378, 5491.739, 588.6805, 9.31224, 5487.021, 99.51161, 99.88504, 98.75627, 99.37785, 99.92184, 99.82934
185967.41, 283.0282599287109, 282.4700184669209, 282.819273742149, 25.280501874456807, 25.44062039265499, 25.40014313925938, 7127.579395509792, 7152.902960066396, 7149.8837017400465, 131.48342170071254, 7.570862008279619, 6.919447791776747, 7134.494398203805, 7159.096904656776, 7158.627425958655, 0.9999985474442113, 0.9999989089384104, 0.999998413772366, 60.024169861184355, 60.02365571656801, 60.030373781369775, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.507538, 2740.832, 795.3331, 3.454648, 2747.705, 828.4175, 3.290036, 2726.092, 612.8239, 4.471842, 2740.22, 601.2598, 9.140005, 5495.5, 589.6547, 9.312972, 5485.002, 99.69043, 99.99409, 99.21352, 99.72772, 100.0, 99.81072
185969.83648000003, 283.2336540657027, 282.7005248559776, 282.9211008869565, 25.284359124234893, 25.401551815184877, 25.372650274936206, 7132.525456528781, 7149.958488654391, 7150.304328688854, 135.87983626251162, 11.34276056379008, 9.146075268531604, 7129.773612968564, 7145.707972117158, 7151.8970540775645, 0.9999991154161202, 0.9999992132190652, 0.9999987853288039, 60.02239889158398, 60.026272793695874, 60.024974916514466, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.2299, 3.531452, 2731.464, 797.2592, 3.444332, 2748.046, 825.9522, 3.305314, 2729.405, 607.2507, 4.521301, 2745.904, 595.5374, 9.228031, 5493.694, 581.4835, 9.404165, 5468.471, 99.43301, 100.0, 99.33585, 99.93662, 99.9703, 99.51003
185972.157, 283.25045644347944, 282.63946048096625, 282.88704600120536, 25.285268263831707, 25.44472677735544, 25.395063921909358, 7125.578007864068, 7159.388515800653, 7152.54935890606, 137.96825018118352, 7.698104768287521, 12.512134178748965, 7136.276483732365, 7163.967173620013, 7154.053707721177, 0.9999983217718547, 0.9999983706334625, 0.9999988771223948, 60.02833386312434, 60.02643957709439, 60.027220110335776, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 773.0076, 3.532523, 2732.915, 795.6249, 3.453358, 2747.764, 826.7287, 3.29611, 2726.709, 612.7462, 4.472209, 2740.388, 601.2598, 9.140005, 5495.609, 587.766, 9.329086, 5483.439, 99.46185, 99.99588, 99.23597, 99.73404, 100.0, 99.78228
185974.52108, 283.2578142911412, 282.6445069159029, 282.8980506611367, 25.290287055346965, 25.447920209145558, 25.395500900423105, 7138.782218781665, 7165.499439087527, 7158.879500958859, 140.12106204964584, 12.082264594961543, 11.190669292932625, 7137.3203252135145, 7161.779815497829, 7157.784372145013, 0.9999978852207748, 0.9999983063228048, 0.9999982274192375, 60.033156328025505, 60.03107472392583, 60.02987749908093, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7622, 3.528775, 2734.162, 795.372, 3.454279, 2747.594, 828.4564, 3.29022, 2725.695, 606.7653, 4.525898, 2746.013, 601.2216, 9.14037, 5495.441, 587.7859, 9.329086, 5483.44, 99.4813, 99.99588, 99.22344, 99.93855, 100.0, 99.7823
185976.83620000002, 283.27511840850156, 282.75226355337225, 282.95311142389886, 25.301895534048246, 25.451772039153816, 25.41643787239365, 7129.391051493706, 7159.174225248777, 7159.4157533195685, 132.1349520274748, 10.03816747118799, 12.248584128447419, 7133.345721800543, 7167.591240782453, 7158.524443139387, 0.9999990981724225, 0.9999977285358764, 0.9999985029092692, 60.02972611693001, 60.028187218235495, 60.03116936408816, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.0118, 3.508609, 2740.464, 789.0684, 3.480067, 2744.816, 834.7458, 3.250644, 2714.206, 600.3765, 4.577012, 2748.172, 607.4972, 9.037917, 5490.759, 594.0286, 9.246133, 5492.622, 99.73238, 99.89497, 98.76004, 100.0, 99.91452, 99.95255
185979.22480000003, 283.27363191556543, 282.6425709110985, 282.7788380859255, 25.298055094666104, 25.463583790856173, 25.419262555453248, 7133.801482619843, 7165.168989271242, 7156.827225176809, 136.73659325241442, 13.439874219718263, 15.177170620504967, 7146.031381875187, 7165.981980652356, 7168.399383918239, 0.9999990353671686, 0.999996954814001, 0.9999977445818233, 60.0325299196449, 60.031073792978304, 60.03455486249875, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.8016, 3.529846, 2734.052, 795.3331, 3.454463, 2747.593, 828.3787, 3.290772, 2725.53, 606.7653, 4.52553, 2746.13, 601.2407, 9.140188, 5495.542, 588.7402, 9.316817, 5487.023, 99.5177, 99.99605, 99.19308, 99.9308, 100.0, 99.82858
185981.58456000002, 283.3520999602436, 282.66083863236184, 282.85358257860423, 25.295111511664818, 25.445032825051513, 25.441871818032304, 7129.195917782094, 7160.287043201743, 7170.282176504937, 141.30168763856227, 8.203993020789312, 6.765066060230538, 7142.31369522484, 7151.285580275172, 7161.852905586727, 0.9999995246117063, 0.9999996152951147, 0.9999998790485822, 60.0263413109916, 60.0294660141124, 60.0303154877819, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 780.9724, 3.507895, 2739.086, 795.3526, 3.454648, 2747.594, 828.4175, 3.29022, 2726.427, 607.3672, 4.516337, 2744.804, 609.481, 8.996827, 5485.778, 597.4482, 9.188633, 5495.611, 99.71236, 99.99605, 99.22231, 99.89455, 99.84791, 100.0
185983.89396000002, 283.2981300774347, 282.656740305208, 282.76742325990006, 25.311346098418674, 25.46047969241486, 25.41685017665424, 7138.465339708638, 7167.535607121924, 7160.276844337139, 137.57323927583485, 11.356842992915062, 11.282690514244223, 7130.13807785249, 7162.799705207335, 7158.764818022489, 0.9999994225488171, 0.9999982877503107, 0.9999997717874252, 60.027767108037466, 60.02907449099426, 60.031743579084306, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 787.0051, 3.487906, 2743.288, 800.6445, 3.435307, 2747.854, 824.7681, 3.307707, 2729.771, 609.1926, 4.508799, 2745.03, 608.4509, 9.029152, 5490.678, 594.1876, 9.243752, 5492.501, 99.84923, 100.0, 99.37297, 99.90275, 99.91401, 99.95364
185986.20648000002, 283.28100532062484, 282.7466542175016, 282.8061619844017, 25.286419430724738, 25.419915954378123, 25.402318861478566, 7129.167625128749, 7161.019620409379, 7157.17418382176, 134.92563365600427, 8.463819821555546, 10.554252161808108, 7134.385031773253, 7168.33415056914, 7161.154288224019, 0.9999991019308732, 0.9999982914258024, 0.9999996012101849, 60.02680069530632, 60.02864128546305, 60.029692107627504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.1696, 3.50843, 2740.569, 795.3526, 3.454832, 2747.705, 828.4952, 3.290588, 2726.361, 612.7656, 4.471842, 2740.5, 607.5163, 9.037735, 5490.652, 594.0684, 9.245767, 5492.742, 99.71865, 100.0, 99.20121, 99.73789, 99.91452, 99.95157
185988.62856, 283.3917065421164, 282.8139247120752, 282.94646417916533, 25.22886832654367, 25.396913671059245, 25.34742069355385, 7113.159910229851, 7152.1449884103895, 7142.480054718772, 134.77287587771525, 14.478471272042498, 7.279497274494588, 7118.619361580528, 7151.172286422089, 7140.250417380881, 0.9999981545273328, 0.9999988873687087, 0.9999989036368704, 60.023457629590126, 60.02662077097431, 60.02237863505935, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.6636, 3.529132, 2734.177, 789.049, 3.47933, 2745.488, 834.804, 3.251013, 2713.961, 619.0961, 4.410064, 2730.327, 601.2407, 9.140553, 5495.6, 587.766, 9.329453, 5483.494, 99.4994, 99.93201, 98.76018, 99.3757, 100.0, 99.78107
185990.94408000002, 283.27821842513526, 282.67896388253604, 282.93025775637597, 25.286813064952295, 25.450267357349354, 25.395631161657725, 7139.169403293302, 7160.142524887473, 7160.007840372641, 135.7626269466491, 10.735534773014024, 12.137179361957124, 7139.034024928196, 7162.855519491087, 7156.326464822424, 0.9999986296937675, 0.9999993966035756, 0.9999981387485787, 60.03397609493753, 60.030004194349765, 60.02372740910804, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.1301, 3.508787, 2740.114, 795.3331, 3.454463, 2747.593, 828.4564, 3.290956, 2725.688, 612.8433, 4.471842, 2740.391, 607.5163, 9.037735, 5490.759, 594.0684, 9.24595, 5492.743, 99.72855, 100.0, 99.19881, 99.73193, 99.91455, 99.95158
185993.28920000003, 283.3014748408004, 282.6308138965144, 282.895566225552, 25.24731171574121, 25.448950859059256, 25.3976399517362, 7127.641756036683, 7156.5421437996865, 7154.139937417313, 135.05533452622217, 6.717061162799382, 8.349884649172054, 7126.479033513563, 7157.4639671567265, 7153.604906136518, 0.9999990003887197, 0.999999297241571, 0.9999984093216094, 60.03095323573082, 60.033824327729306, 60.034833421965445, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7425, 3.528775, 2733.995, 795.3526, 3.454463, 2747.594, 828.3787, 3.290772, 2725.525, 612.8044, 4.471658, 2740.389, 601.2407, 9.140188, 5495.603, 587.766, 9.328903, 5483.439, 99.51525, 99.99605, 99.21761, 99.73196, 100.0, 99.78021
185995.64756, 283.43686400892074, 282.7867318738221, 282.9157705690765, 25.27468162670031, 25.420021997782914, 25.417674202309385, 7132.739680198242, 7163.215515952497, 7160.575435370874, 142.33881252486663, 12.43947004412962, 12.132307771432579, 7139.571113613634, 7164.399377130135, 7149.97520518275, 0.9999994178950871, 0.9999994327645348, 0.9999983168330673, 60.03128902888015, 60.0371683941791, 60.0325140569612, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 768.3943, 3.548228, 2726.74, 801.6367, 3.428307, 2748.277, 822.0504, 3.327219, 2735.082, 606.7458, 4.526082, 2745.897, 595.6899, 9.222735, 5494.328, 583.571, 9.375233, 5476.661, 99.22546, 100.0, 99.54688, 99.93254, 99.98042, 99.65893
185998.01252000002, 283.31125542135686, 282.64674272885566, 282.91226267769497, 25.28329114136123, 25.447220554790597, 25.400201006998856, 7131.493944145948, 7155.229597025819, 7147.675544010623, 139.936516812048, 12.337466973604478, 11.7268878825314, 7135.404760179844, 7166.013248549352, 7156.814276125846, 0.9999978049306423, 0.9999985814940329, 0.9999989544073467, 60.03176666162981, 60.031747036223116, 60.03048104116827, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7031, 3.528597, 2733.722, 795.3526, 3.454279, 2747.535, 828.4175, 3.29022, 2726.088, 609.5615, 4.505305, 2744.859, 601.2407, 9.140005, 5495.544, 587.7462, 9.329086, 5483.607, 99.52152, 100.0, 99.19286, 99.89653, 100.0, 99.78533
186000.33416000003, 283.3568071701785, 282.7381922434399, 282.69482624243534, 25.266187438649595, 25.436781741881223, 25.38350037605174, 7127.856181970604, 7162.467151223558, 7150.625004670894, 132.7938341414074, 13.443696882803124, 10.539139757016983, 7134.492393909588, 7163.347325633368, 7152.324924218247, 0.9999988039114913, 0.999999092424031, 0.9999993219320955, 60.028980897731365, 60.02781207388556, 60.026309308621194, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 776.1226, 3.524492, 2736.535, 791.7533, 3.469752, 2746.438, 832.5911, 3.262057, 2715.787, 600.6678, 4.576828, 2747.842, 607.4019, 9.038282, 5490.75, 594.0286, 9.246133, 5492.795, 99.58928, 99.94925, 98.83849, 100.0, 99.91531, 99.95057
186002.78336, 283.2780148152577, 282.69646859812224, 282.7900448478108, 25.285859075661666, 25.45033810921182, 25.38025920843772, 7127.395226047809, 7161.681948780758, 7145.852889453014, 136.56805452642948, 10.569892538274189, 11.359691026624205, 7136.8261016184115, 7165.653614519806, 7159.96675846697, 0.9999985842500919, 0.9999979875944908, 0.9999987997514291, 60.02114802229941, 60.01980760213326, 60.02387675174255, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.9199, 3.527883, 2733.612, 795.3526, 3.454463, 2747.423, 828.437, 3.290036, 2725.752, 606.7264, 4.525162, 2746.018, 601.2407, 9.140188, 5495.55, 587.766, 9.329086, 5483.38, 99.48166, 99.98986, 99.21756, 99.93871, 100.0, 99.78228
186005.18424, 283.1761691104589, 282.6973059651025, 282.9036580064668, 25.292203006420305, 25.450358519717515, 25.4030489295011, 7138.433288503259, 7165.020186939557, 7161.239011313326, 140.45994159298243, 14.07781360560557, 10.52095664786907, 7141.793174054111, 7169.208901292464, 7171.647224288683, 0.9999982917480781, 0.9999999046145388, 0.9999998406121741, 60.01700049824244, 60.015541248247814, 60.01549582461417, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.1301, 3.508252, 2740.124, 795.3526, 3.454279, 2747.423, 828.4758, 3.290772, 2725.868, 606.7847, 4.525346, 2745.908, 601.2407, 9.140188, 5495.55, 594.0485, 9.24595, 5492.803, 99.7242, 99.99605, 99.20903, 99.94068, 100.0, 99.95268
186007.50148, 283.2149959796513, 282.6976456070816, 282.910001860719, 25.31802837611883, 25.461547687402184, 25.450542916125986, 7147.929667118035, 7159.314379412907, 7164.062264842034, 145.64207385447162, 1.7103404613799285, 5.882431614028064, 7147.085701556126, 7169.777068253565, 7167.998496108204, 0.9999995190260241, 0.9999999218628637, 0.9999999094370301, 60.01346372294688, 60.016948148838466, 60.01620230355258, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 787.1037, 3.486122, 2744.547, 801.5978, 3.428307, 2748.28, 822.0698, 3.326851, 2735.193, 612.785, 4.472761, 2740.281, 594.9842, 9.232597, 5493.578, 600.3707, 9.154206, 5495.693, 99.88519, 100.0, 99.54053, 99.74013, 99.96689, 100.0
186009.86452, 283.28208880292425, 282.662945770869, 282.7906243562822, 25.288751693951042, 25.43447858970011, 25.41473564384578, 7136.124703206077, 7169.729112509816, 7162.098893508847, 135.50051126714845, 6.849597382598404, 8.727187264726126, 7141.306656378797, 7166.537498966401, 7161.471748525902, 0.999999499153594, 0.9999997267796593, 0.999999136025622, 60.01515458931676, 60.017763523215834, 60.01620159011438, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.0118, 3.508073, 2740.124, 795.3526, 3.454463, 2747.648, 828.4175, 3.290588, 2725.981, 606.7653, 4.523324, 2745.837, 601.2216, 9.140736, 5495.599, 594.0684, 9.24595, 5492.742, 99.72421, 99.99178, 99.20948, 99.93249, 100.0, 99.95157
186012.1834, 283.27133984492514, 282.65752799028303, 282.9635448766979, 25.23244745315376, 25.37709407903773, 25.3364634640115, 7117.484036614112, 7148.408756101074, 7136.144631187202, 137.34648393044165, 7.419048552028016, 11.277393133947953, 7120.58577933842, 7148.626911770106, 7143.411594372737, 0.9999993213916939, 0.9999990255436654, 0.9999989049227611, 60.01278182606424, 60.00851170861931, 60.00702974759126, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 780.9724, 3.508073, 2740.458, 795.3526, 3.454648, 2747.604, 829.1163, 3.286355, 2724.263, 614.3385, 4.451433, 2736.965, 604.3499, 9.08394, 5493.274, 589.7939, 9.308577, 5484.548, 99.73638, 100.0, 99.14698, 99.63001, 99.97031, 99.8145
186014.55696000002, 283.4200151427568, 282.6612279146812, 282.94647853754407, 25.2921307870511, 25.447715556791426, 25.39895889840645, 7139.221652126602, 7165.919022121706, 7158.734310062235, 139.12448466377737, 8.728473050180355, 12.28460042183633, 7135.485679214804, 7169.184178357013, 7160.073756304724, 0.9999995740063838, 0.9999993451883409, 0.9999988057426187, 60.01439259560129, 60.01202256867781, 60.0166211151341, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 776.1423, 3.523243, 2737.767, 792.6288, 3.465883, 2746.67, 830.4169, 3.279728, 2724.563, 613.3481, 4.466326, 2740.221, 601.2598, 9.139823, 5495.549, 594.0485, 9.246316, 5492.628, 99.61046, 99.96246, 99.08316, 99.7296, 100.0, 99.94949
186016.88648000002, 283.44111477903164, 282.7578149014053, 282.9197011194062, 25.2699527961832, 25.426904974383124, 25.378964055779203, 7131.460497382572, 7159.740083215573, 7152.43244089214, 134.0797275571199, 11.210871938612286, 15.290737848401932, 7130.5858400155, 7163.258658896653, 7155.690359874536, 0.9999987481580578, 0.9999979330921546, 0.9999993537331988, 60.01582591637539, 60.01489368115721, 60.01235555762716, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 775.5311, 3.526634, 2734.67, 795.372, 3.454463, 2747.875, 828.4758, 3.29022, 2726.021, 612.785, 4.472209, 2740.278, 607.5353, 9.037552, 5490.659, 587.7859, 9.329086, 5483.38, 99.51038, 100.0, 99.19921, 99.72982, 99.91354, 99.78337
186019.22924000002, 283.2519949752706, 282.78351477362, 282.9250048690058, 25.23393968377921, 25.379752111114907, 25.352438466319313, 7127.699953680354, 7152.664836362852, 7145.788991243867, 142.07461074618323, 6.048059242576301, 5.843030602119143, 7126.754852499789, 7130.086767216771, 7149.752481144135, 0.9999999171053897, 0.9999996455884974, 0.9999999506224885, 60.01418853683975, 60.015560339404175, 60.0193013284127, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 768.3746, 3.548228, 2726.315, 801.5589, 3.427939, 2748.216, 822.1087, 3.326851, 2735.078, 606.8041, 4.525346, 2745.796, 613.6584, 8.927611, 5478.559, 581.5233, 9.403982, 5468.706, 99.23419, 100.0, 99.54058, 99.93064, 99.69052, 99.51113
186021.54636, 283.32199438256737, 282.6961455523298, 282.84789837762304, 25.24783485874227, 25.420570743352734, 25.387028753451357, 7127.281740254503, 7161.479922104183, 7149.390600069264, 137.09308657837437, 10.382395879683827, 8.935756462509062, 7132.485233194118, 7160.947152623191, 7155.261617379371, 0.9999994804746629, 0.9999986399067908, 0.9999990679473846, 60.016627877803316, 60.01743314056342, 60.01907917206406, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.6636, 3.529489, 2734.115, 795.3526, 3.454463, 2747.482, 828.3787, 3.290404, 2726.038, 612.8044, 4.471474, 2740.389, 607.5353, 9.037735, 5490.816, 587.766, 9.329086, 5483.439, 99.50377, 99.99803, 99.21156, 99.7217, 99.9146, 99.78228
186023.81356, 283.33469775002266, 282.88766819278595, 282.9420979848576, 25.245189605109662, 25.42307656138431, 25.36355366010504, 7125.734085312695, 7154.079893771503, 7146.412679572824, 139.79708004426618, 11.34204781979679, 12.746700270456586, 7124.564177992656, 7161.610557336037, 7147.94126681166, 0.9999983396531134, 0.999997437061445, 0.999998723046978, 60.022517490185436, 60.02322445341789, 60.027135282234916, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7031, 3.528954, 2734.282, 795.3526, 3.454279, 2747.535, 828.3981, 3.290036, 2725.917, 606.7264, 4.52553, 2745.96, 607.5353, 9.03737, 5490.869, 587.766, 9.328903, 5483.439, 99.48775, 99.99392, 99.19468, 99.9366, 99.91365, 99.78228
186026.1902, 283.4687912732467, 282.98280816041716, 283.1249783749604, 25.26846290461139, 25.429339217512553, 25.36975062385319, 7131.238221661073, 7158.291490530335, 7147.373383698458, 139.3581853619105, 14.16250678456936, 9.937442798796837, 7137.197022667075, 7168.466866774321, 7151.664223175263, 0.9999998091450548, 0.9999986546330547, 0.999999050059772, 60.02925847004141, 60.02999073996716, 60.0305582012193, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.0118, 3.508252, 2740.019, 789.0684, 3.479514, 2745.202, 834.7846, 3.249908, 2713.409, 600.3571, 4.576644, 2748.042, 601.8702, 9.121378, 5494.926, 591.3049, 9.288251, 5487.603, 99.69305, 99.90902, 98.77657, 100.0, 99.99535, 99.87842
186028.55384, 283.5589420868087, 282.70312374509047, 282.95657209525024, 25.27447238790252, 25.440600466344446, 25.399387678609113, 7130.213148640287, 7170.539779314014, 7161.372879439326, 134.32448698276767, 11.281630669132937, 10.114991242613769, 7145.433292069335, 7167.607643375346, 7164.278447572571, 0.9999979832854978, 0.9999993101507749, 0.999999583181729, 60.030440721293694, 60.030051794645466, 60.02897629521275, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.6242, 3.529132, 2733.521, 795.3526, 3.454463, 2747.652, 828.4175, 3.290772, 2726.423, 606.7653, 4.52553, 2746.072, 602.2326, 9.124482, 5495.316, 593.9292, 9.246682, 5492.741, 99.50552, 99.99819, 99.19699, 99.94259, 99.99841, 99.95155
186030.926, 283.211438859648, 282.7916512407582, 282.9117159815263, 25.30951733147028, 25.443496857173077, 25.42386483187376, 7142.108032518384, 7171.981665415029, 7168.8547412560665, 145.35326105037984, 4.329846019636079, 7.665714132174344, 7140.288788382086, 7170.480588128292, 7171.058227683456, 0.9999995090808906, 0.9999997724948694, 0.9999999765430174, 60.02762234820494, 60.029896970774935, 60.02694531977023, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 783.3381, 3.500221, 2742.618, 799.1464, 3.438991, 2748.351, 824.3217, 3.321144, 2734.727, 612.7462, 4.471658, 2740.562, 595.194, 9.231684, 5493.596, 600.0128, 9.157686, 5495.736, 99.799, 100.0, 99.51603, 99.72594, 99.96615, 100.0
186033.24596000003, 283.32963513223433, 282.9317108633901, 283.0198225486058, 25.30314452745462, 25.4725505122924, 25.40628071462879, 7145.0409112689385, 7171.605776631805, 7166.431730570153, 138.19761853734371, 7.7243407439214025, 6.599175240286058, 7145.33941351188, 7169.20920192781, 7157.900677885328, 0.9999993729318792, 0.999999636226191, 0.9999996180994477, 60.03151497199843, 60.02862559805956, 60.03225431783874, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.2484, 3.507538, 2739.445, 795.3331, 3.454463, 2747.651, 827.0587, 3.297767, 2727.167, 606.6682, 4.526633, 2745.959, 601.2216, 9.140553, 5495.549, 594.0485, 9.246133, 5492.802, 99.72749, 99.99815, 99.28197, 99.93658, 100.0, 99.95048
186035.6326, 283.2800395958654, 282.7896397577342, 283.0208259575966, 25.28539661780592, 25.458082141407008, 25.383920611905545, 7135.672624886042, 7165.268602996775, 7154.861075173133, 134.17980156811927, 9.571594674866674, 8.753898451139321, 7134.489250758596, 7155.26861827851, 7159.160280350295, 0.9999996787458338, 0.9999996737787751, 0.9999994172460396, 60.027420896758414, 60.032240837159485, 60.03145448958851, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 780.9133, 3.508252, 2739.703, 795.3526, 3.454463, 2747.481, 828.437, 3.29022, 2725.69, 612.785, 4.471658, 2740.389, 601.2216, 9.140553, 5495.657, 594.0684, 9.24595, 5492.634, 99.7089, 99.99605, 99.1989, 99.73387, 100.0, 99.9495
186037.99924, 283.42211582950256, 282.81966280639307, 282.8438070092983, 25.27379099673844, 25.432421348335414, 25.387010968568113, 7130.13551176753, 7156.965231222539, 7156.020628506595, 136.19799514073202, 8.045771746558785, 9.60652271549759, 7135.543340252463, 7166.485052568492, 7156.049889578476, 0.9999995673787786, 0.9999990336712219, 0.9999993374716755, 60.032055752881185, 60.02814212127911, 60.029659469762365, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7031, 3.529132, 2734.005, 789.0684, 3.478777, 2745.032, 834.6876, 3.251013, 2714.037, 619.0766, 4.410064, 2730.321, 607.4972, 9.0381, 5490.816, 587.766, 9.329269, 5483.44, 99.50132, 99.90283, 98.77478, 99.37362, 99.91652, 99.78327
186040.33948000002, 283.3781071758842, 282.8528654344818, 282.91990599840096, 25.257480412667903, 25.42283235610086, 25.370246080153148, 7123.710030171288, 7158.438483046793, 7146.086321158722, 136.1904777964976, 9.87590925550694, 5.200425648105465, 7128.953101934617, 7156.278507506719, 7150.525744741395, 0.9999991243491301, 0.9999990553991983, 0.9999991983882007, 60.038678953864824, 60.036454072960254, 60.035663318210084, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 781.0118, 3.509144, 2740.253, 795.3526, 3.454648, 2747.535, 828.3981, 3.29022, 2725.811, 612.7656, 4.471842, 2740.501, 601.2216, 9.14037, 5495.602, 591.8616, 9.275616, 5488.467, 99.7099, 99.99392, 99.19499, 99.73792, 100.0, 99.88809
186042.69216, 283.34236521817417, 282.7422082368753, 282.8148297124347, 25.230627673366616, 25.397553739775315, 25.390310573098205, 7128.963039695641, 7156.083513674509, 7157.98432305155, 143.06323846243458, 7.603228531197601, 8.992883835044722, 7127.102323710434, 7154.093971435083, 7144.855569596326, 0.9999992045637206, 0.9999991279223185, 0.9999985205217269, 60.04070416944798, 60.04155144236283, 60.03765938587569, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 600], 5500.0, [], 774.7425, 3.529132, 2734.058, 795.372, 3.454648, 2747.853, 827.6799, 3.297951, 2728.474, 610.3577, 4.497583, 2743.835, 597.7691, 9.192784, 5494.699, 582.8354, 9.392995, 5469.405, 99.48183, 99.99864, 99.30021, 99.85927, 99.9917, 99.52689
