TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
187120.49964000002, 283.8941626991017, 283.3746884028367, 283.56075620798214, 25.219942908453095, 25.39484416239016, 25.358956550347013, 7144.159312816002, 7167.840191596629, 7170.07351064937, 132.1808292818502, 10.63589682328211, 7.379908619704565, 7140.777481675177, 7163.755286736113, 7168.725059763463, 0.9999994993743229, 0.9999988018588682, 0.9999998037318073, 60.00853449856849, 60.00436637925439, 60.00551968295121, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6208, 3.519674, 2737.204, 796.3448, 3.450779, 2747.942, 827.311, 3.296847, 2727.864, 606.7264, 4.52553, 2746.181, 790.3477, 6.947579, 5491.265, 594.128, 9.252726, 5491.635, 99.60173, 100.0, 99.26705, 99.93876, 99.92359, 99.94024
187122.87816000002, 283.98465722239246, 283.4694880863977, 283.58612867470964, 25.231474009897394, 25.371983395807845, 25.36872426304495, 7138.080438173309, 7159.794368140955, 7162.604592193655, 137.18657293902675, 5.791527191292062, 7.524588429252617, 7132.000963800927, 7171.87123296326, 7160.459844001817, 0.999999369305394, 0.999999464963712, 0.999999609237812, 60.010304454103505, 60.01334864731097, 60.00934001952837, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.8508, 3.497544, 2741.672, 796.3643, 3.450227, 2747.662, 827.2528, 3.298319, 2727.979, 607.0954, 4.51983, 2745.207, 798.2446, 6.884573, 5495.83, 584.8236, 9.364978, 5474.599, 99.82441, 100.0, 99.28219, 99.92796, 100.0, 99.63655
187125.18592000002, 284.0073664072536, 283.46044855890705, 283.5726298388788, 25.24367689522086, 25.382778622084224, 25.36872606043733, 7144.4004670843115, 7168.5019604589825, 7165.152991361695, 139.66465031690313, 10.069714571739041, 8.651352176188993, 7143.061032454401, 7165.361969927088, 7167.311226293273, 0.9999998047203001, 0.9999991721262828, 0.9999990553622515, 60.01182034115654, 60.01249123230977, 60.013539469306316, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 790.2383, 3.47577, 2745.704, 802.0453, 3.429044, 2748.277, 822.8657, 3.318567, 2732.667, 609.6198, 4.506041, 2744.876, 798.0348, 6.889504, 5495.127, 587.7462, 9.327988, 5483.81, 99.92727, 100.0, 99.47316, 99.89861, 100.0, 99.78573
187127.49148000003, 283.96083409940394, 283.474062343641, 283.6935359214383, 25.24124727472708, 25.399631264499405, 25.365318786381945, 7142.472087681823, 7149.625962683975, 7165.036573034067, 139.30821547706546, 9.406353426800024, 4.551930624545548, 7130.268406353157, 7169.097956441932, 7163.092037026389, 0.9999993994360495, 0.9999990847201939, 0.9999996512612723, 60.010170692233686, 60.00824396702627, 60.01027831926434, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9888, 3.498614, 2742.256, 796.3643, 3.450227, 2747.891, 827.3693, 3.297951, 2727.41, 612.7462, 4.47129, 2740.388, 796.6042, 6.897905, 5495.164, 587.8853, 9.327255, 5483.643, 99.8018, 100.0, 99.26149, 99.73381, 99.99563, 99.78705
187129.83532, 284.0546791334546, 283.5676780128702, 283.6768681058645, 25.19169910158355, 25.355532942146894, 25.325879128609383, 7130.41052875799, 7165.0180175391115, 7151.460607336535, 131.0762437464973, 14.943116260321176, 0.9376165484627563, 7131.498917392545, 7161.825179141205, 7148.740909458741, 0.9999999840575974, 0.999998396640005, 0.999999862827432, 60.005688966045646, 60.01245639094793, 60.01383496385664, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 778.9221, 3.51896, 2736.195, 790.0023, 3.475277, 2745.855, 833.5228, 3.258744, 2716.415, 619.1349, 4.409512, 2729.99, 790.3286, 6.947945, 5491.261, 594.1876, 9.244119, 5492.952, 99.58122, 99.90629, 98.86133, 99.36755, 99.92661, 99.9521
187132.22432, 283.95137373263987, 283.50431283566627, 283.5340073387422, 25.226097745326754, 25.365943403549625, 25.368552593864408, 7140.197169276423, 7166.150809667828, 7162.218862590252, 137.3677041543242, 6.1319431256792996, 3.9093203715335108, 7134.926247798397, 7161.032538861871, 7166.569958486766, 0.9999998871863875, 0.9999992197066075, 0.9999987959628575, 60.00964071271992, 60.00956453739727, 60.00717751609037, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.6536, 3.498614, 2741.992, 796.3643, 3.450411, 2747.945, 827.2528, 3.298503, 2728.25, 612.8239, 4.471474, 2740.054, 796.6042, 6.898453, 5495.276, 587.9052, 9.327072, 5483.703, 99.80195, 100.0, 99.24631, 99.72167, 99.9956, 99.78707
187134.5406, 284.13917680003675, 283.53596369389317, 283.68041313683494, 25.237344006173906, 25.37608971863225, 25.366157421536577, 7133.394112491071, 7171.520704140122, 7164.300913646925, 133.49313330511495, 12.262875680335128, 7.6262286931277, 7142.741554506485, 7163.6893770175575, 7160.617178985449, 0.9999997903891072, 0.9999993083229459, 0.9999998012683372, 60.00291834595776, 60.00806798859302, 60.00809205549811, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6406, 3.519495, 2736.764, 796.3448, 3.450411, 2747.832, 827.4081, 3.297215, 2728.195, 612.6879, 4.471658, 2740.336, 790.3477, 6.947945, 5491.427, 594.2274, 9.243569, 5492.953, 99.6019, 100.0, 99.24996, 99.73193, 99.92463, 99.95428
187136.89188, 284.04780726943693, 283.44406823535763, 283.5716860928898, 25.242757048773885, 25.378715445136056, 25.36544454993757, 7142.181502171219, 7163.944050151933, 7167.81265265907, 139.92088921078857, 9.232827493136028, 1.3640183628210707, 7138.39204831812, 7169.511887310388, 7168.356289037495, 0.999999967997809, 0.9999990959973544, 0.9999999904252813, 60.008906683284614, 60.00789382881002, 60.008118343862414, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 771.3516, 3.539305, 2730.122, 802.5706, 3.423887, 2748.116, 820.9246, 3.333661, 2736.727, 606.843, 4.524978, 2745.96, 784.0148, 6.993783, 5484.79, 599.993, 9.159517, 5495.723, 99.35828, 100.0, 99.59272, 99.9285, 99.79439, 100.0
187139.25892000002, 283.9463037716782, 283.42865642643017, 283.64356201547594, 25.25457932710389, 25.402031868573523, 25.382486018989777, 7141.3649910961585, 7171.210798582137, 7171.835804890838, 135.69369332200768, 8.090290778306098, 4.728811942230777, 7141.237878444518, 7165.810250132868, 7160.806520377145, 0.9999992343908922, 0.9999989188276633, 0.9999996779420739, 60.009878196671394, 60.00170597451076, 60.00335254667132, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.7194, 3.519138, 2736.921, 796.3448, 3.450779, 2747.948, 827.214, 3.297583, 2727.285, 610.5907, 4.496664, 2743.657, 790.3668, 6.947945, 5491.207, 594.2274, 9.244119, 5492.898, 99.61793, 100.0, 99.28362, 99.8528, 99.92661, 99.95441
187141.65120000002, 284.097376932766, 283.3917283487155, 283.60508395159013, 25.2318061017053, 25.391223947356444, 25.328764317308018, 7129.585745398156, 7164.551722335005, 7152.265197025968, 124.8652379305696, 14.022616072955316, 8.531785190297342, 7139.0396665937615, 7167.418674128293, 7158.495353198266, 0.9999990274100109, 0.9999985056103377, 0.9999986888846757, 60.006741866141326, 60.00942241277409, 60.00625471649197, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 778.2715, 3.517889, 2739.104, 794.7106, 3.459437, 2747.195, 829.0193, 3.28617, 2724.699, 601.697, 4.571864, 2747.946, 796.3752, 6.900096, 5495.109, 587.9052, 9.327621, 5483.696, 99.65682, 99.98154, 99.17131, 100.0, 99.99557, 99.78585
187143.99140000003, 284.0857353149933, 283.41074811196864, 283.5537674391414, 25.22839993341588, 25.416794457400975, 25.387327396758344, 7138.950889135796, 7165.311968505009, 7166.935809593728, 139.20991002662117, 11.782833230523465, 10.30181064661565, 7126.242341863689, 7164.399120990944, 7164.267496898739, 0.9999994283300575, 0.9999983373013737, 0.9999999065630122, 60.00586384007603, 60.00336792651443, 60.00183177713631, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 779.2769, 3.514319, 2737.977, 795.8195, 3.450963, 2747.893, 829.4269, 3.284146, 2726.769, 606.843, 4.524978, 2745.846, 790.3858, 6.947762, 5491.372, 594.2075, 9.243936, 5492.832, 99.64605, 100.0, 99.1626, 99.94057, 99.92455, 99.95538
187146.28204000002, 284.02888576930866, 283.4455158820347, 283.6076396472711, 25.21628545751146, 25.404449173846263, 25.37804294765977, 7135.792680475002, 7164.968166338699, 7168.068941037254, 139.6400545296873, 10.752366714812979, 5.97475389397232, 7133.7857352992505, 7165.335168789504, 7168.425442514757, 0.9999996273459179, 0.9999991446968334, 0.9999997056232075, 60.00230081174097, 60.00088737229408, 59.99887204612857, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.8705, 3.498079, 2741.877, 796.3643, 3.450411, 2747.948, 827.2528, 3.297767, 2728.076, 606.7653, 4.525162, 2746.127, 796.6042, 6.898453, 5495.273, 587.925, 9.327255, 5483.643, 99.81012, 100.0, 99.25096, 99.94267, 99.99762, 99.78817
187148.62836, 284.1156882670473, 283.3902711392316, 283.54880620267545, 25.219741759244876, 25.37920963434233, 25.37438510046394, 7143.081379591398, 7158.103899422173, 7163.0347720838745, 139.24226875362035, 11.030504107974139, 10.690008420695904, 7151.232673989024, 7163.928781441133, 7166.102384483595, 0.9999994131573168, 0.9999991008760262, 0.9999995280685411, 59.99930742033366, 59.99616122293231, 59.993489055654834, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 789.8638, 3.4747, 2745.239, 802.6678, 3.423518, 2748.055, 820.8857, 3.333661, 2736.624, 612.8627, 4.471107, 2740.164, 802.8225, 6.845126, 5495.422, 581.6625, 9.402334, 5468.968, 99.9302, 100.0, 99.59033, 99.72567, 100.0, 99.51566
187150.93244, 284.05136136919134, 283.3983372862288, 283.6194804475374, 25.23320624653557, 25.39341641854112, 25.36901328915178, 7137.205554368179, 7166.126912090261, 7165.542266723644, 137.68274056349833, 7.974458104738915, 6.844032471176433, 7147.140684794215, 7163.3753643040845, 7167.842175967841, 0.9999982882823965, 0.9999988976685441, 0.9999997092050212, 59.99314786882001, 59.989732487167345, 59.99633390489843, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9691, 3.498079, 2742.59, 796.3448, 3.450595, 2748.001, 827.3304, 3.298687, 2726.935, 606.8235, 4.525346, 2746.127, 796.566, 6.89827, 5495.049, 587.9449, 9.327072, 5483.817, 99.79673, 100.0, 99.24422, 99.93045, 99.99355, 99.78705
187153.26664000002, 284.0270452247962, 283.36786809897745, 283.5626813027414, 25.19598522618883, 25.36541395504926, 25.3216432023411, 7127.966951852678, 7159.613864351689, 7148.617638007406, 132.3628534634068, 11.201306300063607, 10.306640462300038, 7133.6727034837095, 7161.621514857208, 7148.15509288544, 0.9999995900463091, 0.999999291501124, 0.9999989183385729, 59.992881157141404, 59.99426835669638, 59.99003600366484, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9888, 3.497722, 2742.332, 796.3448, 3.450411, 2747.944, 827.2528, 3.297215, 2727.967, 612.8239, 4.470922, 2739.987, 795.8793, 6.903932, 5494.479, 589.615, 9.300703, 5488.493, 99.79829, 100.0, 99.257, 99.71923, 99.9868, 99.87425
187155.63864000002, 283.9187514177537, 283.43071101931343, 283.5455583972858, 25.244760862068937, 25.37451208754248, 25.365501298423027, 7142.770958846751, 7165.784455461977, 7168.783517603058, 135.27594058605104, 11.481968668329046, 5.051240072498786, 7138.284570753934, 7171.387219760926, 7157.435761488746, 0.9999996814987069, 0.999999426507122, 0.9999999346478965, 59.99291521290538, 59.99529951895524, 59.99327793022239, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6406, 3.51896, 2736.873, 790.3914, 3.474172, 2746.229, 831.8535, 3.269788, 2721.986, 616.5911, 4.440769, 2736.573, 794.4678, 6.910506, 5494.842, 588.3823, 9.321395, 5483.824, 99.6059, 99.94042, 99.00348, 99.59495, 99.98847, 99.79183
187157.99484000003, 283.9065613227947, 283.3671314575682, 283.57446869177636, 25.226117557536917, 25.398701894340878, 25.36678674097587, 7132.00912237871, 7166.251030817215, 7166.868185918741, 134.00753342050427, 10.87320023926759, 5.712373160106836, 7139.8627235435315, 7164.769616212445, 7166.834846261461, 0.9999996328363222, 0.9999985691558873, 0.999998490567657, 59.99517118771001, 59.989889284190845, 59.98747059338051, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 781.2878, 3.507181, 2739.394, 796.3643, 3.450227, 2748.002, 827.311, 3.297399, 2727.686, 612.785, 4.472209, 2740.112, 790.3477, 6.947762, 5491.372, 594.2075, 9.243936, 5492.952, 99.70195, 100.0, 99.28154, 99.72377, 99.92463, 99.95549
187160.34844, 284.03177851870043, 283.2841583961118, 283.384135108709, 25.266376965431693, 25.385466841026023, 25.39803379832776, 7140.46411491021, 7166.135610794085, 7167.350594509821, 136.13479869073035, 9.082603033872147, -5.791402610108889, 7138.756313840665, 7164.1899463698555, 7166.196335032658, 0.999999958611094, 0.9999992191531913, 0.9999999666942742, 59.98656966184147, 59.98678175622348, 59.985403756758046, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 772.1007, 3.537877, 2730.385, 802.59, 3.424071, 2748.12, 820.944, 3.333293, 2736.616, 606.9012, 4.524243, 2745.795, 784.0148, 6.994331, 5483.88, 600.5099, 9.151826, 5495.795, 99.36659, 100.0, 99.59655, 99.94073, 99.79031, 100.0
187162.73788000003, 283.98547023892564, 283.31407511467035, 283.5431565229938, 25.272709831599148, 25.410598059059943, 25.389380509615595, 7135.9828201046075, 7166.358952657101, 7163.90474656679, 137.9033697313439, 10.274174464712814, 6.249083724081174, 7140.362622512046, 7163.2734630326795, 7169.782732377218, 0.9999995069270198, 0.9999997186265173, 0.9999999112726667, 59.98718320776727, 59.98871002582385, 59.989771281482874, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6208, 3.519317, 2736.916, 796.3643, 3.450595, 2747.832, 827.3304, 3.297399, 2727.459, 612.8627, 4.47129, 2740.106, 790.3477, 6.947762, 5491.479, 594.2075, 9.243936, 5492.947, 99.61147, 100.0, 99.26327, 99.72775, 99.92559, 99.95331
187165.0628, 284.0577807144593, 283.2914652763138, 283.3669802116033, 25.2477270297748, 25.400387492284175, 25.384111513834075, 7144.213773169569, 7168.730364831099, 7169.1135843968605, 139.3756825964756, 10.87470512858954, 8.44988242869033, 7151.247000029842, 7162.121317855834, 7170.218577236895, 0.9999991651153407, 0.9999998791430089, 0.9999994633034659, 59.9860220785741, 59.987109891567066, 59.986232265747134, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6603, 3.519495, 2736.869, 796.3448, 3.450411, 2747.837, 827.3304, 3.296847, 2728.641, 606.7458, 4.524795, 2746.015, 790.3668, 6.947762, 5491.315, 594.2274, 9.243569, 5492.958, 99.60782, 100.0, 99.26301, 99.9284, 99.92463, 99.95549
187167.42144, 284.05423797577726, 283.3524547706844, 283.5805665033559, 25.261388285457215, 25.4161985281268, 25.39441396759229, 7151.269408001256, 7167.35233850723, 7167.166745211574, 128.95956574540878, 12.167823241571568, 7.078628103242636, 7148.820311123325, 7161.880066937321, 7166.2775124870595, 0.9999995568793622, 0.9999994857390887, 0.9999991711006823, 59.99179383810603, 59.99289768204088, 59.988597287486144, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9099, 3.498079, 2742.165, 789.9634, 3.475277, 2745.741, 833.6782, 3.258559, 2716.184, 600.4736, 4.575909, 2747.841, 796.5851, 6.899366, 5494.864, 588.9788, 9.305098, 5487.434, 99.80229, 99.92863, 98.85546, 100.0, 99.99451, 99.85497
187169.76296000002, 283.82689623011527, 283.29863845977377, 283.45829345068836, 25.239559833758648, 25.407816504294043, 25.39305031563838, 7144.340188324238, 7164.058663157945, 7164.261481942281, 134.42037551549765, 11.204060156814421, 8.2692728108334, 7144.6969670300805, 7167.691832133275, 7167.62334087473, 0.9999995569036161, 0.9999990994468824, 0.9999987666574193, 59.995973242965704, 59.9915763308106, 59.994518772637825, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.68, 3.519138, 2737.146, 796.3448, 3.450779, 2747.773, 827.311, 3.298503, 2727.117, 606.7264, 4.526266, 2746.237, 794.0672, 6.918907, 5494.605, 589.4161, 9.313338, 5484.424, 99.60765, 100.0, 99.25083, 99.93247, 99.97689, 99.8002
187172.09576000003, 283.957392518651, 283.2956057244417, 283.42080353302435, 25.2396184593289, 25.392999050952188, 25.353542432777473, 7142.638496800106, 7161.539497197864, 7159.273317829682, 138.74143212284525, 11.601872627210128, 3.1401284354728887, 7140.480313260599, 7162.793703082018, 7157.048482383982, 0.9999999386994332, 0.9999995946394421, 0.9999995579227544, 59.987739369745235, 59.987623867416026, 59.98486511858468, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 784.5999, 3.496116, 2743.629, 797.9402, 3.441201, 2748.197, 824.2245, 3.31507, 2733.599, 611.4645, 4.484344, 2741.53, 802.441, 6.845857, 5495.534, 581.6426, 9.401968, 5469.028, 99.82989, 100.0, 99.47316, 99.77538, 100.0, 99.51897
187174.56352000003, 284.0077024677943, 283.394991041242, 283.6022851085203, 25.25407087444983, 25.397269790921076, 25.36589560877229, 7143.14928388352, 7164.779243619594, 7168.831093460258, 140.2812084256616, 15.33652076698263, 3.5229976899454414, 7142.485972301655, 7165.668705094037, 7165.871940643281, 0.9999997186612752, 0.9999994273677137, 0.9999998388349829, 59.98225579833224, 59.98365439045793, 59.98331520012205, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 785.5856, 3.492368, 2742.708, 796.9285, 3.450042, 2747.773, 827.4081, 3.298135, 2727.183, 606.7847, 4.525346, 2746.183, 796.6042, 6.898088, 5495.164, 587.9052, 9.327255, 5483.648, 99.81823, 100.0, 99.26692, 99.94471, 99.99762, 99.78609
187176.84444000002, 283.9167070074326, 283.44326375970195, 283.4830947760443, 25.227809654258078, 25.380248252847174, 25.372413970920945, 7141.955660517785, 7167.303099663077, 7161.93115245982, 135.78183775539537, 9.558898393888512, 6.133316813778038, 7138.722940371713, 7164.391187839343, 7162.780635276934, 0.9999996333086774, 0.9999986692597977, 0.9999992184425063, 59.98341657501045, 59.98788891763784, 59.98439174910444, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 784.0479, 3.498079, 2742.274, 796.3643, 3.450411, 2747.891, 827.2528, 3.297399, 2727.555, 612.9016, 4.471842, 2740.058, 796.5851, 6.89827, 5495.055, 587.925, 9.326889, 5483.703, 99.80247, 100.0, 99.26679, 99.736, 99.99365, 99.78609
187179.15228, 283.8859131099895, 283.3414158584548, 283.3836775613425, 25.205195524584475, 25.378283356368733, 25.353625021148154, 7134.689893667881, 7166.73772658468, 7155.511792437852, 125.27281366482214, 14.093569014350123, -1.590202888661679, 7140.456138272595, 7169.515891803411, 7161.741325057764, 0.9999999901131944, 0.9999984942709028, 0.9999995470764558, 59.9920828591528, 59.99217351292702, 59.98982785791794, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6406, 3.519495, 2736.874, 789.9828, 3.475277, 2745.685, 833.6005, 3.258559, 2715.912, 619.1737, 4.409512, 2730.266, 790.3286, 6.948127, 5491.153, 594.1678, 9.243936, 5492.771, 99.61184, 99.92659, 98.86754, 99.36544, 99.92658, 99.9522
187181.4952, 283.94128692204185, 283.34404683520904, 283.34461854637703, 25.249145165221734, 25.392785470452083, 25.36103321795591, 7143.452837048405, 7166.583404294921, 7167.1529370158005, 139.9219081041247, 8.174134993064854, 4.775536826646203, 7138.587757029809, 7165.659024459389, 7166.491971126438, 0.9999991668650917, 0.9999995295952654, 0.9999991975292921, 59.98959585503757, 59.990037729963504, 59.98889492593788, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.8311, 3.498079, 2742.504, 796.3448, 3.450411, 2747.832, 827.1946, 3.296847, 2728.583, 612.9016, 4.470738, 2740.163, 796.5851, 6.89827, 5495.165, 587.925, 9.325241, 5485.587, 99.80056, 100.0, 99.30419, 99.72361, 99.99365, 99.81265
187183.85652, 283.86178920952005, 283.2873657711014, 283.52310869605117, 25.227145680018598, 25.403090987931808, 25.37764505637828, 7137.144215263789, 7169.242104533436, 7167.313704357359, 145.2443184107444, 9.867404414730572, 4.9145988273030525, 7136.346419452692, 7166.010128444047, 7164.775062345963, 0.9999999565197895, 0.9999997660766613, 0.9999998808195084, 59.9924234021064, 59.99279140151132, 59.99325035098151, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.68, 3.519317, 2737.146, 796.3448, 3.450595, 2748.007, 827.2722, 3.296294, 2727.732, 612.6296, 4.473313, 2741.648, 789.3176, 6.960363, 5488.443, 596.8517, 9.200719, 5495.482, 99.61376, 100.0, 99.25852, 99.75484, 99.88893, 99.99481
187186.18012, 283.9873303958795, 283.29963461990036, 283.40761986545584, 25.26680527090649, 25.400797874767427, 25.371483744735958, 7139.095884207078, 7159.186189036724, 7159.71304048144, 139.7074104670844, 9.38850787542242, 2.32936691696068, 7139.526556612516, 7168.580785520307, 7160.7520928179865, 0.9999999393296607, 0.9999990248875686, 0.9999999638650989, 59.99226196195969, 59.99021101702539, 59.99303662645433, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 771.253, 3.540019, 2731.164, 801.948, 3.42886, 2748.392, 823.0016, 3.318935, 2732.423, 610.2412, 4.495193, 2742.563, 788.7835, 6.957076, 5490.74, 594.4063, 9.243203, 5492.958, 99.35375, 100.0, 99.47111, 99.81296, 99.9056, 99.95553
187188.50648, 283.93164976769873, 283.2980498914997, 283.430705972184, 25.2464338253442, 25.409303573153327, 25.406442099545284, 7138.686417962721, 7157.484438240782, 7166.794266587783, 137.45849273628437, 7.749407850159514, 9.392997105779159, 7135.769120569288, 7165.402826426697, 7162.655547067723, 0.9999998580767107, 0.999998838662522, 0.9999998858903203, 59.997863741391726, 59.9936158223088, 59.9957866840977, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.7194, 3.519674, 2736.984, 796.3643, 3.450411, 2747.89, 827.214, 3.297031, 2727.237, 606.9206, 4.525162, 2745.901, 790.3477, 6.947579, 5491.262, 594.2075, 9.244119, 5492.946, 99.60992, 100.0, 99.25518, 99.9365, 99.92463, 99.95318
187190.90688000002, 283.75430912997444, 283.224184763844, 283.462662796436, 25.24966522504753, 25.4013603403734, 25.34943972312659, 7143.363298732351, 7163.1030306141, 7152.418227664714, 126.71610377442016, 15.8649884235424, 11.05466366736664, 7137.799990978139, 7159.614874211267, 7157.748251655143, 0.9999986757987496, 0.9999994653209135, 0.9999993601974524, 59.99979354390032, 60.00289667222502, 59.99917018243431, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 782.6284, 3.500934, 2742.021, 790.0218, 3.475277, 2745.963, 833.6199, 3.258744, 2716.464, 600.5125, 4.576092, 2748.007, 796.5851, 6.898453, 5495.162, 587.9052, 9.327621, 5483.696, 99.79326, 99.93672, 98.85533, 100.0, 99.99759, 99.78693
187193.28968000002, 283.87764151187, 283.25582147122566, 283.3930959018049, 25.255862308520022, 25.39604102251363, 25.3960221173783, 7133.9404366170065, 7173.735731995479, 7159.268909905328, 132.49471586433617, 11.861590991080448, 4.1366196113790465, 7139.956680530254, 7164.3522643517, 7166.735941350928, 0.9999998670788466, 0.9999987849721585, 0.9999996965407565, 60.00521225159076, 60.00331924521731, 60.00282833718414, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6011, 3.519674, 2736.926, 796.3643, 3.450411, 2748.002, 826.9617, 3.298319, 2727.639, 606.7653, 4.525346, 2746.017, 790.3668, 6.947762, 5491.315, 594.2075, 9.243752, 5492.953, 99.60782, 100.0, 99.25883, 99.93666, 99.92559, 99.95331
187195.59096, 283.8864460379882, 283.2922350378479, 283.47628919155386, 25.246145237441212, 25.400907412224974, 25.37599117241197, 7143.700618571195, 7171.765162863691, 7165.411916824945, 137.95517090465466, 3.1376708441293886, 9.482359470860501, 7139.135551446378, 7170.671545494621, 7163.076742973678, 0.9999993788692209, 0.999998312561603, 0.9999993672469909, 60.01115663786058, 60.00977694390607, 60.012634270237264, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9691, 3.4979, 2742.36, 796.3643, 3.450227, 2748.114, 827.214, 3.297767, 2727.216, 606.8818, 4.524243, 2745.962, 796.5851, 6.89827, 5495.164, 587.9052, 9.327438, 5483.695, 99.81467, 100.0, 99.2738, 99.93654, 99.99563, 99.78585
187197.90432, 283.9026934118045, 283.3311431426124, 283.38519719727697, 25.275755880582047, 25.381498286919292, 25.40154002403874, 7138.728469870019, 7169.691020809332, 7164.136006083477, 145.06303132245375, 11.710297072681215, 11.967294876065807, 7138.563455537359, 7168.4320265920815, 7163.638556109917, 0.9999994136336107, 0.9999990821622792, 0.9999996100401518, 60.016807889054526, 60.009941261584125, 60.01082609739338, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 790.4355, 3.475057, 2746.138, 802.5706, 3.423887, 2748.176, 820.944, 3.333293, 2736.445, 612.9016, 4.470922, 2740.218, 802.6699, 6.846222, 5495.544, 582.6963, 9.383107, 5474.342, 99.95196, 100.0, 99.60494, 99.7278, 100.0, 99.6017
187200.24180000002, 283.7541221957809, 283.2682203609202, 283.54421781410133, 25.26079396362638, 25.389175068464112, 25.416235780711496, 7142.222177602316, 7163.495889871881, 7169.107504488568, 142.7587726167758, 9.324857950314936, 1.71179281941113, 7137.109025306106, 7167.630862763245, 7167.257027287144, 0.9999996046557765, 0.9999996594928482, 0.999999899236549, 60.01315763889575, 60.00887741896055, 60.01043008579097, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9888, 3.4979, 2742.317, 796.3643, 3.450411, 2747.891, 827.0781, 3.296294, 2727.641, 606.7653, 4.525346, 2745.965, 796.6042, 6.898818, 5495.055, 587.925, 9.327072, 5483.762, 99.79255, 100.0, 99.24679, 99.93657, 99.99858, 99.78609
187202.58224000002, 283.8159039966756, 283.25650325356526, 283.5205837225018, 25.240032660157887, 25.390493715387002, 25.342135247413566, 7136.082144287596, 7164.756045439475, 7160.240852235376, 131.80562640233666, 14.621091375852487, 7.760904750419741, 7138.979305431533, 7161.0229873797625, 7155.320962477892, 0.9999998684725758, 0.9999971281149386, 0.9999996945290403, 60.001726430321305, 60.00468267064216, 60.00426016769271, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.6142, 3.500399, 2740.843, 794.7495, 3.459068, 2747.245, 829.0193, 3.287275, 2725.067, 601.3863, 4.569106, 2747.88, 790.7864, 6.946484, 5491.262, 594.1479, 9.244668, 5492.712, 99.75037, 99.97579, 99.17832, 100.0, 99.92378, 99.95208
187204.93224000002, 283.6773913411029, 283.23957113273656, 283.35133096716567, 25.271783435590088, 25.42291408635608, 25.40073163112719, 7134.4205471840305, 7163.6406324410555, 7169.930964127953, 139.42169194841517, 11.775491351798223, 10.49833925930534, 7140.400418524625, 7162.769298009011, 7167.564207950301, 0.9999999316114243, 0.9999982051018276, 0.9999998157263278, 60.000696034030284, 60.000178863301464, 59.99925530025262, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 781.8596, 3.503254, 2741.502, 795.3331, 3.452806, 2747.959, 828.6893, 3.289116, 2725.625, 606.8624, 4.524427, 2746.072, 796.6042, 6.898088, 5495.273, 587.9052, 9.327255, 5483.756, 99.74498, 99.99851, 99.19655, 99.92826, 99.99459, 99.78598
187207.29548000003, 283.8284263955744, 283.2828010226258, 283.4728354705386, 25.252482292230265, 25.391429266296097, 25.3738125231964, 7141.696014615437, 7164.666290311352, 7164.701330791011, 140.99486515020817, 10.347604157133219, 4.0142977876962505, 7142.277369785989, 7166.402844659581, 7171.7178064300115, 0.999998933808873, 0.9999983662276367, 0.999999498328128, 60.000646344829775, 60.00060342809574, 59.998057543160435, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6406, 3.519852, 2736.774, 796.3448, 3.450411, 2747.778, 827.1752, 3.298687, 2728.006, 606.8624, 4.525898, 2745.793, 790.3477, 6.947762, 5491.262, 594.2274, 9.243569, 5492.839, 99.60228, 100.0, 99.27966, 99.93052, 99.92463, 99.95331
187209.64664000002, 283.895296850211, 283.27323196097734, 283.50847318389873, 25.248842550414317, 25.382309335386832, 25.37818150706037, 7135.106705988215, 7172.429544024681, 7165.184518305305, 138.69999002397344, 8.75655157076244, -1.8486048495676641, 7130.493824136457, 7165.745389707519, 7165.765089875422, 0.9999998920798432, 0.999998925561553, 0.9999999053730309, 60.007055596673645, 60.00322010224276, 60.0051172168403, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 771.4107, 3.539305, 2730.242, 802.4927, 3.423702, 2748.066, 820.9828, 3.333293, 2736.916, 612.8821, 4.470738, 2740.115, 784.0339, 6.994514, 5483.829, 600.5695, 9.150361, 5495.696, 99.36456, 100.0, 99.5972, 99.73595, 99.79123, 100.0
187212.04036, 283.9759663634335, 283.3635574675819, 283.53360896231305, 25.27897928788952, 25.39491031576815, 25.378949858581176, 7138.770304163088, 7166.11096328209, 7163.828877085808, 137.7082564760517, 9.252776349221676, 6.455791727522865, 7134.650625149341, 7161.842384812294, 7163.43775761453, 0.9999998353313643, 0.9999994841219634, 0.9999998194349058, 60.00202383051913, 59.998113141250805, 59.999974966799826, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6997, 3.519852, 2737.251, 796.3643, 3.450779, 2748.119, 827.1752, 3.297215, 2726.88, 606.8624, 4.524978, 2745.846, 790.3668, 6.947579, 5491.154, 594.2075, 9.243752, 5492.897, 99.59809, 100.0, 99.29162, 99.93865, 99.92661, 99.9543
187214.34604, 283.94699135227734, 283.3952282861238, 283.55452256461314, 25.20287539505735, 25.38635644098032, 25.3256517787709, 7128.070750294731, 7158.670277608943, 7151.048726907615, 131.8821116950544, 13.871149918426681, 5.272029812474784, 7131.700793880326, 7159.097237050901, 7152.3461792076705, 0.9999998732011542, 0.999998733310384, 0.9999990636540844, 59.998917436092434, 59.99730874958869, 59.99847260780942, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6011, 3.519317, 2736.764, 796.3448, 3.450411, 2748.119, 827.1364, 3.297767, 2727.166, 613.2122, 4.463936, 2738.63, 791.9881, 6.935161, 5493.109, 591.5236, 9.28532, 5487.987, 99.62056, 100.0, 99.25261, 99.6945, 99.95824, 99.88238
187216.70796000003, 283.943185657403, 283.45789920703174, 283.4895084195748, 25.248315851775555, 25.410783834719332, 25.389127000488145, 7137.928518902707, 7164.185413563601, 7163.467176133316, 133.90454067576138, 10.299730353354107, 6.26911072751227, 7139.382059712571, 7166.200371053839, 7163.521182155882, 0.9999996961519998, 0.9999975744910127, 0.9999995229097445, 60.00087661231045, 59.99121998705302, 59.994496322430315, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9493, 3.498614, 2742.011, 790.7416, 3.470673, 2746.053, 831.3876, 3.275862, 2722.314, 615.3871, 4.451065, 2738.399, 791.8355, 6.939361, 5491.544, 594.0684, 9.244668, 5492.952, 99.7929, 99.94001, 99.06139, 99.6221, 99.92901, 99.95305
187219.07824, 283.9891286837778, 283.40642884526744, 283.6333795270465, 25.202765458079448, 25.385376889637644, 25.36364707289327, 7131.201674583372, 7167.742529625017, 7163.493406858524, 132.30079317707487, 9.961664444501366, 8.114696819437995, 7140.247082525626, 7163.124690937097, 7161.309749989909, 0.9999998995596728, 0.9999987064495707, 0.9999995832979433, 60.001249329992994, 59.99851224962353, 59.99774139095747, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.50843, 2740.558, 796.3448, 3.450411, 2748.002, 827.2528, 3.297215, 2728.014, 612.8433, 4.470555, 2740.501, 796.5851, 6.898453, 5495.219, 587.9052, 9.327255, 5483.755, 99.74, 100.0, 99.28349, 99.73795, 99.99563, 99.78803
187221.36348000003, 283.88511915829014, 283.4457769058127, 283.54521311145066, 25.260994042683482, 25.381399515120684, 25.386627622066037, 7135.363220268158, 7171.914947705017, 7166.59210647697, 137.12626659768148, 11.107086125528667, 7.712364768634416, 7133.65249190087, 7174.005067416904, 7152.641547546214, 0.9999995037587306, 0.9999993399977323, 0.999999885661997, 59.99212367857044, 59.990562339236014, 59.98900100374695, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 790.0806, 3.474521, 2745.439, 802.5706, 3.423887, 2747.837, 820.9828, 3.333293, 2736.393, 606.8624, 4.525162, 2745.797, 802.8225, 6.845126, 5495.374, 581.6824, 9.401602, 5469.089, 99.92793, 100.0, 99.60029, 99.93068, 100.0, 99.52115
187223.75816000003, 283.9700239372707, 283.45868406022214, 283.7716517317015, 25.22297530247917, 25.394705834732598, 25.361027577366976, 7139.184487290147, 7165.5349724885455, 7163.890011918243, 136.89185158208875, 5.767823508729634, 5.383176079862096, 7140.8345208799, 7167.370145635184, 7160.1469054529, 0.999999550439705, 0.9999990791060932, 0.9999993081974154, 59.983725356716576, 59.987312133734136, 59.987962850181844, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9888, 3.4979, 2742.15, 796.3448, 3.450411, 2747.778, 827.2722, 3.297583, 2727.522, 612.8821, 4.471107, 2740.281, 796.6042, 6.89827, 5495.277, 587.9052, 9.327255, 5483.643, 99.8063, 100.0, 99.2758, 99.7238, 99.99262, 99.78596
187226.11924000003, 283.9612747976681, 283.41003257960443, 283.5520469079073, 25.24375920551734, 25.38936075437656, 25.37620330879535, 7141.894445734257, 7160.520216624193, 7164.844212133457, 135.80626208448666, 10.032151918424745, 5.643441279759372, 7142.508003330903, 7173.106156496909, 7165.1458218483, 0.9999998063263842, 0.9999994518416736, 0.9999993044953841, 59.984593550855806, 59.983935741291035, 59.986834399582044, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9691, 3.497544, 2742.485, 796.3643, 3.450595, 2747.832, 827.3499, 3.297031, 2727.401, 606.7847, 4.525162, 2745.907, 796.5851, 6.898088, 5495.106, 587.9052, 9.327072, 5483.582, 99.81013, 100.0, 99.25905, 99.93873, 99.99863, 99.78488
187228.49624, 283.98285467483345, 283.4387998372379, 283.44721929505437, 25.2352495425769, 25.384224575000424, 25.394310704265088, 7147.178565347416, 7162.351681973588, 7167.683210336221, 139.07455362396468, 8.818089296494236, 8.467058595610979, 7141.436912240703, 7161.694502149506, 7162.418760302156, 0.9999999997930705, 0.9999991298536035, 0.9999999999033851, 59.98611814268772, 59.98420299479534, 59.98873990005146, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 777.6406, 3.51896, 2736.821, 790.0218, 3.476198, 2746.191, 833.6005, 3.258744, 2715.912, 600.493, 4.575909, 2748.052, 790.9581, 6.940274, 5492.702, 592.2194, 9.271037, 5489.066, 99.58206, 99.92449, 98.84302, 100.0, 99.94046, 99.89562
187230.80828000003, 284.0491428571143, 283.39399683159405, 283.6161075574948, 25.251315981970063, 25.41066121589956, 25.37565381518511, 7139.454746737978, 7161.769289240795, 7166.901155002038, 135.63675279022596, 12.07466854575432, 5.487876048975977, 7143.908377857026, 7167.48412650221, 7169.078756952579, 0.9999994346714446, 0.9999989970409152, 0.9999998986104061, 59.97960122910738, 59.98221183450493, 59.985086945315025, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 783.9493, 3.498257, 2742.39, 796.3643, 3.450411, 2748.056, 827.3499, 3.296663, 2726.939, 606.8624, 4.526082, 2746.022, 792.8846, 6.931143, 5492.594, 593.1141, 9.250527, 5492.736, 99.81048, 100.0, 99.27562, 99.93887, 99.95539, 99.94504
187233.1784, 283.97645962898594, 283.3925198463619, 283.48434623007864, 25.230077773279348, 25.396929407184686, 25.362859680441733, 7128.780666012462, 7166.087027422071, 7162.9985056192345, 132.54551103157496, 10.2497846268584, -6.980920131668427, 7140.629108404993, 7157.552518332986, 7161.161131207681, 0.9999999792236237, 0.9999993027052307, 0.9999999468561817, 59.97904323710279, 59.9818465494417, 59.98293699026603, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 776.9111, 3.523243, 2735.61, 798.4849, 3.439543, 2748.313, 823.6422, 3.321328, 2734.232, 611.8335, 4.47368, 2740.39, 784.053, 6.994514, 5483.99, 600.0725, 9.154572, 5495.706, 99.55994, 100.0, 99.4977, 99.72785, 99.7923, 100.0
187235.54952000003, 283.9264347540976, 283.46447571702925, 283.586714223803, 25.240566580609038, 25.396526390321977, 25.386604695049982, 7139.189088430825, 7169.895329167221, 7164.358311416197, 140.0409088286542, 9.04084387545754, 5.929681123664068, 7134.401964576056, 7162.113659944264, 7164.989114493086, 0.9999998406224295, 0.9999985874664514, 0.9999997154880395, 59.98510710242482, 59.982089052556965, 59.98250043686561, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 600], 5500.0, [], 776.3394, 3.522886, 2736.96, 796.4615, 3.450042, 2747.667, 827.2916, 3.297767, 2727.456, 606.7458, 4.525714, 2745.902, 790.3477, 6.947945, 5491.372, 594.2075, 9.243386, 5492.838, 99.5623, 100.0, 99.26318, 99.94475, 99.92663, 99.95443
