TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
189505.63888, 283.9933451960831, 283.2549968659189, 283.31854524354463, 25.262629902943107, 25.391543808965253, 25.40182174294091, 7142.2189838741515, 7173.036343378172, 7163.597609856413, 141.9359516379177, 8.073783411712384, -1.9496525054623817, 7141.470855152197, 7168.0225945397715, 7172.193955134143, 0.9999999398450633, 0.9999996704429734, 0.9999993662334439, 60.01755228835079, 60.00857878769253, 60.01181477915378, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.0118, 3.50843, 2739.914, 787.298, 3.485408, 2744.308, 831.4458, 3.272549, 2720.274, 773.8813, 3.531748, 2732.917, 788.1541, 6.964563, 5489.692, 593.3924, 9.255106, 5490.761, 99.72073, 99.87647, 99.02044, 99.46192, 99.88884, 99.92844
189507.92352, 283.894016772808, 283.19830424237506, 283.4833206437213, 25.262287669679203, 25.442898039304165, 25.408001244636086, 7148.238824245158, 7175.584727076312, 7170.506208293579, 136.8060330222711, 9.715649536806865, 7.486234863473328, 7150.222034789409, 7174.644912011806, 7169.939681444212, 0.9999998209711335, 0.999999370340803, 0.9999999664213398, 60.017263604880974, 60.01307041469768, 60.01710211259757, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.7622, 3.529132, 2734.125, 793.5627, 3.461831, 2747.037, 825.0787, 3.310284, 2731.189, 780.2507, 3.510788, 2739.373, 794.4296, 6.915802, 5494.247, 591.8417, 9.276348, 5490.672, 99.50151, 99.97999, 99.39708, 99.69689, 99.97998, 99.91389
189510.19632000002, 283.8413953758011, 283.21686847040314, 283.3595488668434, 25.28616520757261, 25.472398005210295, 25.444571608713108, 7152.631137858254, 7186.783873269125, 7179.097934994209, 139.75340458977553, 7.1754331763079335, 9.39068976272074, 7155.432608058434, 7175.843292518957, 7184.787560813938, 0.9999998356612039, 0.9999992978282825, 0.9999996451262725, 60.01350944985003, 60.01157529038914, 60.014431230713335, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.1301, 3.50843, 2740.396, 793.5237, 3.460358, 2747.299, 823.7975, 3.319856, 2733.926, 783.2217, 3.500675, 2742.198, 798.2064, 6.880373, 5495.711, 599.158, 9.172519, 5495.808, 99.72803, 99.98454, 99.48634, 99.79967, 100.0, 100.0
189512.56008000002, 283.84993190767926, 283.2534025952506, 283.37966036066865, 25.265577694878676, 25.43992194331313, 25.385355863366602, 7148.002379968815, 7166.905032419602, 7174.33046245167, 136.91814741292046, 8.291027752483842, 7.288942449245269, 7148.498474123976, 7177.457710067971, 7176.319129721596, 0.9999999162994966, 0.9999992434613578, 0.9999997638534142, 60.01783226530261, 60.015211589155584, 60.01427850232065, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 785.4476, 3.494866, 2742.608, 796.4615, 3.451885, 2747.644, 823.584, 3.318383, 2732.297, 780.3478, 3.510604, 2739.489, 794.4296, 6.91562, 5494.189, 594.1876, 9.244302, 5492.837, 99.83078, 100.0, 99.43934, 99.69266, 99.9749, 99.95417
189514.92648000002, 283.686623036806, 283.11888631320846, 283.33732071109034, 25.29688349883306, 25.45299615001908, 25.41183724146624, 7144.79683644016, 7181.093259115134, 7170.120151402499, 142.91577979837848, 7.76538254558136, 6.011529329949099, 7147.810497079084, 7176.964923223692, 7172.564333847367, 0.9999995279026334, 0.9999984578877498, 0.9999997974898857, 60.013960005094724, 60.02454570210862, 60.02093112015966, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.9133, 3.508073, 2739.938, 793.5237, 3.461831, 2747.094, 825.0787, 3.309364, 2730.451, 780.3283, 3.510788, 2738.888, 794.4296, 6.915985, 5494.463, 594.1678, 9.244668, 5492.999, 99.69497, 99.99007, 99.3849, 99.70325, 99.98288, 99.9532
189517.30788, 283.6806110117959, 283.0575206248719, 283.34350420330185, 25.239986150132474, 25.3957075578007, 25.340972428334048, 7130.0974245736015, 7165.848879784967, 7155.30834415808, 129.0105833456941, 11.435468277521977, 6.003779660148666, 7142.518311921585, 7175.3516570478905, 7159.0072334044, 0.9999991476207823, 0.9999982201641507, 0.9999997414298589, 60.02180238876937, 60.02062994907634, 60.020292968173635, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.6242, 3.528775, 2733.459, 787.2396, 3.485961, 2744.589, 831.4458, 3.272365, 2720.398, 773.8619, 3.531197, 2732.753, 788.1541, 6.964381, 5489.13, 587.8058, 9.328537, 5483.393, 99.48775, 99.88296, 99.0161, 99.45804, 99.88583, 99.78133
189519.67144, 283.7944041726716, 283.25659476378104, 283.4279389204052, 25.277796444577415, 25.433698241204173, 25.41572655179439, 7138.751483235532, 7175.195655972644, 7166.6007072942575, 133.31084949268006, 8.99274294555812, 9.470911230048841, 7139.121717511884, 7169.387111893416, 7168.694239948388, 0.9999998639443887, 0.9999985949847863, 0.9999998790977535, 60.024445638144584, 60.020306800423526, 60.01767701029936, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.0907, 3.50843, 2739.306, 793.5237, 3.461647, 2746.982, 825.2146, 3.310468, 2731.145, 780.3283, 3.510236, 2738.477, 794.4487, 6.915802, 5494.245, 594.1479, 9.244668, 5492.818, 99.69323, 99.9738, 99.39743, 99.68048, 99.97998, 99.95196
189521.98972, 283.59616577128355, 283.0876850523238, 283.25603964175286, 25.30642316424063, 25.45056543424703, 25.390558013827654, 7136.775728734006, 7170.130010298328, 7159.644326640245, 139.63438020567128, 10.850833161460287, 3.1510699935997764, 7145.092126168405, 7162.766228049886, 7165.328752090476, 0.9999997393568297, 0.999999094384716, 0.9999996257935091, 60.022992397440916, 60.01767933552906, 60.01870842543957, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.6833, 3.528954, 2733.794, 793.5043, 3.461831, 2747.205, 825.1563, 3.3101, 2731.252, 780.1924, 3.510604, 2738.807, 794.4487, 6.913063, 5494.768, 586.5731, 9.343736, 5478.706, 99.49385, 99.97786, 99.39903, 99.67628, 99.98523, 99.71132
189524.35108000002, 283.7196308302565, 283.09701076372556, 283.34731855845246, 25.271788530047314, 25.40740750199221, 25.404330782876123, 7136.608065967339, 7165.96329865438, 7168.003278810817, 139.94902521299764, 7.5605982448551, 4.113576547424259, 7146.0446253106775, 7160.660124874263, 7171.228912719318, 0.9999996362920712, 0.9999995617450665, 0.999999865012085, 60.01767850022695, 60.01796416257175, 60.019397951173005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 768.3943, 3.548228, 2726.755, 799.8273, 3.435859, 2748.057, 818.9639, 3.342313, 2737.81, 784.4451, 3.498469, 2740.918, 797.2718, 6.896444, 5495.145, 586.6328, 9.343553, 5483.116, 99.22738, 100.0, 99.6588, 99.7865, 99.99676, 99.7562
189526.67136, 283.5835608803636, 283.26377973850305, 283.3357168059981, 25.303149297588792, 25.402863519622482, 25.397311612498914, 7142.008471915736, 7172.730271597824, 7161.552492950126, 136.39302718280828, 14.886715431845005, 7.397833776561583, 7138.150562708443, 7163.530644281056, 7166.880942718177, 0.9999998541461438, 0.9999984875773184, 0.9999998991239095, 60.02048158286985, 60.0191293499945, 60.02004188991017, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.7425, 3.528775, 2733.88, 793.5627, 3.462199, 2747.036, 825.0787, 3.309732, 2730.909, 780.3672, 3.510604, 2738.937, 794.4296, 6.915802, 5494.247, 587.8058, 9.328537, 5483.621, 99.50306, 99.97576, 99.39468, 99.6909, 99.98093, 99.78559
189528.96936000002, 283.703846543072, 283.1583622355922, 283.35487865733165, 25.276181763321585, 25.4373437632981, 25.37378961983695, 7138.2929649232765, 7170.884682404539, 7160.651369771065, 132.43447256389925, 12.044281475625212, 6.828309195055226, 7140.606726421636, 7167.073281690057, 7154.8948344313285, 0.9999998775456134, 0.9999980053647121, 0.9999996302530245, 60.02069478349815, 60.02131654745652, 60.020194070094355, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 778.3109, 3.516283, 2739.538, 788.5237, 3.483566, 2744.225, 830.3393, 3.276415, 2721.438, 773.8619, 3.531564, 2733.092, 788.1541, 6.964563, 5489.073, 594.1678, 9.244302, 5492.826, 99.68135, 99.87346, 99.06018, 99.46829, 99.88875, 99.95308
189531.34068000002, 283.75523694284954, 283.262012196678, 283.3348074108, 25.271860524524, 25.425977726369293, 25.409085625767215, 7135.680908652406, 7170.718298791015, 7166.886199190514, 138.2859515910277, 5.861982209274629, 4.729902895562191, 7144.355924925521, 7165.0592346043595, 7164.172146964271, 0.9999997481722669, 0.999999852441382, 0.9999999829062626, 60.021211034122736, 60.02160794562231, 60.02017451930587, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.9396, 3.52824, 2733.938, 793.5432, 3.461647, 2747.152, 824.9622, 3.3101, 2731.195, 780.2895, 3.511339, 2739.204, 794.4487, 6.915802, 5494.242, 587.8058, 9.328354, 5483.508, 99.49906, 99.97576, 99.39752, 99.69074, 99.9779, 99.78354
189533.6974, 283.671925966284, 283.1588625836312, 283.35908744298894, 25.29100678246597, 25.429160960850666, 25.416541643825365, 7149.156943955559, 7174.134075487682, 7167.120971193562, 137.35266296402233, 9.107728678566218, 5.548130336313079, 7151.73260297951, 7173.715999045626, 7173.612331302528, 0.9999994436486352, 0.9999986187310645, 0.9999997211253973, 60.02040362488313, 60.022454138083, 60.018767262537786, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.8541, 3.507895, 2739.655, 793.5432, 3.461647, 2747.041, 825.0787, 3.309732, 2731.14, 780.1924, 3.510236, 2739.003, 794.4106, 6.915985, 5494.297, 594.2075, 9.244119, 5492.892, 99.70715, 99.97572, 99.39725, 99.67679, 99.9809, 99.95428
189536.05612000002, 283.33459636930303, 282.7615193820788, 283.02696481033996, 25.357792281367765, 25.475877466616407, 25.451876685230022, 7153.95032337074, 7171.238199318805, 7175.89749745024, 140.9930717730099, 1.8431952600303703, 6.442812280426722, 7145.269910858534, 7164.425988492781, 7177.5930505520355, 0.9999994098293544, 0.9999997692663719, 0.9999998560325697, 60.02223172692277, 60.02141647583567, 60.02133033644656, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 787.5177, 3.485408, 2744.347, 799.8079, 3.435859, 2747.998, 818.8281, 3.34489, 2739.104, 786.4064, 3.487437, 2743.9, 800.648, 6.864119, 5495.772, 600.4503, 9.152558, 5495.73, 99.87789, 100.0, 99.68108, 99.86165, 100.0, 100.0
189538.42252000002, 283.75111207450027, 283.24268224544346, 283.386127026301, 25.292441473807663, 25.444954890407757, 25.418156096848303, 7148.546771577586, 7175.729246272916, 7177.48796658546, 141.3941301919881, 8.350488906031842, 4.212558796576559, 7144.310526668349, 7174.484461670566, 7168.896052675351, 0.9999997145138659, 0.999998623505284, 0.9999994317276157, 60.01863274076684, 60.01907280900261, 60.01786563722866, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.9527, 3.507359, 2739.393, 793.5432, 3.461647, 2747.143, 825.1175, 3.309732, 2731.083, 780.2313, 3.510972, 2739.267, 794.4296, 6.915802, 5494.354, 594.2075, 9.244485, 5492.952, 99.72368, 99.9738, 99.41152, 99.67498, 99.9809, 99.95415
189540.82324000003, 283.66509505784245, 283.15555574361264, 283.3512304001645, 25.240470622408704, 25.40772022765194, 25.358645515032965, 7129.6574539598005, 7161.375551899091, 7156.50559594232, 134.7658501058777, 10.545022783739114, 6.2360496428837, 7131.9812088000435, 7167.335627459318, 7146.842768307658, 0.9999995991818197, 0.9999992338105806, 0.9999996551509132, 60.0182420193931, 60.01616957086692, 60.01844955854052, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.933, 3.509501, 2739.126, 792.7066, 3.46791, 2746.481, 827.6993, 3.294822, 2726.415, 776.5806, 3.524026, 2734.399, 789.5084, 6.958902, 5489.636, 587.8257, 9.328903, 5483.555, 99.68789, 99.9645, 99.23523, 99.51717, 99.89505, 99.78439
189543.14444, 283.61370648242604, 283.1199142302431, 283.2566697092116, 25.296612062554466, 25.465308313744725, 25.42886200017641, 7141.776623494126, 7169.955064913248, 7171.491647315277, 140.43544161944328, 9.695884624602058, 3.0710601921550733, 7150.814860247163, 7169.720404541242, 7169.992321616489, 0.9999995067531284, 0.999999179141533, 0.9999996374193576, 60.014124139003805, 60.01359472323163, 60.013364653699114, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 778.4292, 3.515926, 2738.606, 791.8117, 3.466989, 2746.706, 828.1263, 3.304762, 2730.657, 780.3478, 3.51042, 2739.213, 794.4296, 6.915802, 5494.139, 594.1678, 9.244485, 5492.883, 99.65354, 99.96376, 99.35238, 99.69106, 99.97698, 99.95316
189545.48196, 283.7599487577166, 283.14586577673623, 283.23258959062844, 25.267359502418167, 25.396573775410666, 25.38505571761224, 7136.464805018355, 7176.376048154068, 7169.434263513218, 140.07621734497798, 8.473719726525815, 2.4550921921018016, 7140.017930697735, 7165.4886442821535, 7158.639667868478, 0.9999998621632848, 0.999999128872352, 0.9999999807028538, 60.01715030753131, 60.01761858813497, 60.01532479893842, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.8214, 3.529489, 2734.11, 793.5432, 3.462015, 2747.26, 825.1563, 3.30918, 2731.263, 780.2119, 3.511156, 2738.985, 794.4487, 6.915802, 5494.248, 587.8257, 9.328354, 5483.501, 99.50186, 99.97559, 99.38055, 99.68275, 99.9779, 99.7834
189547.85372, 283.88778883473503, 283.23837132501086, 283.38747300141193, 25.274441293772732, 25.399210021357256, 25.39785771572091, 7134.356889197137, 7167.784450752013, 7163.531831797899, 143.39018249066612, 4.034401703779622, 7.417426061789797, 7132.67145201839, 7163.899284046956, 7162.81243611454, 0.9999996246445605, 0.9999995444904295, 0.9999997679883057, 60.019654913380236, 60.018336266486486, 60.02032297601857, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 768.4141, 3.548407, 2726.53, 799.8273, 3.436044, 2748.169, 818.7504, 3.34489, 2739.0, 786.5034, 3.48854, 2743.871, 800.6671, 6.863754, 5495.722, 581.6028, 9.402884, 5468.9, 99.22947, 100.0, 99.6833, 99.86056, 100.0, 99.51554
189550.1638, 283.5961585076573, 283.08816147187673, 283.21848618091974, 25.25913334893371, 25.415949824391728, 25.39865148589695, 7135.83192027426, 7160.57281086091, 7163.537718093516, 140.76140668173002, 9.276178175761288, 5.832776650220239, 7140.764506123685, 7174.561095043709, 7168.977237157756, 0.9999999981856542, 0.9999989763838792, 0.9999997677522022, 60.02452138607703, 60.02169101118883, 60.02418966071787, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.5651, 3.528954, 2733.359, 793.5627, 3.461647, 2747.152, 825.0593, 3.309916, 2731.078, 780.2701, 3.510236, 2739.427, 794.4487, 6.91562, 5494.352, 587.8058, 9.328354, 5483.507, 99.48757, 99.97999, 99.39499, 99.6766, 99.97793, 99.78461
189552.5168, 283.6755547690621, 283.2019629555901, 283.38335307783296, 25.262937413448753, 25.40397909086941, 25.407326953485942, 7145.207304020499, 7159.4584092875675, 7164.633209090729, 136.54632012818968, 11.023872904780546, 6.050371291603369, 7131.866652936645, 7167.761021773656, 7157.57735196448, 0.999999218787814, 0.9999979292095279, 0.9999997096994975, 60.02760331727742, 60.02160851173166, 60.02486676580075, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.7031, 3.529132, 2734.052, 793.5237, 3.461647, 2746.977, 825.1175, 3.309732, 2730.97, 780.2701, 3.510604, 2739.111, 794.4296, 6.91982, 5493.769, 589.277, 9.302351, 5487.724, 99.50324, 99.98405, 99.39107, 99.67905, 99.97024, 99.85117
189554.83264, 283.837851347462, 283.21764833450084, 283.34829011222473, 25.266436484191285, 25.433357712241104, 25.390817952523303, 7136.367184664298, 7163.057056853489, 7162.039639931219, 139.45489459121836, 7.142053636128594, 4.765918600453915, 7148.705770318691, 7173.922111531761, 7170.8191370371005, 0.9999998388045263, 0.9999994838646626, 0.9999999046557875, 60.020699980632244, 60.017638792326366, 60.02276993603022, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.0118, 3.508073, 2740.128, 787.298, 3.485224, 2744.865, 830.514, 3.281753, 2723.59, 776.1728, 3.522003, 2735.8, 791.6638, 6.934978, 5493.235, 589.6547, 9.313155, 5484.996, 99.71465, 99.89675, 99.12105, 99.56682, 99.95595, 99.8106
189557.17876, 283.70471461899587, 283.15127481978226, 283.2529939255895, 25.301841010426177, 25.425313582216663, 25.451627241154526, 7155.559411526501, 7170.525567776542, 7169.7722742810165, 141.09970459551232, 9.284799003248281, 7.053355290427362, 7147.043316016068, 7173.383535848311, 7173.59796282319, 0.9999997722362769, 0.9999998792530936, 0.9999993095102497, 60.0304738619417, 60.028161491257045, 60.02105902750634, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 776.3591, 3.523243, 2737.136, 793.5237, 3.461831, 2747.036, 825.0981, 3.3101, 2731.364, 780.2507, 3.510052, 2739.16, 794.4296, 6.915985, 5494.412, 594.2075, 9.243752, 5492.952, 99.60279, 99.97576, 99.39499, 99.68911, 99.9809, 99.95538
189559.54644, 283.6794035891413, 283.16684014590294, 283.30541458207, 25.32456269531542, 25.46324647053636, 25.44062865135055, 7154.034716434973, 7177.635097138656, 7181.423314823224, 139.44306689508016, 6.04501902225411, 5.016897454761192, 7155.743364338022, 7180.548348143411, 7182.511894676501, 0.9999999364052611, 0.9999992138108358, 0.999999881582362, 60.02342938050534, 60.025979006104514, 60.02935641197966, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 784.6591, 3.493796, 2743.557, 798.5822, 3.441385, 2748.306, 819.4687, 3.343785, 2738.861, 786.6005, 3.488356, 2743.977, 800.629, 6.864302, 5495.663, 600.4304, 9.152558, 5495.727, 99.84914, 100.0, 99.67851, 99.86655, 100.0, 100.0
189561.94504000002, 283.6060788335733, 283.1240327325934, 283.38729713253986, 25.306061278996417, 25.442772728881764, 25.417422136168927, 7149.402953142426, 7173.679991708579, 7172.426010735451, 138.31656180584218, 9.182982764879398, 12.329499556694827, 7146.9679667601185, 7175.867300010595, 7172.808981372452, 0.999999737588933, 0.9999979346459914, 0.9999998772725679, 60.02674816960012, 60.02467705042437, 60.02138744498624, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.7753, 3.508073, 2739.516, 793.5627, 3.461831, 2747.372, 825.0787, 3.310468, 2730.851, 780.0953, 3.510972, 2738.875, 794.4296, 6.915802, 5494.189, 594.1876, 9.244119, 5492.771, 99.73394, 99.97572, 99.38673, 99.6852, 99.97894, 99.95525
189564.30388000002, 283.9691973758573, 283.3791801908267, 283.3502350272582, 25.285796420348426, 25.42434045504436, 25.40347640885181, 7146.463158110464, 7168.461418727353, 7160.090444686528, 137.96665823267585, 8.628449477495678, 4.25851473993589, 7142.0168403894795, 7168.754014570394, 7165.0325724737, 0.9999997438139085, 0.9999993758112451, 0.999999774323076, 60.02099646541693, 60.01579274150022, 60.01977440821526, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.2681, 3.507181, 2739.899, 793.5237, 3.461831, 2747.094, 825.0787, 3.3101, 2731.07, 780.173, 3.510236, 2739.047, 794.4296, 6.915985, 5494.354, 594.1678, 9.244302, 5492.891, 99.68941, 99.97786, 99.39307, 99.68502, 99.9809, 99.95428
189566.60856000002, 283.7841113588659, 283.15524029443844, 283.35303716773564, 25.279884801342604, 25.404478665922426, 25.402480306761333, 7137.122184227942, 7167.1593744265265, 7169.235984805325, 140.13767477499096, 7.435984101768554, 3.8432988991637558, 7147.085560901461, 7166.796992274693, 7175.183422233674, 0.9999997677959387, 0.9999993399164345, 0.99999999764872, 60.021181592466704, 60.01981494728616, 60.023769684093054, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.6636, 3.528954, 2733.837, 787.2591, 3.485593, 2744.537, 831.3487, 3.271997, 2720.845, 773.8619, 3.53138, 2732.694, 788.1541, 6.964198, 5489.35, 588.3426, 9.31462, 5486.428, 99.4975, 99.8848, 99.01009, 99.4538, 99.88586, 99.82343
189568.96536, 283.81995655404904, 283.22024490280126, 283.20370056514787, 25.281690709218346, 25.4278645719047, 25.415517348480474, 7149.145834444835, 7178.263535056669, 7170.465884440004, 137.58523784938188, 10.380179938638776, 3.7862715106743963, 7145.769096795509, 7172.069192170952, 7172.021761427635, 0.9999998880004106, 0.9999993663572513, 0.9999996906407267, 60.0129606350347, 60.011903876686084, 60.013966892165456, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.7753, 3.508252, 2739.861, 793.5432, 3.461831, 2747.317, 825.1175, 3.3101, 2731.31, 780.3089, 3.51042, 2739.038, 794.4487, 6.915802, 5494.299, 594.1876, 9.244119, 5492.771, 99.71464, 99.97769, 99.39486, 99.6847, 99.97799, 99.95305
189571.27956000002, 283.8190249205651, 283.24152689530433, 283.3330649505541, 25.32468820231212, 25.48675399238543, 25.445716587661053, 7150.674798877207, 7182.329012298695, 7182.525418179811, 142.07986835535837, 10.122329264891505, 2.8802592923502743, 7141.429862330081, 7190.315926421289, 7177.874353570124, 0.9999999690377928, 0.9999994509334935, 0.9999999091207761, 60.01029515570269, 60.00984453997404, 60.0110050732005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.1498, 3.507895, 2739.993, 794.516, 3.4552, 2747.688, 822.5746, 3.324274, 2735.587, 784.4839, 3.495527, 2742.862, 799.3891, 6.86905, 5495.653, 599.5357, 9.166658, 5495.812, 99.71945, 99.99948, 99.53579, 99.82384, 100.0, 100.0
189573.58320000002, 283.83414518994715, 283.27592376566446, 283.3824870462862, 25.301576023243072, 25.409892802884954, 25.410696048852575, 7143.415295744723, 7172.559781677924, 7173.430176745799, 139.99924170891214, 11.22115953163302, 5.849652076704842, 7153.170290064668, 7181.223266611928, 7169.37684870729, 0.9999999029441533, 0.9999987199093493, 0.9999996732484911, 60.00306669952282, 60.00138144575104, 60.00633487098875, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 784.6393, 3.497008, 2741.443, 795.8195, 3.452621, 2747.364, 823.7781, 3.313781, 2731.368, 780.2507, 3.51042, 2739.097, 794.4106, 6.915985, 5494.188, 594.1876, 9.243936, 5492.83, 99.77221, 99.98857, 99.41043, 99.68685, 99.98194, 99.95316
189575.87540000002, 283.8222970151552, 283.16189011498136, 283.34076921765865, 25.285092916399016, 25.454078122553888, 25.420841137402828, 7148.0871420563, 7171.100905852615, 7171.163800688582, 141.36101702091582, 13.313054274679871, 5.934412774852262, 7145.600550715701, 7175.973588438875, 7177.038964775818, 0.9999998833754673, 0.9999983441331474, 0.9999999823587158, 60.00521170676935, 60.006921566380946, 60.00474407386498, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.8147, 3.509322, 2740.301, 793.5043, 3.461647, 2747.26, 825.1175, 3.3101, 2731.305, 780.1536, 3.51042, 2739.102, 794.4296, 6.915985, 5494.132, 594.2075, 9.243936, 5492.946, 99.72089, 99.98393, 99.39307, 99.68702, 99.97986, 99.95527
189578.26008, 283.89141205647013, 283.3047931059656, 283.23836182996394, 25.241615189747183, 25.40236528546158, 25.35759257823491, 7136.774435760523, 7162.9719798811575, 7153.7794249237795, 134.8784076931065, 8.51313918360438, 2.1233724832741245, 7140.6034610585475, 7167.757309901838, 7159.395115682477, 0.9999999268353662, 0.9999992326191286, 0.9999998059335976, 60.006165351193964, 60.002943627255846, 60.00224194998117, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.5848, 3.530203, 2734.555, 787.1813, 3.485224, 2744.481, 831.4264, 3.272549, 2720.837, 773.9008, 3.531564, 2733.194, 788.1541, 6.964198, 5489.182, 587.8058, 9.32872, 5483.561, 99.49977, 99.88278, 99.01636, 99.46406, 99.88574, 99.78449
189580.60356000002, 283.84871270682606, 283.1661969458456, 283.4607925349483, 25.27706367857462, 25.45999715917411, 25.435635411675882, 7152.616316761044, 7172.014903471505, 7175.360017439846, 142.27937659223335, 7.718902603194238, 3.384826271109887, 7148.190518551558, 7172.377258251083, 7165.892424454639, 0.999999779029929, 0.9999995700646558, 0.9999996579197559, 60.006761737778426, 60.00294168327483, 60.004139202813136, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.1696, 3.508609, 2740.406, 793.5432, 3.461647, 2747.089, 825.0787, 3.309916, 2730.855, 780.2119, 3.510604, 2739.097, 794.4296, 6.915802, 5494.189, 594.1876, 9.244119, 5492.832, 99.75416, 99.9779, 99.38686, 99.68895, 99.9809, 99.95318
189582.88160000002, 283.7331519145433, 283.1256012562816, 283.38293369193764, 25.30000067209537, 25.446056353922863, 25.448441301065536, 7150.132972312318, 7174.943461183869, 7183.068837557274, 136.29259178462826, 8.891008346642366, 7.229860725472918, 7157.05928012051, 7183.361448190204, 7180.587130814595, 0.9999998158565953, 0.9999984834786535, 0.9999998716242031, 60.00502721492824, 60.00229909559551, 60.00450803400607, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.9527, 3.509144, 2740.588, 793.5043, 3.461647, 2746.981, 825.0981, 3.309916, 2731.028, 780.3089, 3.510604, 2739.035, 794.4296, 6.915802, 5494.243, 594.2672, 9.238075, 5493.916, 99.73586, 99.97576, 99.39316, 99.6971, 99.97897, 99.97293
189585.24612000003, 283.75964123987404, 283.1101563459367, 283.2978115553374, 25.288460866649714, 25.462472516467805, 25.415305188459428, 7147.781643949365, 7171.382355633378, 7170.294490274808, 139.47671112303624, 7.053829465692161, 3.9578357270415836, 7143.781447277224, 7171.917906729125, 7169.649334862781, 0.9999999528909028, 0.9999991097615233, 0.9999993598435412, 59.99898922749708, 60.00254231710351, 60.00476679522551, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 787.3206, 3.485943, 2744.519, 799.8468, 3.435859, 2748.339, 818.8087, 3.345074, 2738.788, 785.4937, 3.494792, 2742.34, 798.0538, 6.886034, 5495.18, 596.5137, 9.210974, 5494.207, 99.88417, 100.0, 99.67559, 99.81104, 100.0, 99.97822
189588.65620000003, 283.6438537222242, 283.1443086823123, 283.38973707623774, 25.284272384576767, 25.429195627825983, 25.416543684072995, 7142.765012477835, 7169.889992017714, 7174.63777042054, 142.28566371543366, 1.7855042521046016, 7.2125084791669, 7143.91517655766, 7170.4262601049095, 7162.435929347414, 0.9999998347705236, 0.9999981577706198, 0.9999999616450319, 60.001778146927855, 59.99854474323071, 60.00077326641286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.1104, 3.508073, 2740.196, 793.5432, 3.461647, 2747.098, 825.0787, 3.309916, 2731.024, 780.2701, 3.511156, 2739.267, 794.4296, 6.91562, 5494.082, 594.2075, 9.244119, 5492.838, 99.75362, 99.98602, 99.39304, 99.69351, 99.9779, 99.95427
189591.01936, 283.67838536437176, 283.1947159985416, 283.29841709038107, 25.280182163994606, 25.42603184313818, 25.42440122163726, 7139.89106687169, 7172.202232342255, 7169.775417136575, 136.0960553510913, 11.677159770743401, 2.509446298041894, 7149.554437284292, 7172.490807956066, 7172.303611953477, 0.9999999993675481, 0.9999994743558628, 0.9999999425208623, 60.00532527490707, 60.00367351106966, 60.00449355736869, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.6439, 3.528954, 2734.455, 787.2396, 3.485777, 2744.196, 831.4458, 3.272549, 2721.011, 773.8813, 3.531748, 2733.251, 788.1732, 6.964198, 5489.02, 588.3823, 9.314254, 5486.436, 99.50132, 99.88476, 99.00409, 99.47409, 99.88383, 99.83681
189593.35084000003, 283.71734700138086, 283.0609745617086, 283.26883343324045, 25.30344080408137, 25.462419600774158, 25.423134904436527, 7141.016966791073, 7169.189719454337, 7173.175350206484, 137.12757339163727, 10.262708830529846, 1.9088983759652365, 7147.121156263772, 7165.726272134425, 7170.353454837141, 0.9999993143846819, 0.9999998044072259, 0.9999997794719137, 60.01115097930938, 60.0100901595582, 60.011013464228625, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.8738, 3.509322, 2740.526, 793.5237, 3.462015, 2747.098, 825.1369, 3.309548, 2730.852, 780.3089, 3.511339, 2739.432, 794.4487, 6.915802, 5494.134, 594.2075, 9.243752, 5492.771, 99.72176, 99.98192, 99.3893, 99.69135, 99.97998, 99.95527
189595.66668000002, 283.5227704465628, 282.95400364334023, 283.12764794330354, 25.346845461311197, 25.50372621715476, 25.458012850961133, 7154.762987631142, 7181.696866704033, 7179.913164809045, 139.2433091328635, 8.135194443270848, 2.368737592757725, 7157.649944119545, 7179.674113924026, 7179.283829972558, 0.9999998363838044, 0.9999995349061864, 0.9999997797410294, 60.00417313394165, 60.00764402100736, 60.005907585453976, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.657, 3.506467, 2740.19, 794.516, 3.455569, 2747.567, 823.1375, 3.324274, 2735.195, 783.9596, 3.495343, 2742.92, 799.0839, 6.874529, 5495.827, 599.5754, 9.164095, 5495.818, 99.7266, 100.0, 99.54483, 99.79348, 100.0, 100.0
189598.00684000002, 283.5703436153668, 283.02568019909546, 283.19929812877774, 25.30051406782884, 25.43884400793534, 25.440144089817057, 7142.537014061682, 7174.877465200838, 7168.608150195977, 136.90744209025934, 9.249578797353479, 4.609285981148105, 7145.177954971125, 7168.825432952662, 7172.714222937488, 0.9999990471584054, 0.9999999418142479, 0.9999976529102304, 60.014841021689996, 60.02992029563942, 60.009311666901844, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 784.5408, 3.497008, 2741.774, 795.7806, 3.455384, 2747.369, 824.5352, 3.310468, 2731.202, 780.1147, 3.51042, 2738.869, 794.4296, 6.915802, 5494.354, 594.2075, 9.244119, 5492.946, 99.7886, 99.99472, 99.39574, 99.69511, 99.9809, 99.95525
189600.35080000001, 283.31524854799903, 282.73924785377164, 283.0241414479231, 25.33567208601891, 25.461529076707148, 25.450974902252266, 7142.697445356984, 7169.571463077149, 7174.386543806564, 139.1855878100082, 9.484023328559942, 8.905427783188316, 7138.8642397952935, 7166.584532696923, 7170.953148960111, 0.999999576308032, 0.9999992759162174, 0.9999993414185135, 60.00928239726653, 60.005704850276445, 60.004511938395, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.9921, 3.508252, 2740.33, 793.5237, 3.461278, 2747.036, 825.0981, 3.309732, 2730.508, 780.1536, 3.510788, 2738.704, 794.4296, 6.91562, 5494.139, 594.2075, 9.243936, 5492.952, 99.73169, 99.96765, 99.39895, 99.67253, 99.97897, 99.95527
189602.65644000002, 283.5281573647964, 282.8370234695111, 283.12122893190406, 25.26298281950503, 25.436919208054135, 25.380326949813803, 7134.8851048117385, 7157.460783531233, 7154.942720891334, 135.30233250598985, 11.088542065597267, 6.257868615010011, 7141.329087076293, 7165.361138982153, 7161.785729081852, 0.9999997893828483, 0.9999995372758467, 0.9999998614998857, 60.00073205567002, 59.99938692985061, 60.00074655524522, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.6439, 3.529311, 2733.57, 787.2786, 3.485777, 2744.303, 831.3487, 3.272365, 2720.79, 773.8619, 3.531197, 2732.752, 788.1732, 6.964563, 5489.239, 587.8058, 9.328537, 5483.447, 99.50551, 99.86424, 99.02423, 99.45963, 99.88979, 99.78559
189605.02024, 283.52789379325253, 282.8969357726083, 283.14025090049046, 25.24909254605749, 25.463027755931016, 25.436571481521455, 7144.992314797489, 7166.797052716116, 7161.563444914447, 135.9513986510869, 7.746908644841369, 7.010476861229108, 7149.08290768462, 7164.669920584283, 7167.978574844741, 0.9999996729201209, 0.9999988450039083, 0.9999995511678136, 60.01073681995691, 60.005476571456484, 60.00455969167252, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 781.1696, 3.50843, 2740.239, 793.5237, 3.461831, 2747.143, 825.0787, 3.309364, 2730.808, 780.3089, 3.510052, 2738.812, 794.4487, 6.915802, 5494.412, 594.2274, 9.244302, 5492.839, 99.70507, 99.97965, 99.38516, 99.6745, 99.98194, 99.95634
189607.39116000003, 283.4726513785586, 282.9380178882872, 283.20733516536484, 25.24920295411022, 25.42548546594855, 25.38974279191524, 7134.017684714372, 7153.3809947504815, 7156.157912667372, 137.38097533591653, 8.02475455513104, 5.048452528364123, 7130.256464567876, 7158.913725571417, 7156.956060720496, 0.999999957250228, 0.9999991100779305, 0.9999997204165811, 60.00528383969532, 60.001345233114264, 59.998222536868816, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.8805, 3.529489, 2734.158, 793.5237, 3.461647, 2746.982, 825.0204, 3.3101, 2730.908, 773.8425, 3.531748, 2733.251, 794.4487, 6.915802, 5494.711, 586.772, 9.346299, 5479.094, 99.51753, 99.97965, 99.40312, 99.46336, 99.98093, 99.70321
189609.73092, 283.5064195582264, 282.98062777854074, 283.25320381581537, 25.276766385349532, 25.413679859413012, 25.391144720773916, 7142.775991201179, 7165.516754429642, 7170.784504788861, 137.71891874075845, 6.131512504325201, 4.09199922523112, 7137.436918011297, 7164.522139578828, 7168.023577095801, 0.9999999427928634, 0.9999995263198004, 0.9999998140072485, 60.00298029367731, 60.00182497955309, 60.004763034601076, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 768.3746, 3.548407, 2726.698, 799.8079, 3.436412, 2747.893, 819.4493, 3.337711, 2736.988, 769.6675, 3.541861, 2729.561, 797.0048, 6.8948, 5494.915, 586.2153, 9.341538, 5482.464, 99.23767, 100.0, 99.63454, 99.33977, 99.99464, 99.76454
189612.04656000002, 283.4661650877804, 282.85535145890026, 283.1247152364954, 25.29272928603236, 25.41027727618706, 25.429476970029658, 7139.825641440488, 7163.232780437971, 7172.207950351269, 135.86805891572408, 9.588815661092212, 5.7884108398639, 7142.530673036577, 7163.0313966030935, 7163.988109214252, 0.9999997166001193, 0.9999993463364427, 0.9999998090549822, 60.00300497724478, 60.00532778481519, 60.00108463465319, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.8016, 3.529311, 2734.282, 793.5237, 3.461831, 2747.041, 825.1563, 3.3101, 2731.421, 773.8425, 3.53138, 2733.235, 794.4487, 6.91562, 5494.248, 587.8257, 9.328354, 5483.508, 99.50325, 99.97982, 99.38925, 99.44407, 99.97888, 99.78364
189614.37976, 283.4871593574722, 282.8361339156941, 283.0174024643295, 25.295457082763242, 25.460899430252645, 25.422454754690392, 7138.999211672297, 7173.381071893815, 7162.968086552317, 132.92922367208075, 9.417245265695101, 5.4575427703152855, 7140.041565025413, 7171.669038205941, 7160.9449274282, 0.9999996063733982, 0.9999987889355317, 0.9999996773547379, 60.00521956182434, 60.00588945015558, 60.005121297837945, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 778.4686, 3.515033, 2738.486, 788.1346, 3.483751, 2744.424, 830.6305, 3.27531, 2721.043, 780.1924, 3.511156, 2739.436, 788.1732, 6.964563, 5489.403, 594.1678, 9.243936, 5492.831, 99.65838, 99.8807, 99.05299, 99.68877, 99.8908, 99.95318
189616.72040000002, 283.51477504759447, 282.9127527414721, 283.1227673575179, 25.293010732255066, 25.410510096626215, 25.393589644849396, 7130.155330494735, 7159.305875823467, 7167.105635472664, 142.69157703083238, 6.963870469989843, 3.257864574213727, 7139.814406573297, 7163.168167179026, 7164.410040805797, 0.9999998632526742, 0.9999989758937675, 0.9999999994012447, 60.00419433788587, 60.0057456608727, 60.00590020474617, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 774.7622, 3.529132, 2734.158, 793.5432, 3.461831, 2747.149, 825.0981, 3.309548, 2731.36, 774.1338, 3.530829, 2733.676, 794.4487, 6.91562, 5494.464, 587.8455, 9.328171, 5483.634, 99.50533, 99.97986, 99.39064, 99.48955, 99.98096, 99.78461
189619.06672, 283.4394133481149, 282.81230934094486, 283.1318801144979, 25.318580780085302, 25.460129056949555, 25.447537745057932, 7141.870353430406, 7171.723938707834, 7172.15319146121, 136.62340931613926, 9.514049105229162, 5.9824914206742505, 7149.761481734568, 7177.802083116663, 7171.96809162689, 0.9999998426086727, 0.9999994037472124, 0.9999997493994561, 60.006873611831786, 60.009635345053645, 60.01307410566457, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 780.8147, 3.508609, 2739.498, 793.5237, 3.461831, 2747.202, 825.0981, 3.310836, 2730.735, 780.3089, 3.510972, 2738.981, 794.4487, 6.916168, 5494.297, 594.1876, 9.243936, 5492.831, 99.72072, 99.9738, 99.40791, 99.69316, 99.97885, 99.95538
189621.46096000003, 283.3640114126478, 283.0250477978393, 283.0606098848941, 25.329451924511563, 25.49803122465544, 25.432668941828766, 7149.875595069231, 7173.010375003495, 7178.542971244329, 138.06282211242296, 6.729976046383854, 3.709133206400111, 7148.548241281886, 7169.666956209741, 7179.915093999529, 0.9999997748182213, 0.9999991844093917, 0.9999999231632168, 60.00821748861393, 60.00963505805227, 60.011279231532626, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 600], 5500.0, [], 787.084, 3.485408, 2744.591, 799.8079, 3.435859, 2748.056, 818.7116, 3.345626, 2739.054, 786.5617, 3.488173, 2743.759, 800.648, 6.863754, 5495.825, 600.4304, 9.156771, 5495.72, 99.88679, 100.0, 99.67499, 99.85244, 100.0, 100.0
