TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
190375.96736, 284.68882307295803, 284.0951380344866, 284.2548795095053, 22.014294288330692, 22.17144492702046, 22.14298374907824, 6242.872432960341, 6261.644087166749, 6261.765543247203, 108.50046897318907, -1.2184191469318648, -5.406727138799454, 6236.3520619822, 6264.860651280393, 6256.861422696429, 0.999999944346201, 0.9999998586306136, 0.9999998263255828, 59.98830853586298, 59.98722824145595, 59.985961368316126, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6916, 4.559783, 2747.917, 601.8674, 4.562222, 2747.771, 596.5817, 4.605791, 2747.408, 603.3088, 4.554029, 2747.383, 603.0146, 4.55609, 2747.699, 596.8517, 9.20603, 5494.799, 100.0, 100.0, 99.98931, 100.0, 99.99989, 99.98803
190378.28952000002, 284.6241158734287, 284.1258085602694, 284.1603650003099, 21.99529034423146, 22.12535571766047, 22.109168627958624, 6239.044591372249, 6257.305053239301, 6257.038647263011, 114.83039839091362, 1.0029631543129653, 1.5334430711351388, 6228.5701430919125, 6258.2088993055495, 6250.189108174812, 0.9999997829271635, 0.999999999087812, 0.999999998596174, 59.984568987020396, 59.986119642036, 59.98547326665705, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9609, 4.506243, 2744.511, 608.8909, 4.507516, 2744.588, 590.2534, 4.648863, 2744.153, 609.445, 4.502547, 2743.714, 609.2902, 4.503677, 2743.94, 590.4897, 9.293927, 5488.001, 99.88387, 99.88668, 99.86487, 99.85488, 99.8732, 99.8653
190380.6148, 284.82749798018426, 284.1250670366254, 284.06860042857727, 22.010364250473337, 22.170529040398137, 22.14485922675005, 6242.382362973287, 6261.441480287297, 6261.065861913985, 114.50430724045464, 0.5905653077099942, -2.900733892526432, 6237.585797322262, 6266.447949566396, 6255.451594795829, 0.9999998428474935, 0.9999999549356613, 0.9999999790264004, 59.98184491581169, 59.983524229540336, 59.98489731050187, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6127, 4.559604, 2747.969, 602.6846, 4.559644, 2747.778, 596.5234, 4.605422, 2747.573, 603.3864, 4.553661, 2747.545, 603.0528, 4.556273, 2747.533, 596.8517, 9.205847, 5494.86, 99.99981, 100.0, 99.99532, 99.99652, 99.99384, 99.98805
190382.95772, 284.78267535118033, 284.1702654285334, 284.15671500253217, 22.000075543338948, 22.144116055776205, 22.135099522431744, 6233.374936378982, 6254.4648297930235, 6258.1523163365655, 114.29587814625347, -0.3201523536333184, -4.651886749838013, 6227.518647068729, 6259.513466601823, 6254.753883052555, 0.9999999251690418, 0.9999999841220055, 0.9999997270018477, 59.9892300213002, 59.98837738211865, 59.983959097473345, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 609.0003, 4.506599, 2744.516, 602.5678, 4.559276, 2747.832, 590.2728, 4.648679, 2744.103, 609.5615, 4.501628, 2743.888, 603.0909, 4.555725, 2747.531, 596.8517, 9.206213, 5494.8, 99.88404, 100.0, 99.86896, 99.86118, 100.0, 99.99118
190385.27324, 284.84327544540577, 284.18770828726025, 284.10517124678074, 22.015787989038106, 22.172849210341244, 22.141180353192425, 6233.645585880713, 6263.669166237345, 6256.801828213916, 112.29388425004572, -1.4924411913776794, -3.1066019289592077, 6242.796987519136, 6265.091483234598, 6258.779131299002, 0.9999995763533345, 0.9999998790014633, 0.9999999949303215, 59.99320103230095, 59.98962340229871, 59.98774365388767, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 615.2302, 4.448597, 2737.123, 596.4393, 4.606614, 2747.531, 583.9251, 4.688439, 2737.709, 615.6784, 4.443711, 2736.74, 597.6928, 4.597547, 2747.698, 601.7227, 9.140839, 5495.631, 99.61498, 99.99171, 99.63242, 99.58265, 99.99986, 100.0
190387.57032000003, 284.70052605149255, 284.0975378604531, 284.10286755670535, 22.02766011797827, 22.16621533151883, 22.122989870342998, 6229.309643807717, 6265.257454208783, 6257.009422556934, 113.47453961852716, -2.0023519166134065, -4.846024279351695, 6234.8398108712145, 6265.141783411534, 6250.345704954911, 0.9999998871249876, 0.9999999726371142, 0.9999996397108231, 59.98974348050092, 59.99352989947534, 59.99487295573175, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9806, 4.507492, 2744.682, 602.6456, 4.55946, 2747.771, 590.3116, 4.648679, 2744.155, 609.6003, 4.500892, 2743.94, 599.6003, 4.586041, 2747.65, 596.8318, 9.206579, 5494.861, 99.8901, 100.0, 99.86687, 99.86308, 100.0, 99.99012
190389.94436000002, 284.67714252746055, 284.11249628509677, 284.20089220984784, 21.998857953491505, 22.141929275765328, 22.12792079041003, 6233.031790488297, 6256.464729259344, 6253.492163288, 113.29908778963681, 1.8411815722913616, -1.9014576478689378, 6235.346928066953, 6260.847320673424, 6255.010821945944, 0.9999999330093202, 0.9999997979601527, 0.9999999916479072, 60.00757232871064, 60.000201639277485, 59.995819857506945, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.1132, 4.518557, 2745.96, 593.9685, 4.623744, 2745.944, 593.7281, 4.623093, 2746.843, 604.5904, 4.543733, 2747.432, 590.597, 4.646308, 2744.122, 590.5295, 9.29411, 5488.114, 99.92355, 99.94634, 99.96261, 99.97742, 99.87577, 99.86749
190392.32764, 284.74457990329114, 284.1759702962427, 284.22579261145165, 22.019520335780957, 22.14978140331325, 22.154417451794227, 6236.6785690584475, 6265.934279475088, 6253.202756702547, 113.16977742707923, -0.18720022649017665, 0.5766560292850045, 6242.685324443405, 6262.978596233333, 6258.937239197306, 0.9999999851854009, 0.9999999981168983, 0.9999999658839777, 60.000016688764156, 60.00156959909393, 59.99963581642594, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 607.088, 4.516951, 2744.739, 596.0308, 4.607903, 2747.584, 590.3116, 4.648863, 2743.989, 609.6392, 4.500892, 2743.936, 596.7963, 4.603573, 2747.575, 596.8517, 9.206396, 5494.8, 99.91705, 99.99572, 99.87092, 99.85695, 99.99538, 99.99008
190394.74440000003, 284.5446259372689, 284.02391127545667, 283.99516701951444, 22.028624763723716, 22.13453213588675, 22.154227776509188, 6229.745870074206, 6259.758221594795, 6261.508685667919, 110.59312867318931, -1.820630810996704, -2.664119005912653, 6233.291436129521, 6259.863557273431, 6255.517703468418, 0.9999999876687822, 0.9999999018455433, 0.999999969221065, 60.00015216477455, 60.00142734917961, 60.000233851855796, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6324, 4.559961, 2748.027, 596.2642, 4.607351, 2747.582, 590.2922, 4.648679, 2744.156, 603.367, 4.553845, 2747.379, 596.8726, 4.603756, 2747.687, 590.4897, 9.293927, 5488.109, 100.0, 99.9876, 99.87096, 99.99649, 99.99947, 99.86628
190397.11740000002, 284.72918905113556, 284.2286060505461, 284.2401266673112, 22.00316855251974, 22.1228763886621, 22.103385073451626, 6226.189687639486, 6261.237788009807, 6255.086668813647, 120.77564697107346, -1.6229091641188802, 0.31820371139383496, 6227.614990723245, 6262.445110446596, 6259.180779589703, 0.9999999907959546, 0.9999998311474799, 0.9999998529317639, 59.996429595702864, 60.004677307952115, 60.00029279013269, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 596.3829, 4.607255, 2747.606, 602.6068, 4.55946, 2747.659, 583.9251, 4.688255, 2737.712, 597.0948, 4.601282, 2747.462, 603.2054, 4.554995, 2747.699, 584.247, 9.371937, 5475.672, 99.99651, 99.99843, 99.63228, 99.99732, 99.99, 99.64191
190399.49352000002, 284.6694521160966, 284.1060457498721, 284.1743133351378, 22.004582071515628, 22.154505226509485, 22.116413478856202, 6232.874244311341, 6258.661784507545, 6258.359298698631, 116.51910503564523, -4.6783409867155115, -1.7004976977164006, 6231.875105170292, 6263.8984436304745, 6263.399593693857, 0.9999998811242958, 0.9999999971817339, 0.9999999884549521, 60.01232905511533, 60.00792487881115, 60.01086573977527, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6719, 4.559426, 2747.969, 596.2837, 4.607719, 2747.583, 590.2728, 4.648863, 2744.156, 603.3476, 4.553477, 2747.545, 597.2541, 4.597364, 2747.753, 590.4897, 9.293927, 5488.048, 100.0, 99.98743, 99.8647, 99.99441, 100.0, 99.86615
190401.85668000003, 284.7025698578982, 284.1906453267513, 284.2190593698924, 21.997568884818754, 22.12241849548245, 22.11775536652017, 6235.746875948225, 6256.46522811073, 6257.029665725092, 114.90113838734715, -1.5807038803507112, -0.41255420739616966, 6236.349962813524, 6255.862479776083, 6256.565436971754, 0.9999999111403324, 0.9999999480928892, 0.9999999888641132, 60.019919100232386, 60.01160130733862, 60.009368258110264, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6324, 4.559426, 2747.969, 602.6456, 4.560012, 2747.771, 590.8552, 4.644998, 2745.053, 605.3477, 4.534723, 2746.188, 606.6007, 4.526688, 2745.562, 595.3805, 9.227454, 5494.587, 100.0, 100.0, 99.9036, 99.96399, 99.93965, 99.98248
190404.19324000002, 284.7397955589046, 284.1156266391152, 284.20069751586794, 22.0170081755247, 22.14355091906666, 22.132877111424786, 6230.395818848308, 6264.82941239948, 6260.1308750975095, 118.33714484782558, -1.9174680169689964, 1.7698830293692254, 6236.498595684683, 6263.338899375668, 6255.355851307317, 0.9999999932736169, 0.9999999078373575, 0.999999962537155, 60.00790397139983, 60.01268878832513, 60.015933637123474, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 607.6203, 4.524089, 2746.14, 605.8947, 4.535698, 2746.934, 592.1752, 4.63874, 2744.771, 604.2214, 4.551822, 2747.66, 603.0909, 4.55609, 2747.532, 590.4897, 9.293744, 5488.061, 99.94274, 99.96405, 99.90563, 99.99846, 99.99962, 99.86637
190406.51188, 284.55769921535995, 284.1214234327975, 284.24194590247373, 21.99599062083014, 22.143722476344564, 22.119548222910495, 6233.876510113296, 6262.920216543894, 6255.303768418587, 113.37858324486342, -3.53107294536494, -1.2710187255243, 6240.843442025023, 6265.712967272374, 6256.438981425711, 0.9999999768087083, 0.9999997667325524, 0.9999999735528844, 60.011504299962716, 60.0139148794434, 60.015054017107374, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 607.7583, 4.513381, 2744.687, 602.6068, 4.559276, 2747.944, 590.2339, 4.648679, 2744.099, 609.6003, 4.501812, 2743.942, 603.1482, 4.55536, 2747.369, 596.8716, 9.205847, 5494.806, 99.90489, 100.0, 99.86888, 99.8631, 99.98787, 99.98914
190408.87316000002, 284.65438365418674, 284.18692182318904, 284.24593642256644, 21.975871346810543, 22.136625056474916, 22.10909369461595, 6224.596806003892, 6252.889232957821, 6251.7717365908, 112.13632065895911, -3.2038189798422536, -3.3459221732787228, 6230.019007484123, 6258.55977371399, 6252.86321220357, 0.9999996302650782, 0.9999999147903413, 0.9999998021574779, 60.01158989763213, 60.016292433899046, 60.0151270543337, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 615.2499, 4.448062, 2737.291, 596.2448, 4.607719, 2747.529, 583.8863, 4.688255, 2737.603, 615.7755, 4.442975, 2736.281, 596.7772, 4.603756, 2747.625, 603.1342, 9.110624, 5494.843, 99.61101, 99.99371, 99.63441, 99.58434, 99.99718, 99.99065
190411.21968, 284.5526742426438, 284.057733577611, 284.13287025758814, 22.01588935233086, 22.144685336586416, 22.123344213953292, 6239.329086845794, 6258.676011302767, 6256.928681209759, 115.76184197691316, -0.8245949399720303, -4.2645711210111585, 6236.181763293105, 6264.957427453626, 6257.989099449561, 0.9999999053265481, 0.9999999985805508, 0.9999999613688153, 60.014466839468575, 60.01454481452656, 60.013328702304705, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.8623, 4.506778, 2744.515, 602.5484, 4.56038, 2747.939, 590.331, 4.648679, 2744.044, 609.5227, 4.501812, 2743.659, 603.0528, 4.55609, 2747.534, 596.8517, 9.20603, 5494.746, 99.87792, 100.0, 99.86679, 99.85288, 99.99204, 99.98903
190413.58424000003, 284.55123061988337, 284.11494067502065, 284.0721290895178, 21.999166340096462, 22.149582525456708, 22.114576907223597, 6244.067465918378, 6260.062456803242, 6258.459351145634, 111.19597924192249, -4.018298932453035, -6.113186878792021, 6235.529879539992, 6261.554006158868, 6256.156081917811, 0.9999999925634506, 0.9999999567351756, 0.9999997493841924, 60.01186154309864, 60.01395505601909, 60.01202643251181, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9806, 4.507313, 2744.458, 596.3226, 4.607351, 2747.305, 590.2145, 4.648679, 2744.042, 609.5809, 4.50126, 2743.94, 596.7772, 4.604121, 2747.413, 596.8318, 9.211157, 5494.229, 99.884, 99.98555, 99.8667, 99.85514, 99.98948, 99.97861
190415.96276000002, 284.51178867205414, 284.04217476724966, 284.1385718484644, 22.007382917832658, 22.13671463844661, 22.119432540887264, 6225.534623565335, 6262.154104172335, 6252.285503761859, 113.74146752042452, -0.4917374134808483, 0.3376707892430204, 6239.3081630844545, 6256.8219758934, 6256.052192764103, 0.999999911704986, 0.9999997570388501, 0.9999999835423553, 60.01343758642753, 60.012576240418525, 60.010883023495225, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.593, 4.559783, 2748.032, 590.019, 4.650453, 2743.74, 596.5428, 4.605607, 2747.239, 604.4933, 4.542262, 2746.553, 593.0004, 4.627315, 2746.675, 593.9888, 9.241372, 5493.897, 100.0, 99.8559, 99.98734, 99.95818, 99.94232, 99.96797
190418.45232, 284.59216682125253, 284.06731468627515, 284.07344562857594, 22.022248032010026, 22.162834372797754, 22.16373504676463, 6231.06922491587, 6267.513376543331, 6255.393970432457, 112.82208229128173, -2.525392113138878, 2.073576133678216, 6238.148093213425, 6258.831168143214, 6260.450776927204, 0.9999999426295034, 0.9999999373790835, 0.9999993750388863, 60.013771193701174, 60.01230500554289, 60.0043206509229, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 606.95, 4.527658, 2746.547, 596.342, 4.607351, 2747.36, 590.2922, 4.648679, 2744.043, 603.6194, 4.553477, 2747.437, 596.7963, 4.603756, 2747.575, 596.8716, 9.205847, 5494.687, 99.95795, 99.9876, 99.86492, 99.98634, 99.98949, 99.98914
190420.81888, 284.7132702081253, 284.08340951238364, 284.1845521490846, 22.02085623173048, 22.140458380288248, 22.13033572206906, 6238.0913284836615, 6263.249754443701, 6264.080698154989, 109.71431986211473, -1.3659536994882728, -2.4351395486492606, 6238.965422664408, 6260.1335173358375, 6263.165281753742, 0.9999998106002352, 0.9999999230749179, 0.9999999401851472, 60.00282319305491, 60.00767054821261, 60.0063552020237, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 598.2557, 4.599046, 2747.913, 602.5289, 4.560196, 2747.715, 584.1386, 4.687703, 2737.656, 597.0948, 4.601098, 2747.569, 603.1482, 4.555725, 2747.643, 603.1342, 9.110441, 5494.871, 100.0, 100.0, 99.63441, 99.99137, 99.99787, 99.99175
190423.21844000003, 284.62446045353227, 284.0152806482842, 284.0765216249836, 22.043707957388552, 22.16038243558085, 22.151967206380487, 6236.686008849456, 6257.677861667173, 6255.060463283506, 111.36139442244257, -2.250406466306231, -1.644341675120586, 6246.071403959979, 6260.425228354434, 6260.75947173068, 0.9999997635681516, 0.9999998348561355, 0.9999999332993348, 59.99934637233078, 60.00561963399173, 60.008001267571444, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6522, 4.559604, 2748.027, 596.3032, 4.607719, 2747.36, 590.2922, 4.648679, 2743.986, 603.2699, 4.553845, 2747.379, 596.8154, 4.603756, 2747.629, 596.8318, 9.20603, 5494.627, 100.0, 99.98751, 99.86892, 99.98826, 99.99734, 99.98912
190425.64352, 284.58865486259543, 284.1082567684823, 284.1580545084313, 22.00456415320732, 22.149150211230474, 22.14125057459294, 6233.986047966008, 6261.689257378577, 6260.971980216649, 111.10103285729656, 0.5418474590874212, 0.7887747997401675, 6223.899655514882, 6264.890771540262, 6257.337843567123, 0.9999997673738644, 0.9999996718563084, 0.9999999792857867, 59.99920515348932, 60.006628393324306, 59.999116325569354, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.5339, 4.560497, 2747.807, 602.6456, 4.559276, 2747.826, 590.2728, 4.649231, 2744.043, 603.2894, 4.554213, 2747.549, 603.0719, 4.555542, 2747.584, 596.8716, 9.206213, 5494.687, 100.0, 100.0, 99.86684, 99.98826, 99.99985, 99.98695
190428.07508, 284.3796910161036, 283.9616223986972, 284.06611112307365, 21.981955795736138, 22.17732115427353, 22.167108124146992, 6242.256904771891, 6267.322528619761, 6256.579064322292, 112.67743513172786, -2.02721563393834, -0.4963532944302642, 6243.216027410487, 6264.688099824342, 6264.1376871609855, 0.9999999708695051, 0.9999999790890246, 0.9999999425576712, 59.997893220270456, 59.9942854307862, 59.99842547700722, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9412, 4.507135, 2744.682, 608.8909, 4.508253, 2744.31, 596.4846, 4.606159, 2747.631, 609.445, 4.503834, 2744.578, 607.7643, 4.520478, 2746.308, 593.3527, 9.246865, 5493.102, 99.89009, 99.89077, 99.99336, 99.8863, 99.93377, 99.94925
190430.40196000002, 284.40210106793853, 283.9879501768378, 284.0602779490365, 22.012611580911944, 22.141659824845025, 22.134327910331585, 6234.702209431699, 6259.388384389858, 6255.160836298837, 111.48754864099601, -1.2147434459629949, -4.023275084386796, 6237.077247328263, 6263.392781467757, 6256.570729804775, 0.9999999072206539, 0.9999999999339599, 0.9999999235673279, 59.995684553761116, 59.9973065128992, 59.99756437418388, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.7507, 4.559069, 2747.78, 602.5678, 4.559828, 2747.829, 590.1563, 4.649968, 2744.044, 607.4255, 4.51983, 2744.809, 603.0146, 4.555908, 2747.747, 596.8517, 9.20603, 5494.746, 100.0, 100.0, 99.8648, 99.91132, 99.99776, 99.9901
190432.76224, 284.56333196976277, 283.9987115024834, 283.9805564403261, 21.99978809904872, 22.1241674509036, 22.109615351580292, 6221.982961790639, 6260.976266939277, 6247.388558789685, 115.67764573362524, -1.992342300580276, -6.808561092336959, 6232.542166893955, 6259.862867216116, 6253.264887674871, 0.9999997262155685, 0.9999999998829323, 0.9999995191166077, 59.99491512966272, 59.9969370122661, 59.9985722144779, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 611.0901, 4.483934, 2741.252, 599.1242, 4.590036, 2747.701, 585.6528, 4.677763, 2738.496, 615.6784, 4.442607, 2736.282, 596.7581, 4.604304, 2747.464, 603.1342, 9.110991, 5494.946, 99.77992, 100.0, 99.67915, 99.5844, 99.9973, 99.98944
190436.13288000002, 284.4247745088869, 283.8731138703389, 283.973616086387, 22.005596321492693, 22.15506947846776, 22.133528883974527, 6237.956040486324, 6262.814281161414, 6258.564279004678, 116.33158621393932, -2.525888956637573, -3.7052566878853668, 6237.160663589708, 6259.979096823069, 6258.093795199597, 0.9999999132662836, 0.9999999991916584, 0.9999999012236211, 60.00302295778185, 60.00201798193592, 59.99715203075422, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 609.6706, 4.50535, 2744.573, 602.6068, 4.558907, 2747.771, 590.3699, 4.648311, 2744.157, 609.5227, 4.501812, 2743.94, 602.1182, 4.566683, 2747.84, 596.8517, 9.206213, 5494.693, 99.87779, 100.0, 99.87079, 99.85681, 100.0, 99.98707
190438.4836, 284.54946524369217, 284.0444936553348, 284.03924404918797, 22.02624751172442, 22.139190358138613, 22.133867103343142, 6229.988719734532, 6260.23219760085, 6249.796546914419, 113.11369869651935, 1.5527894250258214, 0.9785285663697323, 6236.1080569521, 6256.640487653426, 6257.036318286368, 0.9999999867100935, 0.999999751331749, 0.9999999874650289, 59.99279645529099, 59.99874673323662, 60.00053148552138, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9412, 4.507135, 2744.621, 596.3226, 4.607719, 2747.08, 590.9328, 4.639844, 2745.44, 607.1924, 4.526449, 2746.084, 593.3629, 4.631515, 2745.227, 591.9212, 9.282574, 5488.715, 99.88613, 99.98348, 99.91767, 99.94095, 99.91407, 99.88533
190440.76728000003, 284.52045773395736, 283.8700634868544, 283.9120973563271, 22.026852554389084, 22.167610185722964, 22.1474269252906, 6236.006936407175, 6256.558055971456, 6257.096110519138, 110.21889960591648, -0.9113327599657168, -1.9331295045292336, 6243.329106341181, 6262.303952361157, 6259.281386276129, 0.9999999974416606, 0.9999998663506171, 0.9999996282656414, 59.98585336239411, 59.996211768685306, 59.9910180088215, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 604.6039, 4.543721, 2746.775, 592.8984, 4.628165, 2746.504, 592.0198, 4.637083, 2745.103, 608.6683, 4.50365, 2743.83, 596.8344, 4.603756, 2747.467, 596.8517, 9.20603, 5494.799, 99.97866, 99.94227, 99.90542, 99.86943, 99.99145, 99.98595
190443.07172, 284.3894681163501, 283.97179412469546, 283.94583463601134, 22.01663376532336, 22.159321769765548, 22.14632034274653, 6232.518141324379, 6269.908037475578, 6257.584969533517, 113.09310112834964, -2.208293967474674, -4.491240548348287, 6240.191371996293, 6265.264484023613, 6259.335948381957, 0.9999998823476778, 0.9999989757793314, 0.9999999897444132, 59.99615469543037, 59.99143908891893, 59.98938992539461, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 604.5054, 4.544792, 2747.726, 596.3615, 4.607535, 2747.42, 590.2534, 4.648863, 2744.095, 603.2894, 4.553661, 2747.327, 596.8154, 4.603756, 2747.415, 596.8318, 9.205664, 5494.799, 99.99018, 99.98948, 99.867, 99.99633, 99.98954, 99.98607
190445.41896, 284.53453019339406, 283.88887201679506, 283.9696598233609, 22.021881221739505, 22.159167602046217, 22.1684221801094, 6234.1715854090135, 6266.263106661378, 6257.546401103796, 118.56012412864675, -4.131386195623236, -1.6749189659475405, 6234.778165418909, 6262.600650437469, 6254.994960128051, 0.9999999999944975, 0.9999998740320717, 0.9999998712206907, 59.99410036025748, 59.99165712312802, 59.9890844589737, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 596.3829, 4.606898, 2747.606, 602.7234, 4.559644, 2747.662, 583.9445, 4.688255, 2737.652, 597.0948, 4.601649, 2747.569, 603.1291, 4.555908, 2747.636, 603.0944, 9.110991, 5494.831, 99.99859, 99.99854, 99.63424, 99.99131, 99.9976, 99.99053
190447.74020000003, 284.50914938751106, 283.99201035342537, 284.0524497693528, 22.01631538981774, 22.171285843229573, 22.145856555544956, 6237.429506639719, 6261.485601901679, 6257.145996925849, 114.96408141883512, -2.1410696178786566, -1.41103279786671, 6243.825359983165, 6267.3125534147175, 6260.308500298106, 0.9999999232118092, 0.9999998184007649, 0.99999996139031, 59.9915000392845, 59.9898208675767, 59.99025391352954, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.731, 4.559069, 2747.92, 596.1281, 4.607167, 2747.417, 590.2922, 4.648679, 2744.156, 603.2699, 4.554213, 2747.438, 596.8535, 4.603756, 2747.576, 596.8716, 9.205847, 5494.8, 99.99981, 99.98965, 99.86874, 99.99038, 99.9914, 99.98902
190450.0204, 284.3346013811941, 283.9070170197442, 283.8793679308241, 22.036063540937473, 22.162169947482177, 22.14750378774991, 6227.6022490022215, 6266.238332320267, 6262.395910271843, 114.03557245138063, -1.333251601289703, -0.1742973778953001, 6241.548158557969, 6257.153457809666, 6252.470153533483, 0.999999817466052, 0.999999940365663, 0.9999999871451798, 59.99213024686517, 59.98726603435953, 59.98806282820976, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6916, 4.559604, 2747.754, 602.6262, 4.559091, 2747.83, 590.1951, 4.648863, 2744.101, 603.3476, 4.553293, 2747.442, 603.11, 4.555542, 2747.693, 596.8318, 9.206396, 5494.739, 100.0, 100.0, 99.86684, 99.99054, 99.9899, 99.9879
190452.34592000002, 284.48027876631096, 283.9120119021373, 283.77917955573946, 21.98995396602751, 22.17531198553059, 22.15797243296615, 6244.0005314903565, 6266.1551000197305, 6255.787743591364, 108.60860956010401, -2.45685173298466, -0.31159087582727807, 6233.02143258591, 6262.498819507584, 6257.601421632729, 0.999999984107818, 0.9999998758402766, 0.9999999434242423, 59.99571633003893, 59.990664423584334, 59.992118226408024, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.8623, 4.506243, 2744.621, 608.9882, 4.506964, 2744.589, 596.5234, 4.605607, 2747.574, 609.5227, 4.502547, 2743.603, 609.2712, 4.507695, 2744.644, 591.9212, 9.269389, 5491.523, 99.87794, 99.87646, 99.99536, 99.86513, 99.88872, 99.92939
190454.75436000002, 284.4736034436471, 283.93736466932086, 283.9366810959182, 22.00081065700082, 22.171015861915055, 22.149673023781293, 6231.431882751618, 6262.729368128368, 6253.967073193721, 107.81233788105192, -2.3234894161721513, -2.324723331364339, 6242.2707082534125, 6258.599575603595, 6248.825539346957, 0.9999999599239, 0.9999999083870549, 0.99999999225541, 59.986147729474446, 59.990736114352664, 59.99379431631245, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6127, 4.559783, 2747.811, 602.6651, 4.559091, 2747.771, 590.2728, 4.648495, 2744.156, 606.4351, 4.528104, 2745.499, 603.0146, 4.55609, 2747.751, 596.8517, 9.20603, 5494.747, 100.0, 100.0, 99.86692, 99.93862, 99.99198, 99.98815
190457.08676, 284.43841214621534, 284.010380259729, 283.9497192897306, 21.981992360633903, 22.129549762900783, 22.106673328335766, 6237.474670716561, 6258.216209680282, 6247.659427854009, 114.71230447070911, -2.9106745053884424, -5.555898780718053, 6236.480059790178, 6258.290522511314, 6250.52896261438, 0.99999966769914, 0.9999999699130107, 0.9999999996555327, 60.00156558566142, 59.998090368584634, 59.99452883482701, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 610.4001, 4.488931, 2742.225, 599.5328, 4.58359, 2747.928, 586.6234, 4.675002, 2739.56, 615.0764, 4.45033, 2736.225, 596.8917, 4.603756, 2747.462, 603.0944, 9.110441, 5494.831, 99.8112, 100.0, 99.70368, 99.5951, 99.9915, 99.98858
190459.60964, 284.32926335017544, 283.97835188280413, 284.02559449823906, 22.017931422756995, 22.155594169046218, 22.11677653834695, 6235.159427934735, 6262.139850237899, 6261.755302143705, 111.41585214096995, -3.5710498793449688, -1.44688602766837, 6228.192829615509, 6266.252263251801, 6258.433587066196, 0.9999997169719291, 0.9999999508895093, 0.9999998101113191, 60.001022296543, 59.99776908286819, 59.99685953827194, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 609.0792, 4.506778, 2744.573, 602.6456, 4.559828, 2747.939, 590.2534, 4.649231, 2743.984, 609.4644, 4.501444, 2743.829, 603.11, 4.555908, 2747.59, 596.8716, 9.205847, 5494.747, 99.88402, 99.9965, 99.8647, 99.85695, 99.99585, 99.98902
190462.01384000003, 284.6408749702991, 283.96252958500173, 284.0791711730812, 22.01094795779767, 22.167511573144026, 22.14628840924204, 6241.742713979525, 6261.672409158995, 6254.888290690511, 107.68233364056096, -1.8143245672185913, -4.057382284451251, 6235.387812510391, 6261.523886070405, 6258.094235282805, 0.9999998294557095, 0.9999999543302385, 0.9999997838873307, 60.00481718076608, 60.0045769601238, 60.00433530647722, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 609.0003, 4.507313, 2744.463, 596.3032, 4.607719, 2747.357, 590.1951, 4.649047, 2743.984, 609.4256, 4.502179, 2743.883, 596.7772, 4.603573, 2747.413, 596.8517, 9.20603, 5494.746, 99.8861, 99.99555, 99.8647, 99.85898, 99.99336, 99.98902
190464.32748, 284.4121355228036, 283.9678880106052, 284.02895748905917, 22.02712478975348, 22.146472298766614, 22.147908481960837, 6240.253533082619, 6258.742293021728, 6263.158062833001, 114.87666586784735, -3.909585365162684, 2.0609608723507336, 6234.577026935039, 6256.611263516941, 6257.703166479279, 0.9999999433935735, 0.9999997043937691, 0.9999999365730975, 60.00326858243645, 60.007008734082206, 60.00417639843981, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.593, 4.559604, 2747.807, 589.9996, 4.650084, 2743.686, 596.5623, 4.605607, 2747.518, 603.4447, 4.553661, 2747.322, 590.5398, 4.646856, 2744.231, 590.4897, 9.293561, 5488.722, 100.0, 99.86189, 99.99548, 99.99457, 99.86976, 99.86639
190466.66008, 284.4857748729126, 283.93163324232097, 284.04720856957385, 22.021683137592987, 22.168981802895086, 22.151878735473343, 6243.173282703986, 6263.491540436444, 6257.621508239259, 109.87738605671484, -2.6888228181760496, -5.478515062302563, 6236.741862374619, 6264.639559584556, 6258.724476367076, 0.999999993315144, 0.9999999874341422, 0.9999997581570798, 59.999201225595044, 60.00386930007923, 60.001979411852766, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9017, 4.506243, 2744.406, 596.342, 4.606982, 2747.417, 590.2728, 4.648863, 2743.988, 609.0955, 4.505489, 2744.98, 596.8154, 4.603756, 2747.578, 596.8318, 9.206213, 5494.747, 99.88787, 99.98751, 99.86896, 99.87812, 99.98949, 99.98902
190469.01396, 284.48581409451776, 283.94173591304, 283.99568080304095, 22.071240633463326, 22.174879648770112, 22.159322415322965, 6246.4443016984915, 6263.445144942715, 6262.393148587527, 109.10832909938654, -2.653679018823368, -3.505924357530887, 6238.415901856229, 6269.037314943045, 6258.653295919497, 0.9999999559459325, 0.9999998392616422, 0.9999997345114517, 59.99807220768092, 59.99970846379827, 59.999468906487664, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.6522, 4.559604, 2747.974, 596.6534, 4.604772, 2747.7, 598.0181, 4.592169, 2748.022, 600.396, 4.57646, 2747.751, 600.7639, 4.56924, 2747.907, 601.4642, 9.127654, 5495.124, 99.99788, 99.99992, 100.0, 100.0, 100.0, 100.0
190471.32516, 284.34542927684765, 283.8838061802345, 283.9272247611548, 22.024690869118025, 22.181256638152675, 22.15300086104085, 6237.098445547331, 6261.500671849598, 6263.477361642415, 111.3775578686641, -0.9699736681341165, -5.5917119199533545, 6236.995394084499, 6270.29757729455, 6259.355729057867, 0.9999995127659287, 0.9999999486602184, 0.9999999058621863, 59.99361585912813, 59.99520865726236, 59.99577319030264, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 598.374, 4.590479, 2748.297, 599.5328, 4.586168, 2747.761, 597.9599, 4.595298, 2747.576, 603.1923, 4.554948, 2747.324, 596.7391, 4.604304, 2747.568, 596.8517, 9.206213, 5494.687, 100.0, 100.0, 99.99949, 99.98624, 99.98338, 99.98695
190473.61980000001, 284.5382616162691, 283.9305326903023, 283.8953819063227, 22.034302479731874, 22.18305854937664, 22.15815392560612, 6237.948106225276, 6262.774143009739, 6263.431506082819, 112.92474488922744, -3.4596526774384984, -4.935649247316519, 6235.710416948987, 6267.247034033015, 6259.272700908881, 0.9999999937581311, 0.9999999739747458, 0.9999999804961532, 59.99314285018128, 59.99747521751454, 59.997892230635465, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.593, 4.55889, 2747.974, 602.4706, 4.560749, 2747.714, 596.6011, 4.605791, 2747.515, 603.3476, 4.553477, 2747.496, 602.9765, 4.55609, 2747.371, 596.8716, 9.20603, 5494.801, 100.0, 100.0, 99.99332, 99.99249, 100.0, 99.98695
190475.96240000002, 284.50238001251955, 283.9267001725301, 284.0460037124913, 22.002234933320814, 22.1284052361978, 22.118926677553354, 6235.609716141171, 6250.09977876067, 6253.192290806609, 115.76564637252068, -3.9691050289129635, -3.505345040962993, 6231.676901003205, 6257.549854290111, 6241.88984892514, 0.9999999884073688, 0.9999999468515383, 0.999999831549982, 59.99459634552006, 59.998563066922955, 59.998751101192376, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9412, 4.506778, 2744.462, 608.8714, 4.507148, 2744.418, 590.2145, 4.649047, 2744.041, 609.4839, 4.501444, 2743.713, 609.233, 4.503494, 2744.32, 590.5096, 9.293744, 5487.94, 99.88594, 99.88047, 99.86687, 99.85482, 99.86337, 99.86625
190478.31408, 284.5681615073991, 284.0031247168559, 284.02654680909205, 22.045694485858405, 22.13475259719744, 22.160118655733186, 6235.892700667843, 6266.377816736011, 6261.544759314358, 116.92548389738658, -4.372005936188543, -0.4147878228212676, 6240.935459595365, 6261.67993669401, 6257.977715127479, 0.999999998738404, 0.999999881210803, 0.9999999994628485, 59.993222577486264, 59.997918256034424, 59.996297519109966, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.593, 4.559247, 2747.811, 602.5289, 4.559828, 2747.882, 596.6011, 4.605238, 2747.571, 603.4058, 4.553661, 2747.327, 603.11, 4.555908, 2747.479, 596.8517, 9.205847, 5494.746, 100.0, 100.0, 99.99523, 99.99457, 99.99188, 99.98805
190480.71268000003, 284.52691234820446, 284.0588652626884, 284.0885604134314, 22.00323511038406, 22.151630151320713, 22.13098542831756, 6234.5358687796615, 6265.728336949594, 6252.616438910201, 113.67902843107049, -1.6737444406867326, -5.162126707109451, 6228.827561827146, 6260.536328840746, 6257.295590638063, 0.9999999043598564, 0.9999999599614721, 0.9999996786859943, 59.99627675018768, 59.992893106176204, 59.99928876963421, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.9609, 4.506778, 2744.463, 602.5095, 4.560012, 2747.658, 590.2922, 4.648679, 2744.044, 609.5033, 4.501628, 2743.825, 603.1291, 4.55609, 2747.429, 597.1698, 9.201451, 5495.359, 99.88613, 99.99842, 99.86883, 99.85711, 99.99006, 99.99599
190483.0406, 284.64760044519784, 284.0364591540744, 284.1193647719485, 22.014074326451844, 22.15423709888561, 22.133889239101563, 6235.114311573048, 6260.553178967668, 6254.912694502585, 113.74285877910506, 1.0231251290906584, -7.028075215459353, 6235.062784038881, 6256.288307240253, 6257.40881618646, 0.9999984247267331, 0.9999999278859552, 0.9999999586597802, 60.0087882932928, 60.003134349499256, 59.997979980737256, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 615.309, 4.449668, 2737.18, 596.2059, 4.607535, 2747.301, 583.8863, 4.688439, 2738.329, 614.824, 4.456581, 2738.86, 599.2379, 4.582206, 2747.995, 599.9532, 9.1597, 5495.566, 99.61706, 99.99987, 99.64649, 99.67822, 100.0, 100.0
190485.36440000002, 284.55648244372264, 284.0185204632358, 284.04751476885394, 22.028695830959485, 22.16762877888399, 22.117522002358292, 6230.478144846497, 6260.493697693789, 6259.02741734786, 113.77734925686536, -2.9071269366704655, -5.52266025275128, 6235.3510670209935, 6261.9566689071635, 6255.097623199994, 0.9999999249708844, 0.9999997481951745, 0.9999994105950922, 60.00050801285293, 60.00191587844186, 60.00134216142372, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 609.0003, 4.507135, 2744.458, 601.3032, 4.569775, 2747.938, 590.2534, 4.648863, 2744.099, 609.5033, 4.502547, 2743.715, 597.4639, 4.601747, 2747.575, 596.8517, 9.205847, 5494.74, 99.88194, 100.0, 99.86875, 99.86532, 99.99538, 99.98705
190487.72532000003, 284.54512304330484, 284.07354110562045, 284.08310033046945, 22.020001238425323, 22.158361119143752, 22.134342169020336, 6231.543432001949, 6263.0484897880315, 6253.76429795459, 114.33912096524273, 2.872252231431503, -3.7706612361682232, 6238.563165784065, 6259.420278194567, 6255.037603496846, 0.9999999999974097, 0.9999998515539054, 0.999999974151827, 60.0072689071349, 60.001500515834486, 60.00221251447296, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 605.8459, 4.53337, 2746.913, 592.3342, 4.638296, 2744.812, 595.8828, 4.610576, 2747.518, 603.4058, 4.553661, 2747.492, 590.5779, 4.646491, 2743.96, 590.5096, 9.293561, 5488.001, 99.96671, 99.89481, 99.99124, 99.99237, 99.86381, 99.8643
190490.17024, 284.3794201853203, 284.0673660516205, 284.02486943437606, 22.02348048600748, 22.167733521410803, 22.15009011052232, 6237.722983877061, 6261.865289154833, 6254.388661088049, 112.77467137414169, -0.28387140143422585, -4.733555642339303, 6237.86166028303, 6259.0424640018555, 6260.4049900222935, 0.9999996508774355, 0.9999999814795695, 0.9999997758132032, 60.00423818781785, 60.004361762282, 60.00861200693561, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 608.8623, 4.507492, 2744.51, 596.2837, 4.607719, 2747.472, 590.2922, 4.648495, 2744.042, 609.5421, 4.501444, 2743.944, 596.72, 4.603391, 2747.629, 596.8517, 9.206213, 5494.752, 99.88611, 99.98559, 99.86678, 99.85306, 99.99734, 99.98801
190492.54232, 284.58627868140957, 284.0612104027813, 284.1393433427369, 22.037981263053815, 22.172204521262884, 22.147617466192322, 6222.475217732014, 6268.90479887493, 6258.754448990987, 111.96983760164267, 1.2096060437611413, -2.5387373543334206, 6239.646597819616, 6272.829705211251, 6261.56840150218, 0.9999996964784652, 0.999999867910459, 0.9999997164517028, 60.00719928749455, 60.004733249420205, 60.00698620994553, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 600], 5500.0, [], 602.5733, 4.560318, 2747.754, 596.3615, 4.607351, 2747.415, 596.6593, 4.605054, 2747.517, 603.367, 4.552742, 2747.325, 596.7581, 4.604121, 2747.298, 596.8517, 9.206213, 5494.746, 100.0, 99.98546, 99.99331, 99.99258, 99.98528, 99.98685
