TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
191570.0932, 284.106557923049, 283.69469669186856, 283.9514450689383, 22.057596928909813, 22.201113352694666, 22.18356843151939, 6248.330234723067, 6267.602747006114, 6270.891857623, 109.03729995940513, -10.571498868438994, -4.195022018108375, 6239.366318034788, 6274.450717545629, 6270.051786970757, 0.9999998653969966, 0.9999992863748287, 0.9999995026474909, 60.01037130994042, 60.01129050076225, 60.01167904155041, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2402, 4.5298, 2746.315, 600.2526, 4.577879, 2747.993, 593.6893, 4.62567, 2746.342, 607.4838, 4.519095, 2745.612, 791.1107, 3.471292, 2746.14, 593.9491, 9.247231, 5492.788, 99.95144, 100.0, 99.94632, 99.91973, 99.94326, 99.9524
191572.49736, 284.08367135999566, 283.64869266170405, 283.7730263261043, 22.047892027281875, 22.215383322883955, 22.19969027728459, 6240.915918634578, 6265.184863377951, 6260.523058133087, 107.7692436750724, -6.203066342923876, -4.450508883047405, 6246.579572401768, 6259.85079949794, 6267.264207706761, 0.9999999719511314, 0.9999993500538297, 0.999999986703308, 60.018841970420304, 60.00961422157727, 60.006440152505384, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.3191, 4.529087, 2746.534, 593.988, 4.624113, 2746.397, 593.7087, 4.625118, 2746.227, 607.4644, 4.519279, 2745.607, 791.1297, 3.471109, 2746.083, 593.9689, 9.247415, 5492.667, 99.94727, 99.95252, 99.94632, 99.92165, 99.94505, 99.95021
191574.88888, 284.0007809104392, 283.65513988015823, 283.7040242326212, 22.05537473477417, 22.205961337523057, 22.184707291228015, 6241.88263106662, 6271.494725707083, 6266.809321977126, 106.27954395141842, -4.0302196619885535, -3.316126810481819, 6244.2762561473655, 6268.531533204731, 6266.133780778173, 0.9999987369255534, 0.9999999295875308, 0.9999992391014432, 60.01143059557503, 60.01114826546904, 60.0094787211004, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 599.9315, 4.579771, 2748.157, 587.7622, 4.664636, 2741.766, 587.4969, 4.666718, 2741.465, 601.2115, 4.568186, 2747.806, 786.1703, 3.486449, 2744.11, 597.5078, 9.202733, 5494.594, 100.0, 99.78608, 99.773, 100.0, 99.86528, 99.98994
191577.26284, 284.2446762431888, 283.6350630500292, 283.8397731517113, 22.063158506340596, 22.214503498131297, 22.19695490205506, 6238.835918494191, 6266.988967632524, 6273.246082209903, 103.89899587613627, -5.377108867189008, -7.1961740424908385, 6244.86048621306, 6266.478508402785, 6268.6244940529305, 0.9999999665388524, 0.9999998075584792, 0.9999999844654055, 60.01196790869784, 60.01032497620832, 60.01046347593214, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.1614, 4.530871, 2746.363, 594.0269, 4.623192, 2746.453, 593.8251, 4.624934, 2746.285, 607.4449, 4.519463, 2745.443, 791.1297, 3.471474, 2746.252, 593.9689, 9.246865, 5492.668, 99.95126, 99.95441, 99.94845, 99.91968, 99.9491, 99.95033
191579.67084, 284.0198684780831, 283.6879998585293, 283.827841143541, 22.02937743162667, 22.217544683928942, 22.168407540032838, 6239.037178614253, 6259.800796010167, 6259.1681386923665, 110.05948292899075, -9.426960371928999, -3.6938788391266826, 6244.17585520656, 6261.222830338158, 6260.492806688997, 0.9999995100043929, 0.9999995183585929, 0.9999999845986121, 60.01111720741888, 60.01424652858704, 60.00613886209001, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 608.7834, 4.503744, 2743.261, 597.9374, 4.591694, 2747.935, 599.2993, 4.580389, 2748.021, 613.6394, 4.465223, 2739.027, 797.4244, 3.446089, 2747.908, 587.5672, 9.331284, 5483.062, 99.85687, 100.0, 100.0, 99.6945, 100.0, 99.77848
191582.03812, 284.1734873679309, 283.6484386834839, 283.8587493881191, 22.092095945780876, 22.191934894536057, 22.19529627443907, 6247.988787312466, 6264.18736794026, 6269.171911359612, 106.31246145832256, -6.943366813802186, -0.9018980069269844, 6239.909994787233, 6270.526471007553, 6265.895710623059, 0.9999999724640594, 0.999999700963521, 0.9999995962301309, 60.010890591296516, 60.01354301953286, 60.013978663613116, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 4.530514, 2746.478, 594.0074, 4.623376, 2746.51, 593.7669, 4.625118, 2746.289, 607.4255, 4.520014, 2745.607, 791.1297, 3.471292, 2746.192, 594.0087, 9.247231, 5492.723, 99.95162, 99.9565, 99.95449, 99.91563, 99.95094, 99.95121
191584.37664, 284.34183075681926, 283.64077222672444, 283.8263900035999, 22.075362054895002, 22.20961929579833, 22.186069388675598, 6240.560478174843, 6266.13089428921, 6270.878677232873, 107.97536020823964, -10.33405502416872, -3.58669478686852, 6244.590644580346, 6268.702273729137, 6270.833827986928, 0.999999711816102, 0.9999998185630113, 0.9999998675966488, 60.01776772104316, 60.019326799922354, 60.01958257731353, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.3191, 4.529265, 2746.262, 600.2721, 4.578063, 2748.214, 593.7281, 4.62567, 2746.455, 607.4838, 4.519463, 2745.556, 791.1678, 3.470926, 2746.3, 593.9689, 9.246865, 5492.723, 99.95961, 100.0, 99.95462, 99.92181, 99.95134, 99.95133
191586.7274, 284.15525648043433, 283.6093945436238, 283.82408989732085, 22.09149957011125, 22.207466543958947, 22.192159176949207, 6242.353950251824, 6271.618134288772, 6265.739945995072, 110.00784999184617, -1.5491601331359561, -5.280824859930362, 6246.522886629997, 6271.851702322942, 6268.039094740194, 0.9999993942626899, 0.9999999887684181, 0.9999990541672049, 60.01924581068228, 60.02000026674726, 60.01857137243936, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 599.9512, 4.580307, 2748.048, 606.7508, 4.52612, 2745.876, 587.3998, 4.666718, 2741.467, 601.2698, 4.570577, 2747.989, 784.7778, 3.494668, 2742.93, 600.2315, 9.156038, 5495.876, 100.0, 99.93355, 99.77095, 100.0, 99.82262, 100.0
191589.04084, 284.20602306289544, 283.6440322562894, 283.7758410278257, 22.085807127916937, 22.20394272073619, 22.18426179761601, 6248.582859906585, 6268.191904870941, 6273.249878593073, 108.87185049113327, -6.839284950203364, -2.318315793943839, 6245.220569793902, 6263.383462245414, 6264.866368756982, 0.9999998563410231, 0.9999999552229543, 0.9999997953636095, 60.01879145630549, 60.01075899566517, 60.01415437608487, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2008, 4.530693, 2746.205, 600.2332, 4.5788, 2747.932, 593.7281, 4.624934, 2746.234, 607.4838, 4.518911, 2745.549, 791.1297, 3.470926, 2746.14, 593.9689, 9.247048, 5492.729, 99.94552, 100.0, 99.94658, 99.91374, 99.95702, 99.95133
191591.45140000002, 284.1562210430356, 283.54107832631536, 283.710187026256, 22.026094685693124, 22.195376515925577, 22.173633191197634, 6228.700554924375, 6264.697237847653, 6263.458967279475, 106.64848033167027, -10.354520836405015, -0.15414124631024606, 6235.296767048056, 6263.879079468955, 6260.608215278403, 0.9999999998508493, 0.9999997182332113, 0.9999992830289606, 60.012827846055075, 60.012441186131866, 60.01469299428059, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.3585, 4.530693, 2746.587, 600.1553, 4.578063, 2747.878, 594.6599, 4.615914, 2747.129, 609.814, 4.495928, 2742.385, 795.0973, 3.453759, 2747.921, 588.5811, 9.326523, 5483.425, 99.94758, 100.0, 99.97914, 99.81933, 100.0, 99.78203
191593.86176000003, 284.1124660749884, 283.63637576736744, 283.8408492596424, 22.106663015258984, 22.218592711588084, 22.20606928128317, 6245.825318369656, 6269.311094737252, 6267.601949964306, 109.53368755472866, -7.163016933031486, -1.9319823292520368, 6242.904265229839, 6263.432043419583, 6262.186165019781, 0.9999999924708141, 0.9999989107429971, 0.9999997366223348, 60.0177234153092, 60.02164676874738, 60.01684829802925, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 610.2029, 4.500353, 2744.229, 598.132, 4.59372, 2747.821, 594.5434, 4.624198, 2746.227, 607.4838, 4.520198, 2745.389, 791.1297, 3.471109, 2746.36, 593.9491, 9.247048, 5492.554, 99.85494, 100.0, 99.94849, 99.91582, 99.95117, 99.94923
191596.22308000003, 283.97872646333957, 283.5914032137533, 283.78598513526333, 22.077425757347996, 22.204696170160148, 22.20590472823956, 6238.948409595515, 6270.1679994105125, 6269.080370294146, 111.29062937008098, -5.900173075303883, -8.17379090213285, 6235.077031574986, 6270.922405510402, 6267.472368066027, 0.9999999579149059, 0.9999993654728235, 0.9999991564536694, 60.02127305756276, 60.021434744916725, 60.02182419221575, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 4.531228, 2746.482, 593.988, 4.62356, 2746.398, 593.7475, 4.625118, 2746.288, 607.4644, 4.519646, 2745.609, 791.1678, 3.471109, 2746.305, 593.9888, 9.247231, 5492.728, 99.9556, 99.95038, 99.94845, 99.92184, 99.94141, 99.95021
191598.53248000002, 284.02954595295745, 283.4769355232147, 283.72040628722254, 22.085512743476038, 22.177382996772653, 22.183925313834525, 6235.63693863724, 6264.3326727144395, 6265.521222476844, 106.1120482653672, -5.028069204345684, -14.674774682342559, 6243.443762342497, 6268.908688087226, 6261.772620304322, 0.9999990635150193, 0.9999999961170948, 0.9999990191028387, 60.021819143216895, 60.025140076292786, 60.02689696230774, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 599.9512, 4.580128, 2747.942, 587.7427, 4.664636, 2741.823, 587.5163, 4.66635, 2741.523, 601.2115, 4.570944, 2747.879, 784.8541, 3.494302, 2743.098, 600.2315, 9.156221, 5495.776, 100.0, 99.78604, 99.77713, 100.0, 99.8087, 100.0
191600.83196, 284.20711087076415, 283.6469862222561, 283.8107483487824, 22.050476085622453, 22.205759983362718, 22.194725874788997, 6238.231640117646, 6265.697971379252, 6263.28309450278, 108.85954272867912, -7.49919000975035, -6.3257035546935185, 6242.475342521066, 6268.05977792772, 6264.998420698414, 0.9999996234250491, 0.999999948173409, 0.999999689267903, 60.025931293348286, 60.023233246562164, 60.02566149161764, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 4.529087, 2746.587, 593.8907, 4.623929, 2746.508, 593.7863, 4.625302, 2746.346, 607.4644, 4.519095, 2745.391, 791.0153, 3.470744, 2746.31, 593.9689, 9.247231, 5492.729, 99.95942, 99.9544, 99.95067, 99.9176, 99.93147, 99.95133
191603.19096, 284.19428582832757, 283.69869732993, 283.99695498217574, 22.035563472778, 22.189305339489316, 22.17390886619838, 6242.716100014966, 6268.1831216947285, 6257.217820374436, 113.71544872981804, -8.625163852598916, -3.372911061793957, 6222.439770427187, 6263.117539635644, 6261.433121022052, 0.9999998924183342, 0.9999995579515654, 0.9999999439183443, 60.030677546904805, 60.02543414648852, 60.0233387024515, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.1811, 4.530157, 2746.478, 593.9685, 4.623744, 2746.399, 593.5534, 4.626591, 2746.065, 607.3284, 4.519646, 2745.442, 791.1107, 3.471109, 2746.824, 593.1538, 9.267375, 5490.422, 99.95543, 99.95658, 99.94854, 99.91776, 99.94811, 99.90934
191605.52244000003, 284.0258366558605, 283.7660625465523, 283.87270206141164, 22.067379444316362, 22.20318026606254, 22.182779884623404, 6244.1674564505865, 6269.541851681188, 6266.758382343128, 111.56310609599177, -6.394541647351616, -3.972418439692433, 6246.106932604781, 6266.328397351878, 6264.449903967783, 0.9999994991912932, 0.9999992819737494, 0.9999999399814364, 60.0260184163291, 60.02294294969847, 60.02346180498251, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 612.5884, 4.47394, 2740.804, 600.2526, 4.578432, 2747.769, 599.5322, 4.583518, 2747.911, 611.6005, 4.48269, 2742.909, 794.4106, 3.459786, 2747.021, 592.1995, 9.26591, 5491.927, 99.74897, 100.0, 100.0, 99.79649, 99.97524, 99.92593
191607.84060000003, 284.0638836616079, 283.69172991052966, 283.7497922249592, 22.042851092335347, 22.217756192801453, 22.18901893628101, 6245.264192802388, 6271.126916273658, 6268.977394680647, 105.51518931215946, -4.59850097450726, -2.0220292500512187, 6238.344895117815, 6269.831306520485, 6267.852540564103, 0.999999917329206, 0.9999997656942738, 0.9999999418072703, 60.01902044856311, 60.018754927925, 60.01903547082494, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 4.528908, 2746.368, 596.5172, 4.605877, 2747.7, 593.7281, 4.62567, 2746.176, 607.4449, 4.519095, 2745.389, 797.2908, 3.446454, 2747.853, 593.9689, 9.247048, 5492.554, 99.95145, 99.99375, 99.95244, 99.9238, 100.0, 99.94814
191610.23284, 284.0518627630098, 283.63191165631287, 283.8634979860771, 22.05045297410423, 22.214148314504055, 22.176305566112497, 6236.964758353339, 6269.124022977219, 6263.834201147034, 106.94172562748827, -3.9340554798463927, -5.887827176922201, 6243.549212961169, 6273.957155158582, 6266.532148404395, 0.9999992253448273, 0.9999999411263707, 0.9999998819985838, 60.01314510888259, 60.008995362647724, 60.0080786824064, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 602.7704, 4.558355, 2747.786, 605.4278, 4.53312, 2746.154, 587.691, 4.66635, 2741.466, 601.2115, 4.570577, 2747.873, 803.7762, 3.418878, 2747.683, 600.2117, 9.157137, 5495.785, 100.0, 99.94367, 99.76909, 100.0, 99.9993, 100.0
191612.60772000003, 284.2378045437664, 283.69896538175675, 283.82341734102937, 22.006728993679264, 22.21668389930925, 22.18635083298517, 6242.607975355644, 6273.013229972622, 6269.308477487195, 110.0726187904761, -2.1729204568146088, -5.456768962608294, 6244.86900730685, 6273.47297694073, 6268.682869668898, 0.9999999927116475, 0.9999990318544458, 0.9999993442352642, 60.01295957197617, 60.01125920758213, 60.00959479888236, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2402, 4.529979, 2746.424, 600.3694, 4.577879, 2747.99, 593.7475, 4.625118, 2746.175, 607.4449, 4.51983, 2745.443, 797.329, 3.446454, 2747.965, 593.9888, 9.247048, 5492.729, 99.9535, 100.0, 99.95467, 99.9237, 100.0, 99.94814
191614.96852000002, 284.0349113739567, 283.65680753950005, 283.74455188780837, 22.059026617629947, 22.222917133797505, 22.185786409425745, 6240.415476478856, 6274.896350727261, 6264.612813934789, 105.99310812397562, -7.912539749791108, -5.686089483125215, 6242.290345256349, 6265.3728824007385, 6267.220280111417, 0.9999997035103231, 0.999999861744381, 0.9999999739201423, 60.01694352972961, 60.01244809397079, 60.01146798746238, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 4.529622, 2746.482, 600.2721, 4.577879, 2748.1, 593.6699, 4.62567, 2746.339, 607.5226, 4.519095, 2745.603, 797.3862, 3.446272, 2747.905, 594.0087, 9.246682, 5492.675, 99.94328, 100.0, 99.95041, 99.91371, 100.0, 99.94926
191617.28436000002, 284.03539023381126, 283.7747908866273, 283.80071319587245, 22.066491611536424, 22.220800232756808, 22.1790476804479, 6243.390882709787, 6263.614576318212, 6260.396210979345, 111.96707037526494, -4.53405475916361, -1.914858244420202, 6242.718574068974, 6269.88490793804, 6262.279288356738, 0.9999996280038258, 0.9999992081179925, 0.9999998818474253, 60.01404946920091, 60.013666132122346, 60.011781575064326, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 612.6672, 4.472691, 2740.694, 594.0074, 4.62356, 2746.341, 599.9981, 4.580389, 2748.077, 613.7171, 4.464119, 2739.26, 791.1297, 3.471474, 2746.456, 587.6666, 9.325058, 5484.8, 99.74078, 99.96065, 100.0, 99.69428, 99.95493, 99.7972
191619.66536, 283.9794786453539, 283.6952553928847, 283.6909394493793, 22.064374776510153, 22.216861491685737, 22.183695910299672, 6244.4345322023855, 6271.118758417493, 6258.629839645166, 106.26017453226541, -7.632859447559895, -3.891855214274301, 6236.305800161362, 6267.608366893909, 6264.2656253662135, 0.9999999810135753, 0.9999997716410635, 0.9999997373655197, 60.00554494118598, 60.009864357664846, 60.00664443391753, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 4.530157, 2746.538, 600.3499, 4.577879, 2748.157, 593.7863, 4.625118, 2746.397, 607.5614, 4.519646, 2745.45, 794.9637, 3.458325, 2747.355, 593.9888, 9.247231, 5492.609, 99.95765, 100.0, 99.94445, 99.91968, 99.98737, 99.9513
191622.02392, 283.97426330110835, 283.59955403087076, 283.7906329264446, 22.06795487766206, 22.210705697228384, 22.19394658688339, 6240.371666397606, 6273.041871087188, 6259.165300581914, 113.95854046232034, -4.229974664641304, -8.684174051458399, 6244.665653990909, 6273.82553227196, 6265.116651123191, 0.9999994017487642, 0.9999996660723279, 0.9999991150215302, 60.00774388883314, 60.00857940747471, 60.012352583659755, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2008, 4.530514, 2746.66, 601.381, 4.569591, 2747.885, 591.6899, 4.641685, 2743.879, 603.9302, 4.553477, 2747.69, 785.846, 3.492476, 2742.665, 600.0327, 9.157686, 5495.776, 99.96207, 100.0, 99.88116, 99.99278, 99.81667, 100.0
191624.36548, 284.0757410973219, 283.6105334651427, 283.7758369950328, 22.079663630040642, 22.211260028098124, 22.175731452588977, 6238.342356121393, 6261.177717311013, 6267.207954868673, 108.36475710905552, -3.223144153911562, -6.727392158031535, 6237.088391728577, 6275.283991776076, 6266.051351661007, 0.9999995864254607, 0.9999993876715386, 0.9999999927237361, 60.012544585224525, 60.009648597110655, 60.00950313312818, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 602.9084, 4.552644, 2747.543, 601.9842, 4.569591, 2747.771, 593.6116, 4.626223, 2746.284, 607.5032, 4.519279, 2745.496, 791.1297, 3.471292, 2746.521, 593.9689, 9.247231, 5492.608, 100.0, 100.0, 99.94449, 99.9197, 99.95702, 99.95132
191626.76612000001, 284.0896817034477, 283.5929481684171, 283.7447509280114, 22.042049398927272, 22.221964583459755, 22.174271266557746, 6244.178186310049, 6266.680474724601, 6269.706369204715, 107.10964882786078, -4.932331597699886, -4.487655473273662, 6239.339794445404, 6268.978635887808, 6265.550751113099, 0.999999500345147, 0.9999999326416155, 0.9999989588029896, 60.005876954110825, 60.008409279067244, 60.00944984683389, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2205, 4.530157, 2746.53, 600.311, 4.577695, 2747.823, 593.6699, 4.625302, 2746.232, 607.4255, 4.519463, 2745.496, 791.1107, 3.471657, 2746.192, 593.9491, 9.247231, 5492.433, 99.95736, 100.0, 99.94649, 99.9197, 99.95511, 99.95021
191629.0738, 284.2663044543699, 283.6670979124109, 283.73383416326436, 22.008623029024445, 22.182339632320264, 22.15309396871556, 6238.843722534889, 6262.235135216698, 6259.25369110446, 108.23447399634165, -5.4085002713231916, -1.5736889838522075, 6233.237287128378, 6263.908629708706, 6255.148009985257, 0.9999998916087928, 0.9999986675073708, 0.9999998078199183, 60.006177423043184, 60.00924199171901, 60.010169041690354, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 612.6278, 4.473762, 2740.908, 594.0852, 4.622639, 2746.504, 600.0369, 4.579652, 2747.915, 613.62, 4.464119, 2739.143, 797.3862, 3.446089, 2747.968, 587.6069, 9.331833, 5483.055, 99.75276, 99.95044, 100.0, 99.69642, 100.0, 99.77617
191631.39344, 284.20928687667515, 283.6361510302674, 283.7399519431029, 22.07338042414867, 22.220485104442446, 22.191968978195952, 6244.264400448345, 6266.929843169223, 6265.529447026703, 105.0066493889392, -5.115313340556668, -5.633200815420423, 6241.374199224316, 6270.019225512695, 6268.642901153462, 0.9999992643129609, 0.9999994018226427, 0.9999994434822532, 60.01006865663093, 60.00711688223164, 60.011151279632216, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.1022, 4.529622, 2746.42, 600.3304, 4.577511, 2747.99, 593.6116, 4.625118, 2746.285, 607.4449, 4.519646, 2745.438, 791.1297, 3.470926, 2746.192, 593.9491, 9.247231, 5492.668, 99.94953, 100.0, 99.94649, 99.92572, 99.94505, 99.95022
191633.78684000002, 283.8821221167464, 283.4990764380857, 283.6942045499898, 22.080360906815596, 22.200757793754153, 22.19410647506419, 6236.971267462012, 6266.05516388998, 6264.235410200044, 107.22156707514614, -6.091836863999788, -7.8832625864693, 6236.938274339616, 6266.933211724255, 6265.172017918015, 0.9999997103975776, 0.9999993879890374, 0.999999306997614, 60.004097717379395, 60.00556977332615, 59.99985647740248, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 4.5298, 2746.262, 593.988, 4.62356, 2746.395, 593.8057, 4.626039, 2746.175, 607.5032, 4.519463, 2745.611, 790.7673, 3.475674, 2745.137, 595.8179, 9.212622, 5494.979, 99.9476, 99.95466, 99.94441, 99.91579, 99.93112, 99.99228
191636.15716, 283.9944771377408, 283.5684605443467, 283.6823452861291, 22.073370946110234, 22.224898022910107, 22.18069277020714, 6240.422750100615, 6262.325009970036, 6262.5159662032165, 108.65143875175818, -3.297445500749859, -11.101005268291829, 6248.116000319355, 6266.299022995668, 6263.389774470961, 0.9999991314417234, 0.9999999806218632, 0.9999997970165153, 59.99756096200952, 60.00080413179059, 60.00108580771908, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 600.0695, 4.580842, 2748.094, 588.1318, 4.658741, 2742.894, 589.3992, 4.651625, 2744.212, 604.9205, 4.540975, 2746.433, 789.5656, 3.475127, 2746.04, 594.1678, 9.244485, 5492.673, 100.0, 99.82503, 99.8525, 99.97045, 99.92678, 99.95048
191638.49816000002, 284.1159470639366, 283.54319103166614, 283.7051700350888, 22.079649214562565, 22.21124235702762, 22.191135363880324, 6240.3590801638475, 6267.639874010009, 6273.214356423354, 103.81544554564925, -5.773378759768946, -6.475949614995898, 6243.736291623008, 6261.389637508074, 6262.972895575371, 0.9999996671908782, 0.99999949992253, 0.9999998525682672, 60.006593354064286, 60.002211189368, 60.00246074761585, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 4.529979, 2746.319, 593.9685, 4.623192, 2746.399, 593.7669, 4.625118, 2746.232, 607.5226, 4.519095, 2745.438, 791.1297, 3.471292, 2746.303, 594.0286, 9.246499, 5492.735, 99.94966, 99.95458, 99.94433, 99.91762, 99.94534, 99.95143
191640.81888, 283.8867286264833, 283.6794770109129, 283.7212489009977, 22.057668875599386, 22.202554659192533, 22.164569288234336, 6237.297504323605, 6259.975752233144, 6256.442304903141, 108.19065916229692, -8.709189513413776, -8.919647537231413, 6238.945852975342, 6257.588796246524, 6255.833830943919, 0.9999994284987069, 0.9999991279308794, 0.9999998783295064, 60.01193760820099, 60.00856848643231, 60.00760439618202, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 611.5041, 4.479651, 2740.979, 600.2332, 4.578248, 2748.048, 600.0175, 4.579468, 2747.852, 613.62, 4.464119, 2739.363, 797.3672, 3.446089, 2747.911, 587.6069, 9.331284, 5483.117, 99.77194, 100.0, 100.0, 99.69652, 100.0, 99.77848
191643.20572000003, 284.26452623757893, 283.7259257854833, 283.9091205525285, 22.04511007629291, 22.209232070289026, 22.189188167661268, 6241.947166986187, 6269.233882089703, 6269.404687499733, 109.89509033011655, -5.969145931745743, -10.758248269866272, 6233.083527496884, 6273.291040529033, 6267.429531946771, 0.9999995389174979, 0.9999993602522926, 0.9999994980454698, 60.02290257822005, 60.018262258335156, 60.014376950304104, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2402, 4.5298, 2746.257, 594.0658, 4.623007, 2746.34, 593.7863, 4.62567, 2746.339, 607.4644, 4.519646, 2745.664, 791.0344, 3.471474, 2746.245, 593.9888, 9.247048, 5492.729, 99.95543, 99.95043, 99.95041, 99.91771, 99.95516, 99.95133
191645.53908000002, 284.1746516145296, 283.7531161368248, 283.78110720149147, 22.08353319767412, 22.222015116806013, 22.186550146913188, 6243.560813463067, 6265.03124628839, 6268.581468453881, 108.9916307324952, -6.669113376466612, -4.4457030159808255, 6231.90192880399, 6271.8124401463865, 6266.368872456877, 0.9999986064943431, 0.9999998264047008, 0.9999996241716009, 60.013870190315615, 60.01460359713479, 60.01791279486134, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.4177, 4.528729, 2746.314, 600.1943, 4.577327, 2747.933, 593.7669, 4.62567, 2746.4, 607.5809, 4.519646, 2745.607, 791.1107, 3.471109, 2745.814, 594.0087, 9.246865, 5492.728, 99.95367, 100.0, 99.95262, 99.92178, 99.95511, 99.95033
191647.94012, 284.2588140887561, 283.85945532302026, 283.8370647203815, 22.065003531304654, 22.18103418027565, 22.185373781974565, 6248.115386556083, 6272.669996412646, 6268.53652033989, 110.82743098977073, -2.6242916490450625, -6.173563819662377, 6233.434496360076, 6268.937477556463, 6261.763342650317, 0.9999989535253592, 0.9999999343876627, 0.9999997420606019, 60.01600763558065, 60.01663444994135, 60.018020705483686, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 600.0104, 4.579771, 2748.052, 606.7119, 4.526488, 2745.933, 587.5163, 4.666534, 2741.576, 601.2698, 4.570944, 2748.15, 784.9686, 3.492841, 2743.94, 598.8199, 9.18314, 5495.341, 100.0, 99.94373, 99.77491, 100.0, 99.86308, 100.0
191650.26696, 284.21415625367825, 283.6319963879252, 283.78336531295264, 22.06426820612514, 22.182747842385865, 22.199679403309887, 6240.175551084166, 6265.030649686862, 6268.6550960136665, 108.46339894409027, -7.021811179420638, -4.651098824870132, 6244.938429252253, 6273.100258894543, 6266.117892711356, 0.9999995839156927, 0.9999991973326222, 0.9999997913399089, 60.01157313285175, 60.01159735167485, 60.0181096908678, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.1219, 4.529265, 2746.372, 600.2332, 4.577143, 2748.047, 593.8057, 4.625486, 2746.452, 607.5032, 4.519095, 2745.332, 791.1297, 3.471292, 2746.465, 593.9888, 9.247048, 5492.723, 99.95529, 100.0, 99.9545, 99.92189, 99.95499, 99.95022
191652.57604, 284.1021656505697, 283.71291320692706, 283.8089686889986, 22.0662928338765, 22.186760984121534, 22.160080044684463, 6231.532733481783, 6264.412158577096, 6261.610938024884, 109.40002927663181, -6.738801956040561, -6.322012966694729, 6229.1812804113515, 6260.174523520655, 6255.987921693015, 0.9999999967432907, 0.9999995594802472, 0.9999998881375454, 60.00913328194593, 60.01307055132938, 60.01644483974592, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.7725, 4.521055, 2745.268, 598.2876, 4.596483, 2747.698, 596.9893, 4.599348, 2747.853, 611.9112, 4.473496, 2740.048, 796.6995, 3.447002, 2748.081, 587.6069, 9.331284, 5483.049, 99.91141, 100.0, 100.0, 99.73809, 100.0, 99.77518
191654.91024000003, 284.1763395824054, 283.66091925524734, 283.84576809745374, 22.075874059984027, 22.205879322461573, 22.182211621771444, 6249.253137355042, 6267.43857261086, 6266.709056775955, 111.90017255893054, -5.754736985254773, -5.829406978062707, 6233.934545052145, 6271.156294885064, 6255.4998120725395, 0.9999999995558054, 0.9999995773233432, 0.9999999637038137, 60.01390198566638, 60.01502528876551, 60.01203442804402, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 608.9609, 4.509276, 2745.268, 599.1242, 4.586721, 2747.931, 593.9417, 4.62567, 2746.232, 607.542, 4.519095, 2745.606, 791.1297, 3.471657, 2746.459, 593.9888, 9.246865, 5492.668, 99.89841, 100.0, 99.94441, 99.91565, 99.93985, 99.95033
191657.24796, 284.1982444005616, 283.67126878291737, 283.8657352845534, 22.08114784750482, 22.195270413416242, 22.17850713756739, 6247.312397907541, 6264.515294982678, 6266.2195657901575, 111.22327044818758, -3.484319083029959, -6.452633545418848, 6243.23246429868, 6270.953493811238, 6267.999191296494, 0.9999995332687156, 0.9999991114831953, 0.9999997355762726, 60.007200881701806, 60.00789466239967, 60.010997509100214, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 4.530336, 2746.425, 600.2332, 4.578248, 2747.823, 593.6893, 4.62567, 2746.173, 607.4255, 4.519463, 2745.393, 791.1297, 3.470926, 2745.925, 593.9689, 9.247231, 5492.673, 99.95352, 100.0, 99.94436, 99.91986, 99.95714, 99.95031
191659.62272, 284.2518932108374, 283.8713275465265, 283.9324728109064, 22.04923175946141, 22.21397987699709, 22.160026545878807, 6238.674650548921, 6270.526004050846, 6262.421419326094, 110.04106810866006, -0.942195603744949, -6.2270379218772405, 6244.323760957823, 6268.6767209180425, 6270.7171003209705, 0.9999996463557062, 0.999999954770689, 0.9999990295189282, 60.003949993292856, 60.00802079645351, 60.008584377949205, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 599.9512, 4.580485, 2748.161, 606.634, 4.526488, 2745.935, 587.4387, 4.666534, 2741.468, 601.2115, 4.570577, 2747.875, 784.8923, 3.494485, 2743.373, 600.1918, 9.156038, 5495.838, 100.0, 99.93556, 99.76887, 100.0, 99.84245, 100.0
191661.97644000003, 284.2537624945527, 283.88258349671355, 283.8566517311064, 22.071354583174436, 22.196808769603095, 22.18224088369377, 6238.655023188079, 6267.673429603908, 6263.145375094721, 106.10127079060521, -6.257472666173726, -6.250753626206965, 6247.39661713735, 6273.799343814693, 6265.12520841967, 0.9999992624069471, 0.9999999110546355, 0.9999998852280209, 60.01641230739482, 60.011878832779765, 60.01279731395446, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2205, 4.530514, 2746.478, 600.2332, 4.577695, 2747.937, 593.7281, 4.625302, 2746.228, 607.4838, 4.519279, 2745.667, 791.0344, 3.471109, 2746.059, 593.9093, 9.247048, 5492.554, 99.95546, 100.0, 99.94028, 99.9135, 99.95285, 99.95011
191664.32124000002, 284.4653962046674, 283.89090050293385, 283.80949692270354, 22.035001922267156, 22.178046684132237, 22.160635641915114, 6238.523785111154, 6267.133435119498, 6263.906082383055, 112.13241730097639, -8.80237791116042, -5.271509928076057, 6235.516784746121, 6266.135965758448, 6258.642942111511, 0.9999999136435825, 0.9999997586026528, 0.9999996068202701, 60.01568595638882, 60.01637014782994, 60.01876175663514, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2402, 4.5298, 2746.473, 600.2721, 4.577327, 2747.885, 593.7087, 4.625302, 2746.233, 607.6197, 4.518359, 2745.208, 792.1788, 3.465995, 2747.152, 591.3248, 9.288068, 5487.483, 99.95717, 100.0, 99.94841, 99.90924, 99.97997, 99.87744
191666.69756000003, 284.3561806959715, 283.8339849193155, 283.9118964180144, 22.033652276086272, 22.211922381205163, 22.151094226848052, 6239.575123200951, 6271.548429951834, 6257.40691814657, 110.90924043543589, -4.5709549750667975, -5.958247041373397, 6244.218401204892, 6269.957587960194, 6271.278753731174, 0.9999995378961366, 0.9999994840168277, 0.9999999944411753, 60.01912785229144, 60.019667958124934, 60.02192579984904, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 612.687, 4.47626, 2741.269, 594.3965, 4.615456, 2747.246, 597.8434, 4.598427, 2747.465, 609.9111, 4.502731, 2744.457, 792.8274, 3.467091, 2746.198, 593.6906, 9.24833, 5492.602, 99.7574, 99.98128, 100.0, 99.86122, 99.95483, 99.94901
191669.00728000002, 284.37581807113185, 283.9214508068587, 283.9677943115676, 22.082162629591487, 22.223065910781127, 22.18422258375497, 6243.551809180477, 6270.718913503637, 6262.724828232481, 107.2064343336051, -3.731557736520017, -2.342610367119505, 6245.564528544635, 6272.723279987499, 6262.117161105974, 0.9999992057058262, 0.9999989811580362, 0.9999996119557513, 60.0321049986089, 60.02808659897163, 60.027560710242966, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 4.529443, 2746.367, 600.2526, 4.577879, 2747.879, 593.7281, 4.625854, 2746.345, 607.4255, 4.520198, 2745.722, 791.0344, 3.470926, 2746.47, 593.9888, 9.247048, 5492.661, 99.95141, 100.0, 99.95062, 99.92185, 99.95516, 99.95019
191671.32204000003, 284.29721413990745, 283.8045367291619, 283.8643970197491, 22.049932674707406, 22.201257523799104, 22.163232171281553, 6244.548258333572, 6263.5778969372805, 6259.065079929005, 109.38252717558316, -3.742848682404656, -7.2527080071990895, 6244.540334533635, 6268.808426177805, 6267.184703640786, 0.999999607526811, 0.9999995214513203, 0.9999990835904341, 60.02068656333516, 60.02283222601589, 60.02585387070945, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 600.9961, 4.572276, 2747.946, 606.4395, 4.52612, 2745.936, 587.4775, 4.666534, 2741.469, 601.2698, 4.570393, 2747.987, 784.8923, 3.495033, 2742.502, 600.2315, 9.156221, 5495.842, 100.0, 99.93574, 99.77509, 100.0, 99.81077, 100.0
191673.70332000003, 284.22124192800607, 283.8584127480706, 283.9665058962892, 22.053585093854174, 22.21771981470648, 22.161584413724892, 6244.9267117105, 6266.198979378393, 6267.584278677475, 111.49346267243686, -5.752510411006369, -2.172040323694091, 6233.37129922767, 6269.650678480801, 6264.758126803696, 0.9999999683444847, 0.9999994496505991, 0.9999998337344729, 60.023819568463544, 60.0244731075696, 60.024315154956476, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.3191, 4.529622, 2746.368, 600.2916, 4.577327, 2748.104, 593.7281, 4.625486, 2746.175, 607.4061, 4.518911, 2745.335, 791.1107, 3.471292, 2746.314, 593.9888, 9.247415, 5492.782, 99.95385, 100.0, 99.94837, 99.91387, 99.9395, 99.95229
191676.02204, 284.31389610365363, 283.9479374781936, 284.03426993820415, 22.072893758068524, 22.21013754505367, 22.157146336189445, 6247.131249885371, 6269.773607987181, 6260.0105155755555, 104.90744502837282, -4.237441659181513, -6.180820607168243, 6243.195496254209, 6261.228440546753, 6260.080249272721, 0.9999995752492143, 0.9999995424321279, 0.9999996192791702, 60.02662018950174, 60.02617888003141, 60.02010915931112, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.1417, 4.530871, 2746.257, 600.2526, 4.577143, 2748.048, 593.7475, 4.626223, 2746.228, 607.4838, 4.519646, 2745.559, 790.9771, 3.470378, 2746.3, 593.9689, 9.247048, 5492.661, 99.95738, 100.0, 99.94232, 99.92199, 99.94285, 99.95132
191678.36668, 284.25335224359054, 283.875010642854, 283.99566549029043, 22.064191053707702, 22.17812815710924, 22.15096030424776, 6247.859819685303, 6271.8486707776165, 6260.957651226932, 106.05188956460779, -6.4627769171310945, -2.6423214119399745, 6237.278220235372, 6266.820462275916, 6267.162191949662, 0.9999999840885089, 0.9999993826984482, 0.9999999539089074, 60.03469426988209, 60.02655616758576, 60.02270834110321, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 612.6475, 4.474118, 2740.579, 593.988, 4.623376, 2746.285, 600.0175, 4.579836, 2747.854, 613.6589, 4.465039, 2739.531, 797.3481, 3.446637, 2747.902, 588.6606, 9.310225, 5487.009, 99.75503, 99.95449, 100.0, 99.69879, 100.0, 99.83204
191680.73244000002, 284.2717513566636, 283.72525481157913, 283.8274574933444, 22.05721465498546, 22.207663977473977, 22.185676956500647, 6232.851467803579, 6270.349588295869, 6263.287983668275, 108.10924508863172, -9.025713924741012, -8.741946648888415, 6236.737862142204, 6274.726541415001, 6270.210182900725, 0.9999996638659825, 0.9999996868753767, 0.9999998111698205, 60.02812842811651, 60.02595570637702, 60.02688108675434, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 606.3388, 4.529265, 2746.478, 600.2916, 4.578248, 2747.937, 593.7087, 4.625302, 2746.341, 607.5226, 4.519095, 2745.499, 791.0916, 3.471109, 2746.635, 593.9888, 9.247048, 5492.607, 99.94535, 100.0, 99.94645, 99.92569, 99.96117, 99.95145
191683.08208000002, 284.2820639529972, 283.6935347112494, 283.89437392929443, 22.051064204790247, 22.205114921078312, 22.153696555998863, 6241.362469491998, 6256.731114827583, 6260.764389059009, 111.68461796853694, -1.4083227398268718, -9.067659252808198, 6234.880471494215, 6273.45474564999, 6262.25429672688, 0.999998942895946, 0.9999998698583361, 0.9999989139948711, 60.02425668059865, 60.02310338921697, 60.0262757692885, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 605.5699, 4.535868, 2747.309, 601.9842, 4.560196, 2747.774, 590.564, 4.646839, 2743.374, 602.668, 4.562854, 2747.753, 785.4264, 3.494485, 2742.887, 600.1321, 9.157137, 5495.664, 99.97323, 100.0, 99.85649, 100.0, 99.83082, 100.0
191685.44116000002, 284.1920084313597, 283.7372260222231, 283.8426416214391, 22.07086082385008, 22.189243771975928, 22.17292937177099, 6250.317746330707, 6268.302897369171, 6265.642517476386, 106.34951139744032, -8.791262928000378, -8.526537847360032, 6245.143505298876, 6272.348528442699, 6268.497905827353, 0.9999997707407141, 0.9999995527635492, 0.9999992837269025, 60.01677159141946, 60.02297444678043, 60.01994564533149, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 600], 5500.0, [], 604.3476, 4.541579, 2747.06, 601.1865, 4.573459, 2747.937, 593.6116, 4.625486, 2746.179, 607.4449, 4.51983, 2745.438, 791.2251, 3.471839, 2746.087, 593.9888, 9.247048, 5492.728, 99.9732, 100.0, 99.94854, 99.9157, 99.96303, 99.9513
