TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
192762.32648000002, 284.7248411509909, 284.38904779970494, 284.530533263358, 22.015434229114252, 22.14844072937311, 22.127519892389582, 6240.748013039019, 6263.984709914598, 6261.344448373433, 117.41829580528201, 1.3706205680341554, -9.097187759781079, 6242.049359090356, 6268.5246802572065, 6263.140728193204, 0.9999987444628128, 0.9999998525307998, 0.9999989607447344, 59.999392892117, 59.995324351846506, 59.99478018648372, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3673, 4.54497, 2747.307, 593.6183, 4.629823, 2745.884, 592.4469, 4.633954, 2744.776, 783.1052, 3.498285, 2743.134, 596.0142, 4.611061, 2746.849, 598.3428, 9.184422, 5495.68, 99.98562, 99.93188, 99.90967, 99.78635, 99.9771, 100.0
192764.70564000003, 284.5774282472991, 284.1938332094656, 284.26890372272214, 22.009449622674843, 22.159746058322487, 22.14497659275457, 6239.796494879136, 6264.749388469965, 6257.415029283748, 109.57752513415744, 3.0155088268611507, -9.08062415844762, 6246.357957253065, 6263.19643309105, 6263.817385569292, 0.9999992428394402, 0.9999999874375045, 0.9999996180178501, 59.99487574517058, 59.99552834359873, 60.00216469692955, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 600.4244, 4.572454, 2747.899, 591.2058, 4.639401, 2745.374, 593.1652, 4.629536, 2746.505, 780.4254, 3.509868, 2739.04, 600.3442, 4.577093, 2747.946, 593.5912, 9.251993, 5492.127, 100.0, 99.90915, 99.94441, 99.69025, 100.0, 99.94038
192767.07432, 284.6889097009254, 284.2197048177509, 284.4717899140387, 22.03210374517158, 22.167818339505562, 22.108660184270484, 6240.06829136559, 6271.216515736041, 6262.200048257192, 107.7364205050385, 0.8518442154713739, -5.847544661456141, 6239.801901407989, 6268.354305050831, 6260.930948715885, 0.9999997885409391, 0.9999999852731497, 0.999999654274296, 60.00052053824717, 60.002710776630536, 60.00457356978125, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.5251, 4.545148, 2747.145, 593.6961, 4.625586, 2746.227, 594.0969, 4.622909, 2746.4, 780.4448, 3.509501, 2739.405, 600.4014, 4.577458, 2747.942, 593.5912, 9.251993, 5492.068, 99.98772, 99.95255, 99.9526, 99.69805, 100.0, 99.94357
192769.43068000002, 284.70924624350613, 284.20229070063766, 284.4229771647678, 21.975805560439657, 22.12029892875965, 22.12060865368475, 6233.3683071809055, 6264.1670893875535, 6256.28932989734, 106.94982884532419, 0.1711106102775375, -7.344519652751671, 6234.136076341084, 6257.713596922224, 6260.969509654739, 0.999998902298878, 0.9999999642907973, 0.9999990438296212, 59.99607438378842, 59.996159336312836, 60.00035820832122, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.8141, 4.489645, 2742.963, 600.097, 4.578616, 2747.936, 600.4446, 4.577259, 2748.025, 774.0562, 3.530461, 2732.672, 606.6579, 4.526322, 2745.881, 587.3087, 9.334579, 5482.592, 99.81345, 100.0, 100.0, 99.49389, 99.93372, 99.76478
192771.77500000002, 284.7171508221625, 284.48332703177846, 284.3695040999659, 22.023678269817523, 22.15972334319381, 22.145039736780348, 6235.506496043701, 6273.231643608285, 6261.291441833017, 115.76720298678038, -0.9046371427193662, -6.429688692470663, 6238.068072198495, 6270.607520958827, 6261.652286804285, 0.9999989700582168, 0.9999990826783199, 0.9999994454549346, 59.989212272065096, 59.99300174215787, 59.99639699484157, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4462, 4.545684, 2747.087, 593.6572, 4.625402, 2746.283, 594.0581, 4.623277, 2746.621, 780.5031, 3.509501, 2739.2, 600.3633, 4.577641, 2747.89, 593.5912, 9.252359, 5492.066, 99.97763, 99.95225, 99.94844, 99.68815, 100.0, 99.94027
192774.03980000003, 284.7774160447909, 284.26780830097994, 284.19370132972387, 22.00313856484475, 22.16310021802766, 22.13447732316068, 6243.277958344437, 6271.768321128496, 6268.686260164315, 108.57444137660741, -0.35056065428216243, -6.224788631862019, 6234.2759433881, 6269.676289934217, 6260.522581451011, 0.9999998371987364, 0.9999999999805678, 0.9999995299776897, 59.99711550727549, 59.99906806667034, 60.00020866494603, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3673, 4.545862, 2747.145, 600.1553, 4.579537, 2747.939, 594.1357, 4.622725, 2746.395, 780.4448, 3.51042, 2739.128, 600.4205, 4.576727, 2747.884, 594.1678, 9.237709, 5493.719, 99.97972, 100.0, 99.95243, 99.68797, 100.0, 99.96934
192776.41296000002, 284.74836182562655, 284.3454824030744, 284.4240170667291, 22.03246397366744, 22.147467940165527, 22.14441818017333, 6238.654318659114, 6270.344987643748, 6259.688789588042, 110.65775430870826, 0.9514628326132879, -6.50736963459952, 6237.477819268604, 6266.058497689172, 6264.537465746752, 0.9999994521509833, 0.9999999441486336, 0.9999988870605292, 59.998289713195845, 59.99570471327871, 59.99654224789346, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 598.0586, 4.594941, 2748.05, 606.4979, 4.52833, 2746.097, 587.9434, 4.663774, 2742.977, 784.6393, 3.495159, 2742.826, 596.8535, 4.600651, 2747.864, 596.1957, 9.223792, 5493.314, 100.0, 99.9518, 99.80162, 99.82255, 100.0, 99.96197
192778.77716000003, 284.5143899211507, 284.24690047614916, 284.2177763214965, 22.032383301176004, 22.137810271752723, 22.16423149703324, 6244.303082929131, 6266.848500616582, 6262.450816285792, 113.61046616180465, 2.7702694816903204, -8.690139514359629, 6236.655578180634, 6270.990658786871, 6262.8540466435215, 0.9999989800010107, 0.9999999854964148, 0.9999995030642532, 60.009579731408245, 59.99552358491125, 60.00003793620536, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4659, 4.545862, 2747.034, 600.0775, 4.579169, 2748.046, 594.1357, 4.623461, 2746.623, 780.3089, 3.509685, 2739.25, 600.3633, 4.576727, 2747.994, 593.5912, 9.25181, 5492.068, 99.99189, 100.0, 99.95465, 99.69238, 100.0, 99.94367
192781.08556, 284.37401377747943, 284.2994001233954, 284.36191906030194, 21.980448976205814, 22.14152657201674, 22.099577320057087, 6228.806963826091, 6265.729846893248, 6251.421719611499, 114.9189009400443, 8.240565899322519, -10.015745701942805, 6225.735568928399, 6260.843543338717, 6253.04127412677, 0.9999986998305955, 0.9999999936533727, 0.9999998754232021, 60.00064295954046, 59.9989024854502, 59.996483791722056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 608.2906, 4.508384, 2744.279, 595.2914, 4.618402, 2746.51, 600.4058, 4.576523, 2748.131, 774.2697, 3.53138, 2733.57, 606.7343, 4.526505, 2746.048, 587.3485, 9.334396, 5482.537, 99.88815, 99.95664, 100.0, 99.48567, 99.93979, 99.7659
192783.41340000002, 284.646093177486, 284.24219170064396, 284.15960363147775, 22.022499619318413, 22.13761447691653, 22.12925046567206, 6235.467309271571, 6267.23004511239, 6266.179616559766, 112.15307131648251, 5.852361789299721, -7.4824096406657645, 6243.889426487391, 6265.318286963661, 6263.123445538295, 0.9999985456552605, 0.999999965576962, 0.9999994376749843, 60.00011123635462, 59.997744012681544, 59.99906010787501, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4265, 4.545148, 2747.365, 600.1553, 4.578616, 2748.268, 594.0387, 4.623093, 2746.453, 780.3283, 3.509868, 2739.249, 600.3442, 4.577275, 2747.94, 593.6111, 9.251993, 5492.127, 99.9757, 100.0, 99.9607, 99.69236, 100.0, 99.94038
192785.79452000002, 284.6151833832916, 284.35664734359347, 284.1508995969576, 21.994888614082868, 22.177690473182995, 22.13393662086041, 6242.042789581097, 6267.132035907953, 6260.890852009681, 115.4311660738158, -0.15919600098277442, -7.531301408508284, 6237.23172930282, 6262.622389778098, 6263.991698416275, 0.9999985022627784, 0.9999998664956637, 0.9999998477193005, 59.9958939219833, 59.999872250327776, 59.99889238013337, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.6564, 4.49143, 2742.576, 593.6766, 4.626139, 2746.222, 594.1746, 4.622541, 2746.676, 780.4643, 3.510052, 2739.248, 600.3823, 4.57691, 2747.887, 593.6111, 9.251993, 5492.189, 99.81343, 99.95242, 99.95674, 99.69009, 100.0, 99.9415
192788.18488000002, 284.86698017824745, 284.3735582252256, 284.4383461624666, 22.01426147288707, 22.137268156520935, 22.12186145342873, 6236.205968452227, 6265.33899021602, 6265.245920915042, 108.42181578451755, 0.3694605144801244, -8.777281553553735, 6243.978747609777, 6264.132599915311, 6261.171813088682, 0.9999993073017966, 0.9999999309630497, 0.9999990477412404, 60.00015588453859, 60.00211982873213, 60.00030580822661, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 616.9848, 4.432178, 2733.907, 587.5482, 4.66703, 2741.597, 587.7881, 4.664694, 2741.75, 786.7947, 3.487621, 2744.177, 594.2403, 4.621653, 2746.564, 599.8538, 9.161531, 5495.568, 99.49794, 99.77987, 99.78338, 99.86362, 99.95855, 100.0
192790.53136000002, 284.7606935176128, 284.193334280899, 284.41975905753486, 22.00120581768587, 22.134155028048724, 22.127393302138735, 6235.262618693557, 6262.095840081909, 6252.366117812952, 114.45208411795329, 1.4190335148346094, -10.641080422922528, 6233.651970488572, 6263.201460208439, 6257.3053583356195, 0.9999987819809153, 0.9999998459836721, 0.9999997650780706, 59.989845238101935, 59.99629147645466, 59.993207768615676, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.8141, 4.490359, 2742.91, 593.7156, 4.625771, 2746.449, 594.1746, 4.622357, 2746.622, 780.406, 3.509868, 2739.249, 600.3823, 4.577458, 2747.885, 593.631, 9.251993, 5492.248, 99.81552, 99.94849, 99.9607, 99.68637, 100.0, 99.94025
192792.98700000002, 284.5961650973364, 284.3352984874414, 284.4229455793711, 21.98721262628545, 22.113588801005545, 22.12516401521052, 6229.418306806484, 6266.824713062506, 6252.075421638748, 112.52270270633221, 4.834801997031718, -7.887089895975919, 6237.519442455884, 6252.730575000679, 6259.8464179868315, 0.9999986442042447, 0.9999997913094477, 0.9999997197731164, 59.997583884657274, 59.999159395015475, 59.99888306777466, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.7747, 4.49143, 2743.599, 595.058, 4.613429, 2747.528, 596.8534, 4.603213, 2747.746, 776.1728, 3.526784, 2734.568, 606.2574, 4.52687, 2745.938, 587.3087, 9.334763, 5482.472, 99.85069, 99.99366, 100.0, 99.5076, 99.93581, 99.76586
192795.38216, 284.7521573622165, 284.3685829193128, 284.3862796097474, 21.996113699414693, 22.162685635236247, 22.138346477417436, 6233.071149084915, 6263.662202435889, 6261.644158503038, 111.01281066232264, 4.6998823089684265, -6.63060133840645, 6229.258604668495, 6262.595393234052, 6258.3082845029885, 0.9999995354549376, 0.9999999099316269, 0.9999997346755811, 60.0005398235342, 59.99442885295593, 59.990871479950115, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 608.33, 4.50892, 2744.336, 594.6689, 4.622087, 2746.449, 594.0581, 4.623093, 2746.561, 780.406, 3.510052, 2739.19, 600.4205, 4.57691, 2747.887, 593.5912, 9.252359, 5492.128, 99.8775, 99.95439, 99.95469, 99.69023, 100.0, 99.94256
192797.67248, 284.77045432183286, 284.400491095976, 284.3975181970272, 22.021883373494383, 22.14247648564572, 22.152036303850537, 6243.715803993732, 6271.565781036141, 6261.317838062621, 111.72694044559262, -0.3062973894980132, -3.406932647707208, 6235.320085887468, 6267.84757952084, 6259.145576483587, 0.999999210700166, 0.9999999260487773, 0.9999988017568772, 59.998320809205396, 59.99407902902255, 60.00251954979323, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4659, 4.544613, 2747.307, 600.1359, 4.5788, 2748.214, 594.1357, 4.622725, 2746.568, 780.3672, 3.51042, 2739.302, 600.3823, 4.57691, 2747.944, 593.6111, 9.251993, 5492.127, 99.97763, 100.0, 99.95256, 99.69201, 100.0, 99.94248
192800.09236, 284.7405806968744, 284.40015509717875, 284.3747343292672, 22.018749911427125, 22.163307526685244, 22.126642836985276, 6245.117971881287, 6268.16312056234, 6266.828614911931, 117.74134697682234, -3.6441321867969236, -0.9970969335606696, 6243.100973393063, 6274.597262728057, 6266.049982998019, 0.9999987589863761, 0.9999999999978197, 0.9999996120116613, 59.99994178246817, 60.00257781525993, 60.00048969607238, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 598.1572, 4.59387, 2748.107, 606.4784, 4.527778, 2746.379, 587.8075, 4.664878, 2741.859, 786.717, 3.487805, 2743.964, 594.2212, 4.622384, 2746.509, 600.0128, 9.160067, 5495.657, 100.0, 99.93953, 99.78734, 99.87386, 99.95659, 100.0
192802.52388000002, 284.56903478876245, 284.4111981839055, 284.44606233507557, 22.003241489851323, 22.137935631233592, 22.12547755130114, 6244.225011242459, 6263.57964457, 6263.682266983994, 107.19728140810025, 2.680705690726427, -3.340275156684811, 6245.907723681433, 6268.630269388413, 6258.883954017839, 0.9999995153857455, 0.9999999194380187, 0.9999993684651028, 59.99639502494952, 60.00522061474869, 59.99739977518221, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4857, 4.54497, 2747.422, 600.2137, 4.5788, 2748.21, 594.1357, 4.622909, 2746.566, 780.3478, 3.509868, 2739.19, 600.2488, 4.57691, 2747.89, 593.631, 9.25181, 5492.183, 99.97762, 100.0, 99.95865, 99.69433, 100.0, 99.93917
192804.87628000003, 284.7093338701519, 284.45737137908196, 284.5835705184134, 21.98169227450181, 22.127633107825528, 22.0788161783091, 6220.560880264211, 6256.462428128711, 6251.504515356188, 111.42229511487506, -0.17695285075069478, -4.100196886379308, 6233.951878583469, 6264.342780249462, 6254.580728877735, 0.999999636621474, 0.9999999908050163, 0.9999988352114576, 59.99832002882738, 59.994278316516734, 60.000915101575764, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4068, 4.545148, 2747.145, 606.42, 4.528514, 2746.045, 594.3299, 4.621437, 2747.072, 778.6777, 3.515568, 2737.625, 603.0719, 4.550794, 2747.273, 589.3962, 9.30821, 5484.491, 99.97972, 99.95158, 99.96675, 99.63326, 99.98818, 99.81942
192807.27432000003, 285.05356917623374, 284.3905177986241, 284.41848677253904, 22.035283551375027, 22.138225239613774, 22.113284193401615, 6240.699590789645, 6272.0863843706575, 6255.30315364556, 115.36043027956407, 0.8000006880329238, -6.316646280331497, 6247.182569702138, 6268.599878596356, 6260.24402781359, 0.9999996865031756, 0.9999999988002309, 0.9999991485863572, 60.00258838544797, 59.99765701344942, 60.00113102006924, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 609.6706, 4.500175, 2744.637, 610.3306, 4.497754, 2744.362, 596.6981, 4.609104, 2746.96, 779.338, 3.511156, 2739.258, 600.4205, 4.577275, 2747.944, 593.6111, 9.251993, 5492.067, 99.88594, 99.8723, 99.97301, 99.6927, 100.0, 99.94248
192809.55224000002, 284.70112418142725, 284.4619096354506, 284.52796775772384, 22.01330277735357, 22.15373542031825, 22.11757790811451, 6244.908344991081, 6263.93496244266, 6261.694024560574, 113.56927479784179, 0.9653666622762103, -7.3426568562413195, 6240.534576770411, 6263.6501107567965, 6264.232896610291, 0.9999990734944905, 0.9999994661401514, 0.9999992702035896, 59.995743021559974, 60.00273159856736, 59.99254370753098, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 609.2763, 4.500175, 2743.253, 606.4395, 4.528514, 2746.042, 594.1163, 4.622541, 2746.506, 780.3672, 3.509868, 2739.026, 600.3442, 4.577823, 2747.944, 593.5912, 9.252359, 5492.187, 99.85686, 99.93957, 99.95456, 99.68426, 100.0, 99.94146
192811.95280000003, 284.84459705823207, 284.5797429749601, 284.5458512055543, 21.982716894351984, 22.130630439460937, 22.110748679685372, 6240.085175203911, 6258.729184545799, 6262.123206156606, 111.60846488449897, 4.310690358204283, -5.704142882797896, 6233.645926353426, 6264.070569207075, 6260.2542548001065, 0.999998770634126, 0.9999997727360255, 0.999999353192414, 59.99408819841535, 59.996902537126765, 59.99515696522258, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 616.8862, 4.432892, 2734.184, 600.1943, 4.579721, 2748.211, 587.7687, 4.66451, 2741.8, 786.6976, 3.487805, 2743.896, 594.1068, 4.62147, 2746.4, 600.0725, 9.159883, 5495.672, 99.51424, 100.0, 99.78521, 99.86149, 99.9526, 100.0
192814.36924000003, 284.86867589488236, 284.49393888429654, 284.7620589170359, 21.991550754794797, 22.14737480883897, 22.1243434420654, 6233.177437303775, 6271.2757624108, 6261.023607211061, 107.10571435614406, 2.566302739693583, -8.378927271087605, 6240.410814619882, 6265.663494322286, 6261.268060151967, 0.9999994684878374, 0.9999997878089635, 0.9999993357596287, 59.999464858177184, 59.996785198432605, 59.99367337310477, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.8141, 4.490359, 2742.853, 606.5173, 4.528883, 2746.151, 594.1163, 4.622541, 2746.398, 780.3866, 3.510236, 2739.235, 600.3633, 4.57691, 2747.888, 593.6111, 9.252176, 5492.188, 99.82354, 99.95385, 99.95848, 99.69233, 100.0, 99.94148
192816.77060000002, 284.8917809867096, 284.57137813748227, 284.65749659125544, 22.007648162715725, 22.136585112007285, 22.123973677155544, 6228.903623891462, 6266.202623555516, 6254.570686790798, 110.86740396540301, 0.12327206826512338, -6.499287749400082, 6233.046803529825, 6265.026945059817, 6256.044705018785, 0.9999996021117008, 0.9999998072968229, 0.9999992115486741, 59.99683783361957, 59.9992864617026, 60.00311066869052, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.7549, 4.489823, 2742.967, 600.1165, 4.578984, 2747.991, 594.0775, 4.622357, 2746.509, 780.3672, 3.510052, 2739.244, 600.4396, 4.576545, 2747.951, 593.1339, 9.26591, 5490.376, 99.82769, 100.0, 99.95465, 99.6922, 100.0, 99.90852
192819.056, 284.5921485246775, 284.47554468796204, 284.3889415635182, 21.995539231949746, 22.141529115941882, 22.106676118932185, 6232.810936135285, 6263.4175704101, 6266.783723144682, 106.62837174761376, 1.459005654131488, -5.2755355238023185, 6239.451715414808, 6269.768553737756, 6260.606336532494, 0.99999962266402, 0.9999998789829335, 0.9999978010573837, 60.002733473539955, 59.99868232729167, 59.99583834943227, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4659, 4.544613, 2747.307, 593.7156, 4.625402, 2746.343, 600.2311, 4.581309, 2747.966, 775.3766, 3.524761, 2735.997, 604.1019, 4.55262, 2747.533, 590.9271, 9.280743, 5490.213, 99.97763, 99.95054, 100.0, 99.574, 99.98799, 99.90554
192821.43536, 284.71731903651096, 284.47805454777546, 284.5093237584332, 22.01480478961315, 22.159084727879975, 22.102479674967782, 6239.507399217222, 6262.366702008405, 6266.310335743036, 115.44412712019005, 2.4361211858904426, -2.5973581525722693, 6239.880592079747, 6268.0722291291, 6266.637801139326, 0.9999990919915787, 0.9999999998894137, 0.9999969072791268, 59.989342191373005, 59.99321769800638, 60.00076573231628, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.0452, 4.497319, 2744.515, 597.8596, 4.599246, 2747.698, 594.1163, 4.622725, 2746.344, 780.3866, 3.510052, 2739.254, 600.2488, 4.57691, 2747.938, 593.6111, 9.251993, 5492.254, 99.85512, 99.99985, 99.9586, 99.69254, 100.0, 99.93931
192823.80316, 284.582101315633, 284.37366547323796, 284.4604168727084, 22.019754088910037, 22.133234730310818, 22.13067237425545, 6238.695902530835, 6266.692782037119, 6260.9617554042925, 112.9435589734145, -1.2219182379722042, -8.856593175170474, 6235.633215023201, 6269.129326491891, 6264.242299475475, 0.9999995562789584, 0.999999912240225, 0.9999991361889202, 59.997727712676344, 59.99867584016825, 60.002670473054565, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 601.2524, 4.575309, 2747.934, 589.0851, 4.656163, 2742.103, 588.4675, 4.663405, 2741.968, 786.7947, 3.487805, 2744.177, 594.3166, 4.621836, 2746.455, 599.8737, 9.161531, 5495.612, 100.0, 99.81262, 99.78942, 99.86998, 99.95463, 100.0
192826.13568, 284.570394874409, 284.3773786843554, 284.4535640638777, 22.01003278556108, 22.15824777826456, 22.12114361921237, 6237.817352404422, 6270.2012054832085, 6265.802855377202, 110.02804714197771, 2.8913143473737364, -7.284183105862212, 6236.986044023821, 6270.512535773928, 6267.923858757765, 0.9999994119678426, 0.9999999996935924, 0.9999996007276719, 59.998071889818824, 59.99849302024766, 59.99900873757986, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3673, 4.545506, 2747.091, 593.6961, 4.625218, 2746.504, 594.0581, 4.622725, 2746.396, 780.3672, 3.510052, 2738.973, 600.3442, 4.577093, 2747.833, 593.6111, 9.251993, 5492.189, 99.98563, 99.9564, 99.95648, 99.69007, 100.0, 99.94136
192828.45272000003, 284.76855567711334, 284.40902915496224, 284.474899619437, 21.988859382167803, 22.150295401663577, 22.13160299920782, 6241.73344385376, 6271.017185434994, 6266.541841641691, 112.30968656477201, 2.5471276684711484, -7.419511604459785, 6230.404581379225, 6275.42426983912, 6257.380889470229, 0.9999991228701388, 0.9999992284680087, 0.9999987572961628, 60.00032727579029, 60.00412593297119, 60.002141755619505, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3871, 4.544792, 2747.417, 593.7156, 4.625586, 2746.285, 594.1163, 4.622909, 2746.564, 780.2895, 3.509868, 2739.133, 600.4396, 4.577275, 2747.782, 593.6111, 9.251993, 5492.242, 99.97989, 99.94845, 99.95465, 99.68813, 100.0, 99.94247
192830.84036, 284.78657732204084, 284.27459956593736, 284.5311747869804, 21.986934488472432, 22.143025175953472, 22.12187713469996, 6235.246984953237, 6264.091630944039, 6254.6961474363225, 106.44151249490494, 3.466759368331168, -9.020370700313379, 6236.948967122157, 6267.630779654264, 6261.2643132589665, 0.99999935803638, 0.9999998790377349, 0.9999989979880537, 60.003728325602026, 59.99889896532591, 60.00541469487419, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.7944, 4.489823, 2742.853, 600.0775, 4.579353, 2747.937, 600.464, 4.576339, 2747.968, 774.1921, 3.531197, 2733.101, 606.7724, 4.52614, 2745.937, 587.3087, 9.334396, 5483.629, 99.81344, 100.0, 100.0, 99.47944, 99.93968, 99.77065
192833.18748000002, 284.7219387625754, 284.3416490386006, 284.5046201307325, 21.965202145448444, 22.16039094846031, 22.11377692463054, 6246.4248829225435, 6269.2300250888375, 6260.134581895414, 110.9068065945105, 1.4917171304141448, -6.862538579857301, 6245.664068862342, 6270.045358307553, 6257.274318864701, 0.9999993173684121, 0.9999993937600489, 0.9999992624068249, 60.00271065431365, 60.00319169230876, 60.007095458218515, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4265, 4.545327, 2747.139, 593.6961, 4.626507, 2746.224, 594.0387, 4.622909, 2746.506, 780.3283, 3.510052, 2739.084, 600.4205, 4.57691, 2747.832, 593.5912, 9.252176, 5492.068, 99.97952, 99.95429, 99.95461, 99.68829, 100.0, 99.94148
192835.50656, 284.72376818312165, 284.3968801946982, 284.52271239089504, 22.011641237381372, 22.139135314640743, 22.148606395582057, 6239.003999025917, 6271.427678588204, 6261.14732394907, 109.03284058334316, 1.4484740652624168, -6.248365274486787, 6240.891397245359, 6269.267190910355, 6266.285472915585, 0.9999986927244244, 0.9999999604365268, 0.9999991075869398, 60.010484598977314, 60.00277098917576, 60.00722134866565, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4857, 4.544613, 2747.365, 600.3499, 4.577695, 2748.221, 592.8546, 4.634874, 2745.22, 783.3965, 3.498469, 2742.05, 596.5292, 4.60887, 2746.789, 598.3826, 9.183872, 5495.555, 99.97973, 100.0, 99.90967, 99.82046, 99.97516, 100.0
192837.84392, 284.77794730444816, 284.45890881431893, 284.2915561867207, 21.974974242966695, 22.15867055414212, 22.134719960337186, 6241.671683657145, 6270.269316122093, 6259.5477660414435, 108.80425702182379, 5.2307817030734896, -8.660158604856406, 6235.245147076744, 6270.881939887081, 6263.732751988919, 0.9999989439960502, 0.999999942202715, 0.9999994415264907, 60.008387545654216, 60.00515530762962, 59.99994004081514, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 600.2864, 4.572632, 2747.899, 602.5484, 4.560012, 2747.771, 593.0875, 4.629904, 2746.285, 780.5225, 3.509868, 2739.137, 600.306, 4.577093, 2747.995, 593.5912, 9.252176, 5492.183, 100.0, 100.0, 99.94842, 99.68829, 100.0, 99.94138
192840.17136, 284.7105499885459, 284.4462647065227, 284.3488530808821, 21.983499806436324, 22.15411691660661, 22.13217704552836, 6238.067804244004, 6265.253794149062, 6266.225928060551, 109.7275232367931, 0.7515303043417134, -6.821500886751437, 6241.007377170851, 6271.47992146714, 6253.713769497429, 0.9999993406692456, 0.9999999808548352, 0.9999989644457726, 59.997603927671875, 60.00295081091518, 60.00442758809777, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3673, 4.545148, 2747.145, 600.058, 4.579169, 2747.879, 594.1552, 4.622357, 2746.51, 780.3866, 3.509685, 2739.133, 600.4205, 4.576727, 2747.991, 593.5714, 9.251993, 5492.127, 99.97971, 100.0, 99.95444, 99.68815, 100.0, 99.94038
192842.4658, 284.79431540302284, 284.5109930478963, 284.4758375530148, 21.934745493378212, 22.137168479862474, 22.102042030156607, 6226.067948296539, 6265.980158196631, 6257.616623805445, 109.27232754104898, 4.2766694660724625, -13.87881162119811, 6228.350996357861, 6264.337105593938, 6256.058370164867, 0.999999899527807, 0.999999978110479, 0.9999984791692401, 60.006049785301464, 60.003452237730876, 59.995885609734806, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.8141, 4.49018, 2742.576, 593.8129, 4.624849, 2746.336, 600.3864, 4.577259, 2748.025, 774.0756, 3.530093, 2734.31, 606.7724, 4.526322, 2746.204, 587.3087, 9.334946, 5482.419, 99.81744, 99.95029, 100.0, 99.5126, 99.93182, 99.76588
192844.804, 284.81788217307246, 284.4357456261301, 284.5173185604912, 21.98609976926511, 22.141357178248548, 22.127242952546933, 6235.26578755437, 6266.498118353124, 6266.616599720364, 111.4041114001011, 5.46054832343367, -4.3138440363463815, 6248.109285589238, 6265.993494927378, 6263.036698959963, 0.9999990330031621, 0.9999999820453449, 0.9999996786337318, 59.999994604172265, 60.0018875093849, 60.000478142458306, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4265, 4.54497, 2747.201, 600.058, 4.579353, 2747.938, 594.1552, 4.622725, 2746.564, 780.406, 3.510052, 2739.035, 600.2107, 4.577823, 2747.83, 593.6111, 9.252359, 5492.007, 99.98369, 100.0, 99.9586, 99.69643, 100.0, 99.93819
192847.13692000002, 284.8239931420753, 284.41933576790234, 284.5277354794785, 22.001045421665463, 22.131700721445156, 22.136146283560244, 6229.908675157665, 6261.70248037974, 6260.250778257512, 111.44480713076155, 2.4697618293466803, -7.9072079388315615, 6232.041878095134, 6271.1098893555845, 6255.950508213227, 0.9999993300089147, 0.9999998890477265, 0.9999995579804515, 60.00009343601421, 60.0042518586229, 59.9965244415335, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.7549, 4.490894, 2742.743, 593.6961, 4.625771, 2746.282, 594.0775, 4.622909, 2746.566, 780.3866, 3.510236, 2739.138, 600.3442, 4.577275, 2747.832, 593.5912, 9.251993, 5492.919, 99.81951, 99.94626, 99.95865, 99.69427, 100.0, 99.9442
192849.45244000002, 284.7376097410773, 284.5267922870794, 284.49783958593594, 22.015287825829645, 22.132649319764557, 22.11972780774585, 6241.090229633748, 6266.561414548573, 6263.040691306869, 110.95339870700127, 3.686307623741225, -7.377640498519213, 6238.116356194754, 6264.307343723029, 6263.134424361172, 0.9999995420087311, 0.9999999364611212, 0.9999992427726055, 59.99975366821371, 59.99794995010308, 59.99811275418482, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 617.0242, 4.429502, 2734.184, 587.4898, 4.666294, 2741.651, 587.8075, 4.664878, 2741.693, 786.4258, 3.490195, 2742.666, 596.0715, 4.60887, 2747.57, 598.0048, 9.189182, 5494.511, 99.50804, 99.7779, 99.7813, 99.84006, 99.98735, 99.98376
192851.79208, 284.8854135749983, 284.37367734496667, 284.39190167514147, 21.970778402829772, 22.13052160254259, 22.1386924174802, 6228.277243836075, 6268.146313985019, 6257.003154298547, 113.36646549184161, 0.09410023909032361, -6.381546153485942, 6236.905210181809, 6264.594169658176, 6260.518235971109, 0.9999996840631373, 0.9999999868853908, 0.9999995491517968, 60.00572850467819, 60.00241310821159, 59.99706468976795, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.8141, 4.490002, 2742.796, 593.735, 4.626139, 2746.283, 591.8646, 4.640948, 2744.549, 780.5031, 3.509868, 2739.035, 600.287, 4.577458, 2747.837, 593.5912, 9.252176, 5492.068, 99.82144, 99.94618, 99.89943, 99.70209, 100.0, 99.93929
192854.13904, 284.8452505301304, 284.4265704334, 284.3489571184809, 21.96229626371648, 22.09070725106606, 22.091286650060486, 6231.9960544349715, 6257.619605399355, 6253.123629256937, 110.8136629801279, 1.0024820717680996, -6.46546430984381, 6227.867620108931, 6261.526760398341, 6250.767042989423, 0.9999993139807245, 0.9999999362684572, 0.9999999926807172, 60.0121287000338, 60.00297865606689, 60.00788364005152, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 608.9609, 4.509276, 2745.207, 597.2176, 4.597036, 2747.756, 583.2651, 4.691936, 2735.363, 774.1144, 3.530093, 2732.521, 606.7151, 4.52687, 2745.939, 587.3286, 9.334396, 5482.484, 99.90918, 99.99999, 99.57516, 99.44895, 99.93371, 99.76381
192856.43480000002, 284.50274022664905, 284.4038760102194, 284.4121220431719, 21.98005059500226, 22.13360187645761, 22.098917749280584, 6232.9230221516245, 6267.785159624614, 6255.365050475863, 105.90445225643543, -1.116403896835891, -3.166321985751665, 6236.049954205363, 6265.5673545440395, 6259.23860572548, 0.9999993161889413, 0.9999999768349477, 0.999999124690979, 60.01029117117507, 60.00829334099231, 60.00667433071411, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 609.7297, 4.493393, 2743.024, 593.7934, 4.625218, 2746.224, 587.7687, 4.664878, 2741.746, 780.5031, 3.509868, 2739.418, 600.4205, 4.575997, 2747.947, 593.6111, 9.25181, 5491.954, 99.82977, 99.9505, 99.78325, 99.69238, 100.0, 99.93941
192858.77716000003, 284.8525639696319, 284.3210453033123, 284.54097081379206, 21.99677586501303, 22.13367713076895, 22.112409888860757, 6227.009606358763, 6264.7626712095425, 6264.586072629111, 106.09141939105393, 3.932096934373476, -7.270776680408176, 6237.165747489589, 6269.095606484928, 6256.666795475219, 0.9999993359277249, 0.9999999698397775, 0.9999995056223279, 60.00939418470606, 60.01337896472467, 60.01428945276039, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4857, 4.545148, 2747.198, 600.2332, 4.579169, 2748.051, 587.7687, 4.664694, 2741.917, 780.4643, 3.509685, 2739.405, 600.4777, 4.577093, 2747.939, 593.6111, 9.252359, 5492.182, 99.98567, 100.0, 99.7853, 99.69802, 100.0, 99.93941
192861.06656, 284.82306901157835, 284.3136388957554, 284.452324719182, 22.020468163567735, 22.14860667815007, 22.130413734690045, 6236.5352907374645, 6271.029353513259, 6270.787147277259, 115.77891605660989, 0.22278138871297415, -9.38087730726761, 6239.094468503242, 6268.42075848689, 6267.905479175966, 0.9999989873984535, 0.9999999988879174, 0.9999999399668704, 60.01223894042118, 60.01649216020689, 60.013126102246865, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 598.2163, 4.59387, 2748.212, 606.4589, 4.527962, 2746.097, 594.1163, 4.622909, 2746.566, 786.7559, 3.487989, 2744.013, 594.1449, 4.622201, 2746.566, 599.9731, 9.160067, 5495.727, 100.0, 99.94795, 99.9607, 99.8719, 99.95866, 100.0
192863.36936, 284.63189958294004, 284.4211830282048, 284.55034280534124, 21.98178647384265, 22.151378456519502, 22.12367353665681, 6237.0001969381865, 6271.990469662147, 6259.922042394623, 112.89220101669571, 2.311831436023567, -3.4246828454799925, 6237.116471705625, 6267.958589203933, 6263.111001777895, 0.9999998786731049, 0.9999999321078571, 0.9999995667632776, 60.00972861956652, 60.013393172795006, 60.01093131206305, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3673, 4.544078, 2747.193, 600.1748, 4.5788, 2747.988, 587.7493, 4.664878, 2741.744, 780.2701, 3.510236, 2739.468, 600.3633, 4.576727, 2748.104, 593.6111, 9.25181, 5492.073, 99.98549, 100.0, 99.78934, 99.70631, 100.0, 99.94158
192865.74372000003, 284.7589123597977, 284.2370876711051, 284.19476683574976, 21.986396745390163, 22.126679768886962, 22.112611284401847, 6226.014638800917, 6261.757702647064, 6254.425517300598, 109.77311440194181, 3.837607886355727, -7.204882109479513, 6232.808915374445, 6263.739978511902, 6255.410826245536, 0.9999996763450885, 0.9999995808480229, 0.9999991455644598, 60.00846963973334, 60.00614718697184, 60.005925139859194, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4462, 4.546041, 2747.254, 600.1165, 4.579169, 2748.103, 594.1552, 4.622725, 2746.618, 780.5225, 3.511891, 2738.665, 601.6413, 4.567231, 2747.637, 590.8277, 9.294293, 5486.808, 99.99169, 100.0, 99.96056, 99.69979, 100.0, 99.86298
192868.07760000002, 284.51442431202247, 284.3507885362059, 284.50069699595906, 22.00721513223845, 22.14900913207284, 22.142288121315225, 6239.2091441398225, 6268.467125138455, 6259.512180127251, 111.36398438245146, 1.9643371491683865, -5.613051143766825, 6240.377122716338, 6269.427084592932, 6264.495952366297, 0.9999991225824147, 0.9999996991931805, 0.9999993173655966, 60.01388556962574, 60.01096549396118, 60.00918053869433, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 610.8732, 4.492857, 2743.432, 594.5327, 4.616745, 2747.19, 598.154, 4.597691, 2747.687, 777.5709, 3.517958, 2737.554, 601.6413, 4.569422, 2747.888, 593.4321, 9.254374, 5492.127, 99.83392, 99.98137, 99.99752, 99.63067, 100.0, 99.93928
192870.49564, 284.69298681337875, 284.2529069656249, 284.35409475765306, 22.024694887920827, 22.167262075310447, 22.14435430763223, 6244.495482641716, 6262.872216309021, 6254.837365577763, 114.96697627521144, 2.9012366726927894, -4.487194698142048, 6236.01471606989, 6272.205063796144, 6263.553041600785, 0.9999992588322739, 0.9999999119679795, 0.9999996460087209, 60.00931769768912, 60.0051359718301, 60.00667182831276, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.3871, 4.545862, 2747.421, 600.1359, 4.579169, 2748.211, 594.0775, 4.623093, 2746.567, 780.2507, 3.510052, 2739.035, 600.3442, 4.57618, 2747.832, 593.6111, 9.25181, 5492.187, 99.98789, 100.0, 99.9546, 99.68459, 100.0, 99.94146
192872.83464000002, 284.51888141426673, 284.28671309383986, 284.3740761542772, 22.03188659884527, 22.152647960432613, 22.153005219796384, 6233.384018344087, 6267.7137562870075, 6266.244037220242, 111.55707969680816, 2.9676388834995464, -7.755322928630903, 6240.0983782864405, 6268.4163343003065, 6265.798386915376, 0.9999993489878594, 0.9999999957625788, 0.9999992913536412, 60.00397488429136, 60.00848615199167, 60.007546012996734, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 598.5317, 4.593513, 2748.107, 606.4395, 4.528514, 2746.214, 587.7687, 4.66451, 2741.75, 786.717, 3.487621, 2743.785, 594.2784, 4.621836, 2746.614, 599.9333, 9.160067, 5495.667, 100.0, 99.94585, 99.78942, 99.8675, 99.96041, 100.0
192875.16660000003, 284.67212991437674, 284.30853916779495, 284.3202706795189, 22.01006666345393, 22.16352548308356, 22.131833871843774, 6240.945817080833, 6272.784070273305, 6258.386514025304, 114.12575688662946, 0.018028814519425396, -5.086245937187414, 6230.982021581038, 6270.283883536595, 6267.145136004293, 0.9999982240194721, 0.999999888612965, 0.9999995992120266, 59.999033092797156, 59.99644611668168, 60.00084394500447, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.4659, 4.544613, 2747.254, 600.097, 4.579537, 2748.215, 594.0387, 4.622357, 2746.4, 780.406, 3.510236, 2738.861, 600.3442, 4.577093, 2747.727, 593.6111, 9.251993, 5492.248, 99.98371, 100.0, 99.9526, 99.68845, 100.0, 99.94148
192877.49504, 284.6974664444739, 284.31341066883397, 284.18750412091333, 22.025237866090375, 22.118666283782396, 22.139615880546746, 6229.045761490886, 6264.7047526512415, 6256.866949523019, 108.72834463551408, 5.469910119744895, -7.2665856423082005, 6226.684193437604, 6264.8225106370555, 6255.723491742613, 0.9999997786643233, 0.9999999381441804, 0.9999994060981803, 60.00022671503463, 59.99530843023746, 60.001907644591576, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 600], 5500.0, [], 604.5054, 4.545506, 2747.361, 600.311, 4.577695, 2748.214, 587.7881, 4.664878, 2741.857, 780.4448, 3.509133, 2739.313, 600.4586, 4.57691, 2748.103, 593.631, 9.251993, 5492.248, 99.98178, 100.0, 99.7833, 99.67952, 100.0, 99.94148
