TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
193197.53768, 283.9842006425703, 283.5456219653511, 283.7729093739278, 22.11088252235615, 22.22798794431035, 22.210616091651204, 6242.4558326975475, 6273.879555869171, 6264.111456383841, 110.80005405000145, -1.068859709428125, -7.683896033523524, 6245.771773734212, 6270.130808661302, 6269.926989973885, 0.9999995814884816, 0.9999999032128354, 0.9999994139174304, 59.991138564226944, 59.99275834060302, 59.9903350139756, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.6367, 4.496962, 2743.936, 595.486, 4.613429, 2747.582, 597.0087, 4.604318, 2747.238, 778.3477, 3.515568, 2738.673, 600.8401, 4.577093, 2747.995, 820.2371, 6.674028, 5474.308, 99.86295, 99.98742, 99.99544, 99.6651, 100.0, 99.61191
193199.85268, 284.0548555963337, 283.4787727764959, 283.65070854272005, 22.07882893405936, 22.25439230019979, 22.211291425409673, 6243.171848860176, 6278.739744390485, 6268.705264446978, 116.53037339106197, -4.184258835863602, -10.075408069323657, 6248.96629521115, 6272.951862527393, 6272.830366169926, 0.9999998810917741, 0.9999999415191924, 0.999999774592482, 59.99307648447885, 59.99213672575826, 59.99316163749651, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4068, 4.545506, 2747.14, 600.1553, 4.579537, 2747.993, 594.1552, 4.622541, 2746.448, 780.2119, 3.511156, 2739.075, 600.2107, 4.578736, 2747.883, 813.895, 6.739036, 5486.1, 99.97955, 100.0, 99.95448, 99.69138, 100.0, 99.8307
193202.17748, 283.880062123647, 283.4557897014471, 283.6808185685639, 22.075696831912456, 22.23067711152848, 22.22349453419703, 6247.614521333404, 6272.551614555745, 6269.8066710678895, 106.97469942318708, -2.1071655220112007, -6.458293069004867, 6239.907173691828, 6266.604270427382, 6268.138932551974, 0.9999996706887261, 0.9999999631707006, 0.9999995564328782, 59.99459144528585, 59.98843870407709, 59.99212247456852, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 598.3149, 4.592978, 2747.943, 606.3811, 4.528514, 2746.208, 587.7104, 4.665062, 2741.741, 786.8336, 3.488356, 2744.298, 594.0495, 4.622566, 2746.513, 807.6722, 6.80148, 5493.371, 100.0, 99.94568, 99.78125, 99.8761, 99.96053, 99.94748
193204.58888000002, 283.89310614266776, 283.39292851673025, 283.53413730539944, 22.131616047716726, 22.250311112639764, 22.227521275656127, 6250.327536713061, 6275.253040875132, 6272.065618495429, 112.25997245941016, -2.7533487435362076, -6.365380835889937, 6250.56262104226, 6274.8937096102, 6270.739395224664, 0.9999996071266718, 0.999999954707727, 0.9999999994780676, 59.99594421766315, 59.99202226359932, 59.99547303703445, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.54497, 2747.254, 600.1553, 4.578984, 2748.1, 594.1357, 4.622541, 2746.51, 780.3478, 3.510604, 2739.476, 600.306, 4.578006, 2747.889, 814.074, 6.739951, 5485.98, 99.98181, 100.0, 99.95661, 99.69478, 100.0, 99.82852
193206.89728, 283.88125236610165, 283.48300273340044, 283.58267709852487, 22.09779133990573, 22.234195652209582, 22.219906780856846, 6255.308683083484, 6272.1043890230685, 6274.548866268881, 111.52107401021021, 0.8099453897325475, -1.981206377518447, 6245.355846836776, 6268.803208118562, 6272.696060526838, 0.9999991503812263, 0.9999999617319674, 0.9999991191692881, 59.988389061985615, 59.98528771080359, 59.98669491770526, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.2885, 4.545862, 2747.145, 599.9997, 4.579353, 2748.103, 594.0969, 4.622909, 2746.568, 780.3478, 3.51042, 2739.37, 600.2107, 4.578371, 2748.051, 813.9149, 6.740317, 5486.203, 99.97971, 100.0, 99.95874, 99.69851, 100.0, 99.82642
193209.21632, 284.0680833525904, 283.3197303722865, 283.7083686167131, 22.09956061155137, 22.23759499058369, 22.2150562048825, 6246.569349098239, 6276.427888059583, 6273.330592108246, 111.58906860178513, -2.197024645332931, -5.600408315897823, 6253.91717215252, 6269.35105048346, 6273.3356008963465, 0.9999996157049835, 0.9999999970132858, 0.9999995658700284, 59.99309360475964, 59.990287956057266, 59.991647752780615, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.6564, 4.490716, 2742.575, 593.735, 4.625586, 2746.394, 600.3864, 4.577259, 2748.02, 774.0562, 3.531013, 2733.207, 606.0094, 4.536915, 2746.793, 818.4478, 6.693073, 5479.721, 99.81343, 99.94417, 100.0, 99.47946, 99.96109, 99.70638
193211.58588000003, 283.92686966131583, 283.5739139902324, 283.7937357801941, 22.07595623403442, 22.209815945319974, 22.223376054081417, 6243.419773092571, 6270.751491368436, 6269.2164760668475, 111.9128670580294, -2.276317852335069, -8.717898510007785, 6231.9300868822065, 6269.227143867499, 6271.462395374495, 0.9999999088885675, 0.9999999262060966, 0.9999988336095617, 59.9829844123223, 59.989237037328245, 59.98750698356653, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4265, 4.54497, 2747.197, 599.9802, 4.579353, 2747.931, 594.1357, 4.622541, 2746.622, 780.4448, 3.509685, 2738.914, 600.306, 4.577458, 2748.048, 819.5612, 6.677691, 5474.533, 99.98582, 100.0, 99.9607, 99.70455, 100.0, 99.63267
193213.89544000002, 284.0256478857524, 283.4933018372471, 283.76355808484755, 22.07276883930165, 22.208551762444863, 22.177405169725777, 6242.7523782278, 6267.652637290479, 6260.662859282121, 108.82549492048793, 0.9974807171297471, -5.588881380871953, 6243.922362681478, 6270.597470993641, 6259.518902757522, 0.999999546828226, 0.9999999166782925, 0.9999997237236499, 59.98677432030896, 59.986654702987394, 59.98515323773132, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 603.3422, 4.558712, 2747.819, 602.7429, 4.554486, 2747.494, 590.4863, 4.650888, 2743.43, 785.9985, 3.489092, 2744.142, 594.1068, 4.623114, 2746.343, 825.5256, 6.613781, 5460.286, 100.0, 99.99453, 99.84452, 99.87518, 99.95869, 99.36096
193216.29336, 283.88635735109864, 283.53946487801403, 283.6272804299713, 22.104556094330665, 22.190266342713535, 22.20924583806506, 6242.7522712946065, 6272.791341937921, 6268.470442039516, 114.47080376919166, -2.4044756745325913, -2.6440441845966234, 6250.9847503836945, 6274.949421187798, 6268.777284649303, 0.9999991600791328, 0.9999999959347082, 0.9999996951151735, 59.98633399411529, 59.98743797787031, 59.98070873412777, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 602.8887, 4.554786, 2747.433, 600.1359, 4.5788, 2747.989, 594.0581, 4.623093, 2746.452, 780.2701, 3.510052, 2739.307, 600.2488, 4.577823, 2747.996, 820.2769, 6.673479, 5474.13, 99.99021, 100.0, 99.95452, 99.69446, 100.0, 99.61288
193218.65824000002, 284.06176233982706, 283.4455112389182, 283.67734212395123, 22.068231224567796, 22.212109027978805, 22.191647800070346, 6249.010957124445, 6276.8805817137645, 6269.499273174416, 116.00340298004767, -2.8363439942231707, -5.064516056941557, 6237.084471299588, 6271.32101533892, 6262.723336022333, 0.9999995318161137, 0.9999999860807962, 0.9999995432417423, 59.98044792855784, 59.98664995208181, 59.989828768329446, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4265, 4.544792, 2747.087, 600.1359, 4.579169, 2748.156, 594.0775, 4.623093, 2746.45, 780.3866, 3.510604, 2739.195, 600.2107, 4.578006, 2747.776, 820.2769, 6.673845, 5474.249, 99.98353, 100.0, 99.96057, 99.6909, 100.0, 99.61504
193221.0284, 284.1034715772686, 283.51818607673596, 283.59160014196743, 22.097239907981795, 22.231871830606313, 22.201437575279893, 6244.50947026474, 6265.805274477797, 6264.850177116417, 113.86207637962684, -4.120380267060682, -1.284361004319635, 6246.907886190722, 6274.603672610872, 6264.122811945368, 0.9999992032874379, 0.9999999563035418, 0.999999518067709, 59.987977173580134, 59.98490554983372, 59.98417815329285, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.7352, 4.490537, 2742.695, 593.7545, 4.625586, 2746.397, 600.3281, 4.577075, 2748.024, 774.0562, 3.530645, 2733.069, 606.5816, 4.527053, 2746.096, 813.9944, 6.739219, 5485.578, 99.81969, 99.95452, 100.0, 99.46924, 99.93581, 99.82434
193223.3648, 284.27984502721307, 283.45798944103535, 283.58049991644583, 22.05981419779017, 22.207221963914026, 22.204397684516756, 6244.069040204376, 6268.365797898983, 6264.2115642397985, 110.76046238851481, -2.385759128290374, -8.085051431221927, 6244.653851436174, 6260.016636018765, 6263.943818779268, 0.9999993789602682, 0.9999999789259459, 0.9999999157620102, 59.97825219439638, 59.984250110472765, 59.98496112219813, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4462, 4.545862, 2747.417, 600.1165, 4.579353, 2748.048, 594.1746, 4.622541, 2746.562, 780.3866, 3.510052, 2739.307, 600.1916, 4.578554, 2748.052, 820.2769, 6.673479, 5474.249, 99.98177, 100.0, 99.95851, 99.68653, 100.0, 99.6109
193225.65648, 284.10213402950643, 283.5426281967135, 283.59250023936914, 22.062726160138418, 22.20785923523945, 22.18183355103929, 6234.314248208805, 6258.5154910745605, 6264.852474761877, 112.11004869163628, -1.2797356085870888, -9.25317733483098, 6239.771136743793, 6265.42279569717, 6262.437969712942, 0.999999710487492, 0.9999999536503904, 0.999999188224943, 59.98567076103272, 59.987463949168266, 59.988901471960155, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.545148, 2747.365, 600.058, 4.579353, 2747.994, 594.0775, 4.623277, 2746.343, 773.5707, 3.534322, 2731.333, 598.1506, 4.593894, 2747.687, 824.0543, 6.631544, 5463.316, 99.98772, 100.0, 99.95053, 99.41907, 99.99772, 99.41609
193227.96920000002, 283.8668661224658, 283.3132474474133, 283.41208791319644, 22.075181744627653, 22.233360564948203, 22.21092024999399, 6242.751612882135, 6271.030459597187, 6260.985795142852, 115.96935418976295, -2.118812913065085, -5.833513582704882, 6246.998322499609, 6269.156746505687, 6261.033454439382, 0.9999993781162818, 0.9999999734678742, 0.9999998626696428, 59.97894222073877, 59.98444841029226, 59.985251696709554, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 598.2557, 4.588695, 2748.3, 605.2916, 4.541409, 2747.164, 590.2534, 4.645366, 2744.824, 771.4734, 3.537264, 2731.342, 599.1616, 4.583484, 2748.158, 820.4161, 6.673295, 5474.189, 100.0, 99.98043, 99.88116, 99.4046, 100.0, 99.61296
193230.30864, 284.19886895638564, 283.48888734704855, 283.6229463034697, 22.065312330588522, 22.21222169151117, 22.191965714869077, 6244.908127260824, 6272.772766185792, 6263.512193824605, 117.68288274941688, -3.8637230933941282, -4.639399211321177, 6238.97997130935, 6270.900786556266, 6263.736883072529, 0.9999994359345016, 0.9999999156819845, 0.9999994495689886, 59.981571838777576, 59.986873399560004, 59.98159631214031, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.544256, 2747.421, 600.097, 4.579721, 2747.879, 594.1163, 4.622909, 2746.51, 773.959, 3.530645, 2733.234, 600.306, 4.578188, 2748.099, 820.2968, 6.673662, 5474.303, 99.98978, 100.0, 99.95661, 99.46341, 100.0, 99.61603
193232.63672, 284.0169776220705, 283.49512324099726, 283.50761439679087, 22.088957224898113, 22.226974630976454, 22.218377387869918, 6246.09532802749, 6277.940619783771, 6262.478575990649, 118.06631154174329, 0.2620539738759362, -7.742480563513254, 6245.521344978288, 6268.02149346938, 6267.171956901625, 0.9999993155089633, 0.9999999956073565, 0.9999996146958392, 59.990362199527574, 59.98524147486065, 59.99196777458968, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.3015, 4.491965, 2742.801, 593.7934, 4.625586, 2746.227, 600.3475, 4.576523, 2748.024, 780.2507, 3.51042, 2739.141, 606.5244, 4.52687, 2746.312, 813.9944, 6.739768, 5485.917, 99.82977, 99.94631, 100.0, 99.69673, 99.94941, 99.82856
193234.97768, 283.9780151830416, 283.44575692024193, 283.44146059543345, 22.063591613996355, 22.215447433906085, 22.20964268450206, 6251.407982860611, 6265.77084153843, 6263.876469337376, 112.65722927838397, -3.5709396555614603, -5.420838108857424, 6249.753779428386, 6269.144078690026, 6271.153228742961, 0.999999827534541, 0.9999999987402822, 0.9999993937363946, 59.986152396407014, 59.98945525909009, 59.98404314882611, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3673, 4.545684, 2747.422, 600.0775, 4.579169, 2747.932, 594.0969, 4.622725, 2746.452, 774.095, 3.530829, 2733.229, 600.1916, 4.577641, 2747.991, 820.2769, 6.673662, 5474.242, 99.98178, 100.0, 99.95456, 99.47329, 100.0, 99.61506
193237.36568000002, 284.04568401456095, 283.5000892517918, 283.61416749203005, 22.11076064873061, 22.19977163055596, 22.19261615492012, 6251.47814109584, 6264.063036656709, 6272.260745185555, 111.32757126320621, -2.328085780398851, -5.134786745818019, 6247.390687637788, 6272.008517020517, 6273.175148137058, 0.9999994526030923, 0.9999998971096614, 0.9999994955723159, 59.991695495535346, 59.99049713886787, 59.99083236937941, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.545684, 2747.202, 600.0775, 4.578984, 2748.048, 594.1357, 4.622541, 2746.455, 780.3089, 3.509501, 2739.365, 600.4014, 4.577275, 2748.051, 820.2769, 6.673295, 5474.134, 99.98179, 100.0, 99.95252, 99.67207, 100.0, 99.61396
193239.66732, 284.0359726407331, 283.5438777735534, 283.6376493414836, 22.09463327630514, 22.21570922872084, 22.19489425700161, 6251.356617002855, 6269.609516232229, 6268.376314355044, 113.64304037925967, 0.1538549065621737, -1.7195778960908683, 6244.01788820161, 6272.236961408303, 6265.97528907529, 0.9999994764050407, 0.9999998983876248, 0.9999991907358513, 59.98767969794777, 59.98901130118606, 59.99306036471682, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 598.1375, 4.593513, 2748.111, 606.4006, 4.528514, 2746.044, 587.7104, 4.665062, 2741.746, 786.6782, 3.486886, 2743.731, 594.2784, 4.619096, 2747.175, 825.3864, 6.616162, 5461.718, 100.0, 99.93966, 99.78112, 99.8555, 99.96069, 99.3912
193241.97220000002, 284.09584882013587, 283.52635655678597, 283.64233708593866, 22.086191700139423, 22.234950649934994, 22.195720882344553, 6247.7277725969825, 6275.324033959538, 6267.025380616227, 114.48960362747243, -1.1870938280858354, -4.661492193311915, 6249.781944539246, 6276.779449039678, 6270.464079235453, 0.999998742221188, 0.9999998768307468, 0.9999998009475141, 59.983650940690595, 59.991834664585774, 59.99084980709532, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.545506, 2747.364, 600.1165, 4.579353, 2747.875, 594.1746, 4.622541, 2746.508, 780.3283, 3.510052, 2739.152, 600.2297, 4.577823, 2748.05, 820.257, 6.673662, 5474.073, 99.98178, 100.0, 99.95656, 99.68227, 100.0, 99.61398
193244.27724000002, 284.08560539926754, 283.4931074646798, 283.64511495707745, 22.08904780970037, 22.225917263755257, 22.21184904231972, 6248.170594595387, 6261.490606624529, 6269.957163192079, 109.99084369439902, -4.249858940939021, -3.3589336441627893, 6249.1334908061835, 6266.976575309887, 6268.22082675847, 0.9999992102878894, 0.9999999676333889, 0.9999999870130488, 59.98951600462439, 59.98731763180471, 59.986689755906454, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.540508, 2746.787, 599.0074, 4.591326, 2747.59, 596.6011, 4.601189, 2747.744, 776.2504, 3.523842, 2734.515, 605.6088, 4.532166, 2746.098, 814.4517, 6.734457, 5485.694, 99.97497, 100.0, 99.99724, 99.51863, 99.95523, 99.82136
193246.60052, 284.08309428782286, 283.4146001243755, 283.54397867583566, 22.069231368059835, 22.220525260214107, 22.18207583143662, 6241.855847791321, 6274.3782491122365, 6260.301682962926, 117.2791999031956, -2.826924833994781, -8.162919700357634, 6246.735886779366, 6275.903336304231, 6263.754272621331, 0.9999995141776233, 0.9999999352921127, 0.9999998152471651, 59.99239258441529, 59.98354667818096, 59.98980398728738, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 607.7977, 4.522305, 2746.026, 598.5016, 4.591142, 2748.211, 594.6987, 4.621805, 2746.4, 780.3478, 3.510236, 2739.311, 600.2679, 4.578188, 2748.102, 820.257, 6.673479, 5474.075, 99.93233, 100.0, 99.95261, 99.68669, 100.0, 99.61187
193248.97604, 284.19985672627007, 283.53382328647973, 283.59865879823155, 22.090680700985505, 22.235095285207624, 22.240463093517647, 6254.338485369408, 6274.90127529592, 6278.474249275657, 115.24041904131781, -1.7563749550645298, -5.548205273926214, 6256.447144027888, 6279.077131522592, 6274.904778351858, 0.9999995695537345, 0.9999999873334158, 0.9999993701918823, 59.98505512978725, 59.98340181539726, 59.980891801588115, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3673, 4.545684, 2747.364, 599.9997, 4.578984, 2748.102, 594.194, 4.622357, 2746.678, 780.3672, 3.510236, 2739.087, 600.306, 4.579102, 2747.778, 813.895, 6.740317, 5486.322, 99.98789, 100.0, 99.9546, 99.68422, 100.0, 99.82332
193251.33588000003, 284.07193491157614, 283.45830818687176, 283.55455545752625, 22.072965654898184, 22.202383757854903, 22.19649499242718, 6251.631695931275, 6271.962231163381, 6269.375964138029, 109.7991307261616, -2.498856779830021, -7.505995240578841, 6252.189903395544, 6267.884862074774, 6265.937457005606, 0.9999999991879225, 0.9999999740615265, 0.9999992485138305, 59.98393386309104, 59.982864101570186, 59.98216838426359, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 598.2163, 4.594406, 2748.163, 606.2644, 4.528146, 2746.323, 587.7493, 4.664878, 2741.801, 786.6782, 3.488173, 2743.79, 594.0876, 4.622749, 2746.346, 807.6324, 6.80148, 5492.913, 100.0, 99.94577, 99.78525, 99.85763, 99.95067, 99.95257
193253.6492, 284.0410450301872, 283.4328560411919, 283.54124501851214, 22.105288299724617, 22.214024995030403, 22.19945346507489, 6257.767613385403, 6271.749409136941, 6278.641705820111, 114.05788286421921, -2.5112825354103734, -4.13352670051313, 6256.489364564363, 6271.610164869806, 6270.840960834993, 0.9999994917095568, 0.9999998583933626, 0.9999994458297661, 59.98430667845104, 59.979210618145494, 59.9790723557513, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4462, 4.54497, 2747.311, 600.058, 4.579169, 2748.048, 594.2522, 4.622909, 2746.509, 780.3283, 3.510236, 2739.199, 600.2679, 4.578006, 2748.051, 813.8751, 6.740684, 5485.92, 99.98578, 100.0, 99.95657, 99.68845, 100.0, 99.82742
193255.98440000002, 284.0507131214722, 283.443163225319, 283.6495645375492, 22.07702005460139, 22.22267151683029, 22.194276553895453, 6250.293338194206, 6268.062738143731, 6265.469313409471, 114.48096011764437, -4.772853329459849, -6.2863341864235736, 6241.923426622337, 6259.524432272606, 6264.7216172259305, 0.9999992885377343, 0.9999999812246059, 0.9999994697589093, 59.98607241297901, 59.99023065584281, 59.98798436471875, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3673, 4.546398, 2747.254, 600.1553, 4.578984, 2748.156, 594.1552, 4.622541, 2746.455, 780.2507, 3.510236, 2739.205, 600.306, 4.573805, 2748.166, 814.9885, 6.729147, 5482.397, 99.98369, 100.0, 99.95452, 99.69076, 100.0, 99.78928
193258.32956, 284.14904916991196, 283.3859624639489, 283.6299020974879, 22.079834428443736, 22.208758968893164, 22.224211596975483, 6253.834004829438, 6279.991921138248, 6275.951920348683, 115.50602228565913, 2.822342099457046, -2.222265939828276, 6257.3490218550905, 6271.0242079928885, 6273.189416507677, 0.9999995325708047, 0.9999998306860394, 0.9999999115359803, 59.984727289916165, 59.986668977684936, 59.98834408534442, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.7352, 4.492322, 2742.739, 593.6961, 4.624665, 2746.568, 599.3187, 4.58499, 2747.849, 776.9689, 3.521636, 2736.928, 603.0719, 4.561387, 2748.008, 815.7042, 6.721822, 5484.617, 99.81936, 99.95439, 100.0, 99.6079, 100.0, 99.7933
193260.66580000002, 284.1229870544904, 283.46500963921153, 283.64178392926556, 22.065019982339926, 22.23449530605814, 22.201646015966716, 6247.338660634239, 6266.321491117691, 6270.68041752603, 117.44876538195649, 1.105551952496537, -8.342442192610633, 6245.401197020007, 6262.137467872341, 6266.905473532374, 0.9999994757698949, 0.9999998086675561, 0.9999988641282919, 59.985934994935654, 59.98500087323284, 59.986933719554656, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3279, 4.545684, 2747.202, 600.1165, 4.579537, 2747.992, 594.0775, 4.622909, 2746.4, 780.2895, 3.510236, 2738.981, 600.1916, 4.578371, 2747.943, 820.2968, 6.673295, 5474.19, 99.98178, 100.0, 99.95874, 99.68262, 100.0, 99.61499
193262.98944, 284.03801014901444, 283.4605012454052, 283.67579137588024, 22.07388558960744, 22.215167203386006, 22.170494238218595, 6240.289805179754, 6270.589411656248, 6260.399293440807, 117.82718077283357, 2.316453062352821, -8.799808866351668, 6241.919386719676, 6267.263417205389, 6261.013556867045, 0.9999998088186359, 0.9999999979466823, 0.9999999137031362, 59.98224957674692, 59.98248039664746, 59.98222161309412, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 600.1878, 4.578165, 2747.859, 605.7196, 4.52833, 2746.208, 587.7299, 4.664878, 2741.802, 786.8724, 3.488724, 2743.464, 593.9923, 4.623662, 2746.507, 826.3605, 6.603527, 5457.818, 100.0, 99.94162, 99.7833, 99.86458, 99.95438, 99.31605
193265.25204000002, 284.0083264352616, 283.457896784642, 283.59876008455427, 22.0843485667825, 22.224885833734504, 22.221766311386144, 6241.519250716571, 6262.902569096029, 6266.565591255825, 114.54221880977036, -3.4579065495313444, -8.284452019868695, 6249.7515727358505, 6271.461203300857, 6264.340899003005, 0.9999993377206604, 0.9999999805802332, 0.9999995195084302, 59.9784202880355, 59.976011146677294, 59.97711305817088, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.2687, 4.545684, 2747.201, 600.097, 4.579537, 2748.101, 594.0775, 4.623093, 2746.511, 780.3478, 3.510052, 2739.365, 600.3251, 4.577275, 2747.94, 820.257, 6.673662, 5474.188, 99.98178, 100.0, 99.95265, 99.69657, 100.0, 99.61394
193267.58408000003, 284.1038131635208, 283.47398967608297, 283.6426564315501, 22.077117815957013, 22.21627804328506, 22.20817748158814, 6246.296552539783, 6275.709173779551, 6272.8278915000255, 109.84870996169747, -0.14048933589310764, -2.969741295674339, 6244.135024509473, 6272.908096839409, 6269.89562677991, 0.9999999519457119, 0.9999997798019403, 0.9999991743867056, 59.98083217728928, 59.98271476819331, 59.98177689475654, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3673, 4.545862, 2747.474, 600.0775, 4.578984, 2748.104, 594.1357, 4.622725, 2746.345, 780.406, 3.509868, 2739.137, 600.2488, 4.577641, 2747.997, 820.257, 6.673662, 5474.129, 99.97971, 100.0, 99.95061, 99.68035, 100.0, 99.61394
193269.89388000002, 283.89544418672955, 283.31547899276853, 283.56677440627664, 22.102959015335063, 22.22600033121204, 22.216231481043984, 6239.771225769458, 6273.3566473743085, 6272.193502469264, 111.2120710765139, 0.48571405818802305, -5.103048735325274, 6248.123849098504, 6267.119829799888, 6267.467438864768, 0.9999994250700164, 0.9999999999992297, 0.999999289727285, 59.976258433960226, 59.97511855696533, 59.97500764304162, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.7155, 4.491251, 2743.02, 593.6378, 4.626139, 2746.449, 600.3281, 4.577259, 2747.914, 774.0756, 3.530829, 2733.283, 606.4481, 4.528331, 2745.936, 813.8155, 6.740867, 5486.038, 99.82159, 99.95439, 100.0, 99.4694, 99.93571, 99.82854
193272.23844000002, 284.10104400700743, 283.53102535447863, 283.6864027769827, 22.084878621526755, 22.191731358399345, 22.20038136786155, 6243.642191239952, 6273.305745213398, 6272.269192673809, 113.52449091305334, 0.6720298516829644, -2.0548582799852966, 6252.391421234277, 6270.526372123207, 6265.647150149358, 0.9999992874035496, 0.99999999421022, 0.9999999206954293, 59.970451080510564, 59.97727090131411, 59.97100880098815, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4068, 4.545684, 2747.474, 600.058, 4.5788, 2748.158, 594.1357, 4.622725, 2746.564, 780.3672, 3.510236, 2739.084, 600.3251, 4.577275, 2747.827, 820.257, 6.673845, 5474.188, 99.98371, 100.0, 99.95665, 99.68863, 100.0, 99.62122
193274.53012, 284.2097974544794, 283.462802485196, 283.51708876357293, 22.081739725037213, 22.213484538557523, 22.20609742468381, 6241.078779007083, 6266.055596440221, 6266.732244507459, 113.86199123427014, -2.433099750565134, -7.995492509864562, 6234.620867003137, 6264.2711590821045, 6258.868046857594, 0.9999999328062635, 0.9999999452092706, 0.9999999387089328, 59.98161687145657, 59.976751859977675, 59.97450458501922, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4857, 4.545684, 2747.201, 600.097, 4.578616, 2748.046, 593.9611, 4.626591, 2745.84, 781.8235, 3.505088, 2741.212, 597.8073, 4.601382, 2747.413, 824.3923, 6.627332, 5462.118, 99.9877, 100.0, 99.94846, 99.76168, 100.0, 99.3954
193276.85172, 283.75035384235923, 283.35445741183645, 283.5236762115894, 22.09140041542941, 22.229159841980344, 22.21391262238125, 6251.537849409791, 6270.421812750294, 6267.163936814975, 110.5249238105514, -1.3972503143540962, -4.251393131162331, 6244.642233479221, 6267.817617886066, 6275.498515774594, 0.9999989810183548, 0.9999999612087663, 0.9999996520101155, 59.97788320772104, 59.97881139025508, 59.974733693161966, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 598.7289, 4.585304, 2748.101, 604.2994, 4.549697, 2747.495, 591.1269, 4.643157, 2745.448, 782.0372, 3.506559, 2739.784, 600.0962, 4.579284, 2747.94, 820.2769, 6.673662, 5474.421, 100.0, 99.99054, 99.90555, 99.73279, 100.0, 99.61818
193279.17172, 284.1074328246807, 283.40867116526726, 283.57932980028363, 22.06636357721142, 22.239152007792892, 22.20786386504192, 6240.175083678926, 6266.616074072121, 6268.185602447114, 116.01734976430055, -0.3801668421760951, -2.7819279967429793, 6249.549853054836, 6260.684395807854, 6265.843468648243, 0.9999999812155027, 0.999999993074481, 0.9999994600846736, 59.974153958477444, 59.97550037531504, 59.97998615094748, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4462, 4.544792, 2747.15, 600.097, 4.578616, 2747.88, 594.1163, 4.622725, 2746.51, 780.3672, 3.509868, 2739.476, 600.2488, 4.577823, 2747.836, 820.257, 6.674028, 5474.421, 99.98583, 100.0, 99.95248, 99.70064, 100.0, 99.61494
193281.54248, 284.08819806279257, 283.54297671458033, 283.72901139797904, 22.11562738875392, 22.213284218575666, 22.190080479209055, 6250.790526231023, 6272.323357394458, 6266.762298611654, 111.28431293830499, 1.5187109770495226, -2.906027958210643, 6250.119258314326, 6268.43751194936, 6267.763372376614, 0.9999997893063216, 0.9999999822910791, 0.9999999579460758, 59.98422569292599, 59.97732574265996, 59.973066763650195, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.6761, 4.490716, 2742.747, 593.7156, 4.625955, 2746.339, 600.3475, 4.576707, 2747.801, 774.0367, 3.530829, 2733.079, 606.4672, 4.527783, 2745.931, 814.074, 6.738669, 5486.151, 99.82772, 99.95041, 100.0, 99.46781, 99.93554, 99.82643
193283.90964000003, 283.81056729859716, 283.3571232027075, 283.4734174184125, 22.116609380530953, 22.219350372122253, 22.20828585741886, 6245.067577934111, 6266.853935680945, 6267.414067526734, 112.53962203543597, -0.9462813752384136, -10.61010833638477, 6240.295854210519, 6261.379150891006, 6263.982977089888, 0.9999993838725318, 0.9999999995629132, 0.9999996653167704, 59.982739419332866, 59.98238019820054, 59.98225503504555, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.4068, 4.545506, 2747.36, 600.1748, 4.578432, 2748.157, 594.0193, 4.623277, 2746.396, 780.3089, 3.510052, 2739.258, 600.287, 4.577823, 2747.994, 820.257, 6.674028, 5474.247, 99.98178, 100.0, 99.95461, 99.6943, 100.0, 99.61501
193286.39064000003, 284.05521416212025, 283.4041265420108, 283.70845977949205, 22.066309689124644, 22.23424454930225, 22.194953432169626, 6240.308803183563, 6261.191559484753, 6262.328182389829, 116.23472070986782, -1.6075244414564622, -5.152424469214111, 6248.436225946671, 6260.9347953632, 6267.290188910849, 0.9999991929872819, 0.9999999223715644, 0.9999999220131489, 59.98780447622629, 59.980284485020874, 59.98475625401089, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.6761, 4.491073, 2742.91, 600.0386, 4.579721, 2748.102, 594.1163, 4.623277, 2746.568, 780.406, 3.509868, 2739.079, 600.1343, 4.577641, 2747.773, 820.2769, 6.669267, 5470.7, 99.82562, 100.0, 99.95252, 99.68456, 100.0, 99.58275
193288.77260000003, 283.87952212885386, 283.4319451407077, 283.60857621207015, 22.06122510052381, 22.223640450945098, 22.204944079710295, 6240.048510360793, 6266.496118466936, 6274.42682401875, 113.06966644096929, -0.42973730586388115, -7.547319539264208, 6245.607573690083, 6273.254639078806, 6264.290899399811, 0.9999981578700399, 0.9999999921208267, 0.9999989271639661, 59.98382423246805, 59.98953560773532, 59.98606977905552, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 617.0637, 4.430929, 2734.131, 606.4784, 4.52833, 2746.098, 588.0792, 4.659172, 2743.146, 784.348, 3.496263, 2741.462, 597.1015, 4.59919, 2747.805, 824.4321, 6.627332, 5472.246, 99.51828, 99.94162, 99.83419, 99.79093, 100.0, 99.51305
193291.08316, 283.87201188201675, 283.16644165706697, 283.5279410181873, 22.08435840446828, 22.222003489318524, 22.20236156957816, 6244.109866731047, 6268.478002529702, 6261.410993865486, 115.28049566852906, 0.02109457741312326, -3.475133783437741, 6249.249107378304, 6261.527545033159, 6269.218284982684, 0.9999986534887532, 0.9999999932460605, 0.9999992293594598, 59.98691208460312, 59.99379269660126, 59.99067270666803, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.7944, 4.491251, 2742.915, 600.0775, 4.579353, 2747.991, 590.6222, 4.649968, 2743.595, 785.7461, 3.491482, 2743.87, 600.1916, 4.577823, 2747.995, 820.257, 6.673662, 5474.247, 99.8235, 100.0, 99.86088, 99.84609, 100.0, 99.61699
193293.42192000002, 283.9249139843241, 283.35055813509734, 283.6044484035765, 22.105511438976, 22.22354124214372, 22.1974340953551, 6244.4301682941905, 6268.707313344796, 6275.401775389429, 112.74430687287668, -3.407028371577553, -5.548655246825547, 6247.390643263237, 6271.720093579532, 6272.479426480332, 0.999999216608923, 0.9999999455954955, 0.9999994573153186, 60.00118957485901, 59.99642296395722, 59.996506126931855, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 607.2654, 4.521412, 2746.367, 595.6806, 4.617113, 2746.625, 581.9645, 4.70114, 2734.347, 792.9893, 3.463903, 2746.811, 606.6579, 4.526505, 2746.096, 813.9944, 6.739402, 5486.095, 99.94106, 99.97304, 99.5262, 99.96759, 99.94754, 99.82642
193295.75076000002, 284.0191436010692, 283.4814842273111, 283.6822884050037, 22.08896001773269, 22.22320961761951, 22.204381900461687, 6238.047848103088, 6269.227865462588, 6269.163344491335, 107.30137528443515, -0.1992388874750759, -6.194844955006374, 6257.602656160151, 6264.426601582981, 6266.966861505842, 0.9999990345502163, 0.9999999992805463, 0.9999994784726447, 60.00067047608313, 59.997643204294654, 59.99561233205062, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 610.7747, 4.490359, 2742.8, 600.0386, 4.579906, 2748.103, 587.7493, 4.665062, 2741.746, 786.6393, 3.487621, 2743.513, 600.3251, 4.578188, 2747.941, 820.2371, 6.674028, 5474.42, 99.81743, 100.0, 99.78342, 99.8719, 100.0, 99.61708
193298.13340000002, 283.92857724007246, 283.36552610575774, 283.4837931688157, 22.1165176150017, 22.215952910437935, 22.216072074050157, 6247.459605706554, 6268.451827366192, 6275.078302854521, 117.53153733453064, -2.021160825265497, -4.922378489783114, 6249.580101716595, 6268.665073957244, 6263.878728028145, 0.9999990750378904, 0.9999999648141152, 0.9999998115450262, 60.00278753734513, 60.004671509026, 60.0086973811464, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3082, 4.54497, 2747.145, 600.1359, 4.5788, 2747.937, 587.7104, 4.664694, 2741.8, 786.7365, 3.487805, 2744.066, 600.306, 4.578736, 2747.992, 820.2371, 6.674028, 5474.301, 99.98162, 100.0, 99.78521, 99.84754, 100.0, 99.61706
193300.50808000003, 283.854767535679, 283.4573499296252, 283.6822278931557, 22.09794589536104, 22.20736070051375, 22.229549535751023, 6247.008762179336, 6267.772996040359, 6271.12088792949, 111.5827841414648, -3.966084654105032, -3.3185135711314615, 6241.5681557958, 6269.375593885242, 6267.080068915557, 0.9999992959886165, 0.9999999434621183, 0.999999599761624, 60.009441346237466, 60.00607631315428, 60.00566516406811, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 598.1375, 4.594406, 2748.054, 606.3422, 4.528699, 2746.153, 594.0969, 4.623093, 2746.568, 780.3478, 3.510236, 2739.2, 593.9923, 4.623479, 2746.615, 826.5395, 6.60371, 5458.966, 100.0, 99.94564, 99.95657, 99.68599, 99.95449, 99.33694
193302.82436000003, 284.0437968426353, 283.40857183001884, 283.64401652108813, 22.091826332227107, 22.219928549240493, 22.20242249668057, 6242.194881204261, 6264.486979958608, 6273.759477743121, 113.14932475483829, 1.397619591450848, -4.970367027420707, 6250.247505628892, 6264.964306313889, 6262.353836041825, 0.9999988675534544, 0.9999999615571945, 0.99999981953398, 60.00222542646327, 60.01113548390424, 60.01330707965318, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3279, 4.546219, 2747.307, 600.0775, 4.578432, 2748.044, 587.691, 4.665246, 2741.857, 786.6393, 3.489644, 2742.577, 600.287, 4.578006, 2748.15, 820.2371, 6.673845, 5474.301, 99.98388, 100.0, 99.78534, 99.8287, 100.0, 99.61609
193305.23864000003, 283.9742153444019, 283.521878806061, 283.63965117943474, 22.097180268837725, 22.221646252923204, 22.194132095738922, 6240.43738143663, 6271.7222551161685, 6263.843718785431, 110.89570607647875, -0.18831749142691478, -6.6149756607053405, 6245.0491133501655, 6270.1245119553, 6265.875098054062, 0.9999995167482424, 0.9999996792216623, 0.9999995379246602, 60.00689102038094, 60.00554807280695, 60.0066916457684, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3871, 4.544613, 2747.364, 600.097, 4.579169, 2747.929, 594.9705, 4.613706, 2747.461, 777.668, 3.522003, 2735.412, 604.3499, 4.541298, 2746.63, 815.1078, 6.732443, 5485.524, 99.97763, 100.0, 99.98921, 99.55856, 99.96097, 99.82138
193307.55588000003, 283.97466871630326, 283.44609405038887, 283.66971114333234, 22.090593401181643, 22.233344519963612, 22.199234894829363, 6254.0114120718645, 6267.225041723125, 6272.819778075894, 115.3972290057377, -0.8926172796745959, -4.698475393950844, 6252.789132808718, 6268.746452864144, 6262.435279767499, 0.9999991337593305, 0.999999873925294, 0.999999723750275, 60.00094105927161, 60.00135531837168, 59.999671581982525, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 607.6006, 4.518378, 2746.078, 597.9374, 4.592615, 2747.985, 594.8734, 4.617387, 2746.457, 780.2895, 3.510236, 2739.2, 600.1534, 4.578188, 2747.835, 820.2371, 6.674211, 5474.247, 99.93427, 100.0, 99.96056, 99.69058, 100.0, 99.61501
193309.88372, 284.0514498031191, 283.5049518374761, 283.6054761747964, 22.072946171893108, 22.205236276839642, 22.20126304094288, 6245.704783802183, 6263.836026400166, 6264.28166274373, 116.05369707352065, 1.7163745283419303, -5.466661043239981, 6243.2047604574855, 6266.034903175426, 6264.92059903163, 0.9999997770032559, 0.9999999600181909, 0.9999988736416734, 60.002395100220205, 60.00271198113547, 60.00099009580518, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 604.3673, 4.545506, 2747.255, 600.1943, 4.578984, 2748.047, 594.0387, 4.623277, 2746.512, 774.0756, 3.530461, 2733.35, 600.1725, 4.578371, 2747.885, 820.2173, 6.674211, 5474.361, 99.99187, 100.0, 99.95852, 99.47766, 100.0, 99.61492
193312.2356, 283.98842327270575, 283.4296198278365, 283.7143518178613, 22.052180675771663, 22.192290554547302, 22.133160726741227, 6233.85141356083, 6262.846978727533, 6250.688702260652, 106.2620346016356, 3.7833598560209794, -4.652952761030917, 6240.915597622793, 6268.285906487551, 6263.226885668291, 0.9999993999189758, 0.9999999981147216, 0.9999999998150606, 59.997191424209966, 59.99710808685519, 60.001934937729594, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 600 800], 5500.0, [], 597.96, 4.594941, 2748.111, 606.3811, 4.528883, 2746.267, 587.7299, 4.665062, 2741.746, 767.7839, 3.549767, 2725.794, 594.0114, 4.623297, 2746.559, 826.5196, 6.60316, 5457.187, 100.0, 99.9497, 99.78325, 99.17848, 99.95842, 99.31192
