TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
194388.81720000002, 284.83719944287895, 284.4870357945266, 284.5431217438121, 22.017457743613154, 22.182831676066716, 22.139877400937536, 6242.38368259344, 6273.256929341085, 6267.062542397654, 111.36282476815416, -2.4640382540487735, -8.832863159660974, 6242.609195274186, 6278.232716305919, 6270.829174096635, 0.9999997621053508, 0.9999999830199675, 0.9999985341139946, 59.98663818979715, 59.98976690616494, 59.99098152922187, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513381, 2745.089, 600.2916, 4.578063, 2748.104, 586.798, 4.670216, 2741.239, 777.9787, 3.517775, 2737.437, 788.7835, 3.480423, 2744.856, 814.2529, 6.736838, 5485.761, 99.90109, 100.0, 99.7648, 99.62643, 99.91713, 99.82453
194391.10644, 284.7901973467868, 284.46388917843507, 284.3679317727784, 22.05167493200254, 22.192256632531137, 22.163718628661346, 6253.584963316261, 6276.718036920423, 6275.140340140586, 115.51811082743916, 0.34445223783768597, -11.531384641086333, 6244.347114737035, 6276.717909846426, 6268.275477432753, 0.9999994382108605, 0.999999999146503, 0.9999988883336353, 59.99344762214033, 59.99476473377165, 59.99620772757615, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1526, 4.51356, 2744.975, 599.6689, 4.582668, 2747.932, 594.5822, 4.61573, 2747.179, 781.008, 3.505088, 2741.051, 793.495, 3.461977, 2747.409, 819.6407, 6.676592, 5474.072, 99.90074, 100.0, 99.98098, 99.74704, 99.9876, 99.61182
194393.44964, 284.6530306034455, 284.38145704379457, 284.3145340909415, 22.076077044317998, 22.199965628713343, 22.180119455504293, 6253.62093119648, 6280.163809546692, 6270.601013397568, 116.278715391888, 2.1479219282705344, -8.062900340688202, 6245.219485848574, 6279.624009120725, 6273.171528728824, 0.999998891267988, 0.9999999997079521, 0.9999992408251718, 59.992742839431976, 59.99358011783452, 59.99140627842298, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 611.7604, 4.481079, 2742.581, 597.5483, 4.593352, 2747.981, 594.2716, 4.625118, 2746.173, 778.0758, 3.517775, 2736.836, 788.5928, 3.479144, 2744.72, 814.3722, 6.736472, 5485.467, 99.79669, 100.0, 99.95058, 99.63208, 99.89147, 99.81602
194395.78624000002, 284.68912918512376, 284.40014483613135, 284.36238328382234, 22.04108886977006, 22.192861097362563, 22.158420472573297, 6246.470288374236, 6280.413082625915, 6273.064314983266, 115.25364132762343, 2.2705960467833393, -4.632268634563616, 6247.7169646363045, 6284.66798798247, 6263.954404052922, 0.9999995865743776, 0.9999999804295588, 0.9999991869735528, 59.990463578842316, 59.99088308301993, 59.990658201496494, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513916, 2744.926, 600.2332, 4.578248, 2748.102, 599.4546, 4.58499, 2748.026, 777.9787, 3.518142, 2736.871, 795.0973, 3.455403, 2747.525, 820.6149, 6.669816, 5473.617, 99.90888, 100.0, 100.0, 99.62837, 99.99148, 99.60042
194398.14416000003, 284.7029026860309, 284.31191571759064, 284.27416378170324, 22.0113062578763, 22.16872849023774, 22.12344395289666, 6244.659753688877, 6270.4255178048315, 6267.799457931144, 116.68651725030531, 1.84411468467124, -10.136956762982308, 6245.547944981923, 6269.933832901368, 6270.240074076321, 0.9999995699926421, 0.9999999784385194, 0.9999995725018507, 59.98858086978779, 59.986006883553344, 59.98679145017075, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 601.8242, 4.565672, 2747.831, 606.3616, 4.528699, 2746.206, 605.8023, 4.534186, 2746.565, 771.6094, 3.538551, 2729.33, 801.3347, 3.429105, 2748.182, 827.0365, 6.596385, 5455.353, 100.0, 99.94556, 99.96265, 99.33136, 100.0, 99.27752
194400.52724000002, 284.70480619017593, 284.41629446165325, 284.4856175841648, 22.049373558124618, 22.18498734229438, 22.16625147146247, 6247.031069501863, 6274.872099442285, 6275.663321972458, 111.99621059096353, 0.0753646215362096, -7.651950768529105, 6250.406344971796, 6282.403932193933, 6273.229579737887, 0.9999993978467817, 0.9999998375028096, 0.9999995743575182, 59.98497772101194, 59.983155471935504, 59.9881442574839, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513203, 2745.035, 600.1165, 4.578432, 2748.049, 599.2993, 4.584438, 2748.078, 777.9981, 3.518142, 2737.428, 795.0973, 3.455768, 2747.36, 820.5353, 6.670915, 5473.679, 99.90315, 100.0, 100.0, 99.62608, 99.99744, 99.60569
194402.93212, 284.73811454852324, 284.3771185156751, 284.3031255753515, 22.06239791338593, 22.195052245083527, 22.17941850241796, 6252.339146305971, 6275.848472529363, 6272.3236490883955, 115.9046462792835, 0.570510540922669, -5.43318383084852, 6250.795680058235, 6280.093349670047, 6276.561025559992, 0.9999992114935543, 0.9999999367728418, 0.999999009488393, 59.985546068537666, 59.985446318385215, 59.98304472053795, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1723, 4.514274, 2745.036, 600.2526, 4.577879, 2747.877, 599.3575, 4.584806, 2748.024, 778.2311, 3.517958, 2737.75, 794.525, 3.459055, 2747.012, 818.8654, 6.688861, 5479.498, 99.91306, 100.0, 100.0, 99.62414, 99.97679, 99.68764
194405.2576, 284.71615218559106, 284.43966684037866, 284.43514090297134, 22.026732285927544, 22.16299541326316, 22.147550252269003, 6252.8058260589505, 6281.6224848753545, 6273.603309485835, 114.94310781898321, -2.4933999155435913, -8.885666642365777, 6245.594408724757, 6282.953702028544, 6271.359926691186, 0.999999698012193, 0.9999999984638891, 0.9999987888827688, 59.98800174402499, 59.99148101566368, 59.99252350900009, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.4219, 4.457164, 2738.362, 594.1047, 4.622823, 2746.791, 594.4464, 4.620332, 2747.016, 781.6682, 3.507111, 2739.004, 792.8655, 3.461977, 2747.144, 818.9051, 6.68117, 5474.99, 99.66008, 99.95852, 99.97503, 99.69737, 99.97915, 99.62853
194407.5976, 284.68813165621816, 284.3998995768696, 284.39273324527346, 22.062380204132165, 22.198304003936176, 22.18656300191501, 6246.574412911692, 6282.292112467718, 6277.0762707769345, 117.77656865561721, -0.7395869463139775, -8.678863717329477, 6257.697012954086, 6276.443507318373, 6277.425916782142, 0.9999988248890284, 0.9999999984959973, 0.9999992979475179, 59.98705603938099, 59.99224695114474, 59.99129152285311, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.514452, 2745.199, 600.2137, 4.578248, 2747.829, 595.3199, 4.617387, 2746.565, 778.0758, 3.517958, 2736.992, 795.0591, 3.455768, 2747.528, 814.1932, 6.736655, 5485.471, 99.9089, 100.0, 99.95864, 99.61022, 99.99951, 99.81917
194409.9014, 284.8125572179419, 284.4136108344554, 284.3993792804753, 22.032707774854366, 22.1534653865511, 22.141193517198214, 6245.2838504373885, 6269.9753443509735, 6262.573338268732, 113.40769667446784, 3.4695150760304614, -9.964566296971043, 6247.1789382875095, 6273.147355507153, 6270.161176222358, 0.9999994092071364, 0.999999999773275, 0.999999284985469, 59.99837514608674, 59.99933879055151, 60.00089508793213, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 604.0322, 4.552823, 2747.799, 605.8947, 4.532751, 2746.103, 587.0116, 4.670216, 2740.739, 771.4929, 3.538, 2730.187, 801.3538, 3.429105, 2748.07, 807.9506, 6.79855, 5493.035, 100.0, 99.93774, 99.74659, 99.37648, 100.0, 99.95481
194412.21920000002, 284.6596619178224, 284.4198894241769, 284.4062718226998, 22.041351112986604, 22.16938771819338, 22.131346067248632, 6243.853232761179, 6271.645817111896, 6270.53723001587, 113.3857116230638, -2.4309136477369293, -5.325117057536772, 6243.75027860609, 6274.908704619384, 6261.622426190889, 0.999999332418123, 0.9999999849518372, 0.999998958606471, 60.003311442048165, 60.001153411183324, 60.002966814770055, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513024, 2745.423, 600.1748, 4.577511, 2747.936, 593.1263, 4.62972, 2745.838, 778.1534, 3.517775, 2737.157, 795.0973, 3.455585, 2747.571, 814.0939, 6.738486, 5486.042, 99.91707, 100.0, 99.93218, 99.61624, 99.99142, 99.82965
194414.50160000002, 284.8631202862075, 284.48359394201975, 284.403449276638, 22.008358445876024, 22.160289963712692, 22.131796059797455, 6236.917914560034, 6275.333338077406, 6264.710344753137, 113.71963879386476, 2.274870218137096, -7.344606641792325, 6242.338629876022, 6275.771712468747, 6275.162717932256, 0.9999987253749597, 0.9999998979684344, 0.9999995648468555, 60.00749938632201, 60.00953272203312, 60.01210789907432, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1723, 4.513738, 2745.089, 600.311, 4.578248, 2747.932, 586.7592, 4.670952, 2740.796, 778.1146, 3.517775, 2736.996, 795.1354, 3.455403, 2747.577, 814.1336, 6.738486, 5485.984, 99.91309, 100.0, 99.74651, 99.61035, 99.99131, 99.82858
194416.88388, 284.78924919689274, 284.4957011858441, 284.54997762419555, 22.02182909236847, 22.16322664467066, 22.163971998576542, 6250.44569821064, 6274.0297492604695, 6270.045603483501, 114.92860986680216, 3.206169225323947, -6.613799477178418, 6249.365590821456, 6278.632504244169, 6271.451164925933, 0.9999984646315819, 0.9999999621590754, 0.9999986968522955, 60.00841014273342, 60.01098818994764, 60.01155313106692, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.5204, 4.45645, 2738.424, 593.8712, 4.624297, 2746.396, 580.528, 4.708135, 2733.003, 784.4451, 3.495895, 2742.381, 788.7645, 3.480605, 2745.26, 820.6348, 6.66945, 5474.416, 99.65833, 99.95248, 99.46113, 99.80597, 99.89696, 99.60571
194419.18468, 284.769230220877, 284.52513374906675, 284.45417920812787, 22.04890558258084, 22.15196599555841, 22.148051021372826, 6241.069710894901, 6274.487497439586, 6264.5397181194985, 114.99736376091369, -0.016024324969293957, -8.76486092723718, 6245.967961032415, 6282.512770599997, 6269.439096797706, 0.9999984377006593, 0.9999999999134518, 0.9999989639350862, 60.02081565216303, 60.01471773072748, 60.01656675058877, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513738, 2744.984, 600.2332, 4.577879, 2748.101, 586.701, 4.670952, 2740.791, 778.1146, 3.518326, 2737.325, 795.0973, 3.455403, 2747.519, 816.3603, 6.71523, 5480.123, 99.9129, 100.0, 99.7506, 99.62236, 99.98923, 99.75094
194421.53748000003, 284.84796604838493, 284.428556056466, 284.4316386736051, 22.013456382641017, 22.164169779192836, 22.127048922888736, 6241.75964868167, 6277.703679914205, 6261.182277291217, 117.66738466985089, 4.015051785950618, -9.495299452856216, 6245.727271670345, 6275.309944903547, 6270.510132563871, 0.9999990870156467, 0.9999999792729971, 0.999998692531406, 60.01485954924334, 60.017502385628305, 60.015680245199306, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513203, 2745.036, 600.2526, 4.576958, 2747.991, 587.6716, 4.665246, 2742.807, 775.3766, 3.5266, 2733.417, 798.7787, 3.438601, 2748.39, 825.9431, 6.609936, 5457.015, 99.9028, 100.0, 99.79958, 99.49653, 100.0, 99.31497
194423.94996000003, 284.7062769705356, 284.40069551181654, 284.44302513675774, 22.034294648511555, 22.178742157829845, 22.154913344100773, 6246.003091263863, 6275.678315389641, 6265.636344216495, 117.01315858570356, -1.2258418860883467, -9.69449923980983, 6247.538142682615, 6280.520947438673, 6270.500256451075, 0.9999998569237045, 0.9999999823644886, 0.9999992186005019, 60.01573525759537, 60.01941516538083, 60.01855478839149, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 603.5393, 4.54961, 2747.198, 603.3266, 4.55817, 2747.715, 588.5645, 4.659724, 2741.631, 777.8234, 3.517591, 2737.442, 795.1163, 3.455585, 2747.303, 820.5353, 6.670732, 5473.328, 99.98164, 100.0, 99.79342, 99.6266, 99.98547, 99.60467
194426.28748000003, 284.7388454325588, 284.38524580722697, 284.35490832773695, 22.04460757712435, 22.180916924446723, 22.157922923710917, 6243.320817212168, 6283.775570825255, 6273.170526990456, 117.17093932463877, 0.5761841270234527, -6.204183440131146, 6240.9618464993155, 6286.481413668682, 6267.902230369563, 0.9999992571514642, 0.9999999923084657, 0.9999994190878598, 60.02023314009785, 60.01895665301288, 60.01941927370521, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1526, 4.513738, 2744.979, 600.1165, 4.579169, 2748.157, 593.0681, 4.629904, 2745.897, 778.0563, 3.517958, 2737.486, 795.0782, 3.455403, 2747.574, 820.5155, 6.670732, 5473.39, 99.90717, 100.0, 99.93431, 99.61461, 99.99536, 99.60462
194428.68724000003, 284.83331062074245, 284.374809784878, 284.3961504438273, 22.060947085292756, 22.17432102155189, 22.178056077123077, 6248.092783771552, 6280.726974377373, 6275.886387865048, 113.61456844699114, 5.194933509492728, -8.86741401976633, 6253.314568123546, 6280.192044406455, 6271.3261241887785, 0.9999988270688452, 0.9999999787354272, 0.9999992606963177, 60.01238992278458, 60.018038233315295, 60.013404504882345, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.481, 4.457878, 2738.257, 593.949, 4.624481, 2746.397, 599.3964, 4.584806, 2747.966, 784.3868, 3.496263, 2742.608, 788.9171, 3.480423, 2745.407, 814.1932, 6.737205, 5485.697, 99.65832, 99.95252, 100.0, 99.79854, 99.9192, 99.82239
194431.05244000003, 284.5979181204144, 284.3502335379916, 284.29734335512484, 22.069033263275664, 22.19322745852924, 22.182341607288308, 6248.762814089984, 6280.473698641195, 6279.970343883997, 116.10721473046351, 4.923648409649104, -4.909188145553344, 6254.10249673085, 6284.475872032709, 6271.552350420728, 0.9999989544351529, 0.9999999506585462, 0.9999991084974295, 60.00353273276743, 60.00775298956416, 60.00951728791231, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2512, 4.513024, 2745.093, 600.2137, 4.578248, 2747.995, 593.1069, 4.629536, 2745.837, 778.0369, 3.518142, 2737.317, 795.0782, 3.455403, 2747.471, 820.595, 6.670549, 5473.788, 99.90509, 100.0, 99.93231, 99.61866, 99.99154, 99.60356
194433.39888000002, 284.7783845279914, 284.3615137947625, 284.41740359562846, 22.03891162354144, 22.17435045516686, 22.16124940109532, 6244.6198667162025, 6273.608449741665, 6269.457105254428, 110.56584219354772, 0.7048861089456295, -8.412295552624528, 6245.3987578928545, 6276.5068605431, 6271.877550497789, 0.9999993391887353, 0.999999721119654, 0.999999241477187, 60.005328104365546, 60.004161864648815, 60.00700320539242, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514095, 2745.146, 600.1553, 4.578616, 2747.993, 599.3575, 4.584806, 2747.913, 778.0369, 3.518142, 2736.809, 788.6691, 3.48371, 2744.473, 813.0203, 6.750938, 5493.93, 99.9011, 100.0, 100.0, 99.61054, 99.8825, 99.85528
194435.68776000003, 284.7362840143949, 284.20272719908917, 284.23185913656823, 22.04920961981087, 22.179753845266106, 22.14506278995717, 6249.135791893115, 6272.308335813036, 6271.008132262961, 114.0837640703794, 0.5901576034780192, -9.643701206012253, 6243.5168159824, 6279.498396619886, 6262.323464567777, 0.999999413612122, 0.9999999755286352, 0.9999993371341341, 60.00340795842865, 59.99840397016858, 59.99563138189795, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 601.903, 4.565137, 2748.16, 606.6146, 4.527041, 2746.431, 605.1617, 4.542654, 2747.243, 774.095, 3.529542, 2734.256, 786.5518, 3.488824, 2743.856, 812.9208, 6.748009, 5485.695, 100.0, 99.93961, 99.97922, 99.484, 99.86002, 99.85757
194438.01108000003, 284.73464397925767, 284.4426316544597, 284.4180526170587, 22.01828307166439, 22.180666972774727, 22.161178436185267, 6248.058311510367, 6278.6716377443245, 6264.359707978585, 109.25439199852053, 0.16880382982890296, -6.518891584359366, 6244.26061234576, 6277.13735220599, 6269.879484396103, 0.9999988995134884, 0.9999999110854111, 0.9999998210703664, 59.9985331495759, 60.00138574099916, 59.999722395151636, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513738, 2745.314, 600.2526, 4.578432, 2747.938, 599.3575, 4.584806, 2747.912, 777.9981, 3.518326, 2737.281, 788.8217, 3.47951, 2745.249, 814.233, 6.739036, 5485.238, 99.89899, 100.0, 100.0, 99.61022, 99.91072, 99.81502
194440.35412, 284.54102008265903, 284.22444114418727, 284.2624907554859, 22.022350258731144, 22.18646866456538, 22.169441678355923, 6252.35946566365, 6282.294390351246, 6269.697616425781, 113.01082311647315, 0.9904704347691222, -6.143374592527891, 6250.007870400487, 6276.877707194508, 6271.242876089603, 0.9999991906258519, 0.9999999434034292, 0.9999990928667681, 59.99904331151673, 59.999207878822986, 59.99681700355608, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 611.9575, 4.479829, 2740.299, 595.525, 4.617482, 2746.626, 593.2622, 4.628615, 2745.895, 784.4257, 3.496263, 2742.318, 795.0782, 3.455403, 2747.574, 820.5552, 6.670732, 5473.563, 99.76543, 99.96492, 99.93435, 99.80405, 99.99536, 99.60462
194442.72876000003, 284.54915254634614, 284.32381271963686, 284.3142483050148, 22.066905489565112, 22.20555778184667, 22.185073384040443, 6255.651191235596, 6282.666903869966, 6276.968902732823, 117.74975543071105, 1.437451537148263, -7.854881851886091, 6246.608223892384, 6280.436062869673, 6278.861431830448, 0.9999995772554613, 0.9999997508347069, 0.9999992246966134, 59.99373443967604, 59.99811158973245, 59.99900613513495, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.513738, 2745.094, 600.1165, 4.578432, 2747.875, 599.3964, 4.584622, 2747.91, 778.0369, 3.517591, 2737.272, 788.8408, 3.47951, 2744.925, 814.3126, 6.736106, 5485.184, 99.90507, 100.0, 100.0, 99.61392, 99.9225, 99.82132
194445.04160000003, 284.67153875870355, 284.37171870424055, 284.37025866905094, 22.025023290641325, 22.15610750795501, 22.1609785713117, 6253.996448798755, 6277.558927208795, 6271.648885635506, 115.3225541720285, -0.9692865067527237, -5.623935224356387, 6248.273029833653, 6274.967279664099, 6267.53867446535, 0.9999987627652908, 0.9999999804123705, 0.9999994391569823, 59.993718999061734, 59.998194113723045, 59.99780636636778, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513738, 2745.094, 600.1943, 4.578248, 2747.878, 593.1069, 4.630272, 2745.838, 777.9787, 3.517775, 2737.004, 795.0591, 3.455403, 2747.523, 820.5751, 6.670366, 5473.559, 99.9129, 100.0, 99.93018, 99.62236, 99.9894, 99.60466
194447.37152000002, 284.70181275284045, 284.425440412544, 284.50822966460424, 22.0089477311269, 22.161330814794095, 22.129253899855986, 6242.227204231022, 6274.263677135083, 6267.196962558842, 115.83363028037456, -0.817612846821703, -5.67577516899803, 6245.836561572691, 6274.789186884506, 6269.601616986729, 0.9999996416517588, 0.9999997123581135, 0.9999987997829104, 60.00086903926209, 59.99701813141047, 60.0008249075809, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 601.8439, 4.566029, 2747.941, 606.42, 4.527962, 2745.988, 586.798, 4.670584, 2740.743, 771.6094, 3.537448, 2730.583, 801.3729, 3.429105, 2747.961, 827.0167, 6.598217, 5456.501, 100.0, 99.94778, 99.74647, 99.39404, 100.0, 99.29103
194449.70796000003, 284.7386772309274, 284.32170722360854, 284.3522820756944, 22.04045716111871, 22.17521969687471, 22.162595633802287, 6246.970738107778, 6277.100674677169, 6276.330520519727, 114.25141604319288, 1.171997542004192, -8.138994440264582, 6239.450930821059, 6276.709546655527, 6273.572863005184, 0.9999996925395406, 0.9999999774368094, 0.9999995481211558, 60.000685151845985, 59.99772815780108, 60.00374476198503, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.514452, 2745.308, 600.1748, 4.578432, 2748.104, 593.0681, 4.629904, 2745.836, 778.0563, 3.517958, 2737.317, 795.1163, 3.455403, 2747.36, 820.595, 6.670183, 5473.732, 99.90297, 100.0, 99.93222, 99.61035, 99.98957, 99.59947
194452.05144, 284.72917116529453, 284.4208951364333, 284.35694153846646, 22.047021496324575, 22.171778938778942, 22.157086010912966, 6253.899802873345, 6278.643080230767, 6278.248631951668, 113.41187265966437, 1.2996317758552323, -3.9979970671477076, 6256.252936195533, 6286.928782961955, 6274.75128423801, 0.9999986148925233, 0.999999988786917, 0.9999994150119452, 60.000309304328574, 60.00000779928923, 59.99991275111657, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1723, 4.51356, 2745.036, 600.2137, 4.58009, 2748.044, 594.1746, 4.61978, 2746.901, 780.3478, 3.507846, 2740.472, 791.3968, 3.471657, 2745.836, 815.9229, 6.726034, 5484.392, 99.91116, 100.0, 99.96267, 99.73686, 99.9321, 99.79031
194454.40736, 284.6530380411213, 284.3577060010124, 284.4491003056133, 22.05859289343258, 22.175854904377715, 22.182987896061327, 6246.248019270499, 6275.387892255968, 6268.234690080085, 115.16250053267458, 2.9470724450225134, -5.3832335694123685, 6246.542867526221, 6273.262650428162, 6273.142971294996, 0.9999996177862245, 0.9999999426915782, 0.9999999149793932, 59.9910728146302, 59.99497244483007, 59.99373272758582, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 612.7461, 4.476081, 2741.664, 597.0814, 4.597957, 2747.761, 595.2811, 4.618492, 2746.456, 778.503, 3.517775, 2736.889, 795.0782, 3.455403, 2747.523, 820.5552, 6.67, 5473.442, 99.75932, 100.0, 99.95465, 99.60647, 99.99148, 99.60037
194456.77892, 284.6696738263687, 284.3670371481305, 284.3652545307073, 22.060723049478625, 22.164057315130638, 22.178573128928573, 6253.942575231367, 6284.474329358944, 6279.567023627133, 111.31101765341327, 3.096102036888169, -6.6954502380651775, 6256.862620993414, 6282.628080220148, 6277.415630475102, 0.9999986619022161, 0.9999999182656111, 0.9999990668950476, 59.992482624800964, 59.992203041787455, 59.991630578385866, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513024, 2745.041, 600.1165, 4.5788, 2747.992, 599.3575, 4.585174, 2747.911, 777.9399, 3.517958, 2736.986, 788.8598, 3.47951, 2745.458, 814.3324, 6.736106, 5485.525, 99.90892, 100.0, 100.0, 99.61001, 99.88939, 99.82024
194459.25400000002, 284.58802794516714, 284.30199264863904, 284.37179315456615, 22.010625641157695, 22.176185422798692, 22.159265807935427, 6243.8638341985825, 6275.660489136891, 6271.480953900647, 110.86556776722637, 1.73534924031037, -8.967199765892225, 6247.976939685793, 6274.668527774684, 6265.432789549917, 0.9999986647854595, 0.9999998534570833, 0.9999995508898002, 59.99425027228524, 59.994612070680546, 59.99126606298447, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 601.8636, 4.565315, 2747.941, 606.6924, 4.527778, 2746.1, 605.7634, 4.534186, 2746.506, 771.5511, 3.538735, 2730.414, 782.5461, 3.502703, 2740.905, 807.9705, 6.798916, 5492.92, 100.0, 99.93945, 99.95648, 99.37083, 99.76824, 99.95268
194461.64864000003, 284.64149272514425, 284.4165117420036, 284.461888715504, 22.027582512630527, 22.177109179131563, 22.148920689716352, 6238.863170342729, 6279.765665287487, 6268.214255301631, 112.74350817322329, 5.01793998520543, -5.5265617889418195, 6258.637151598631, 6282.84439354227, 6272.496001115118, 0.9999988280636798, 0.9999999819470335, 0.9999988634109734, 60.00240578792069, 59.99881671470188, 60.00093554525845, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513203, 2745.146, 600.1748, 4.578432, 2747.936, 599.3964, 4.584254, 2747.852, 778.1923, 3.517958, 2736.885, 788.65, 3.478962, 2745.52, 814.2529, 6.736838, 5485.641, 99.9049, 100.0, 100.0, 99.61618, 99.89055, 99.82024
194463.98756, 284.7258100139897, 284.4383849882718, 284.4582158329596, 22.060772898454616, 22.17645110797986, 22.151972897243347, 6249.804051087537, 6275.395711567904, 6270.233698876794, 111.558801652292, 2.625382905442166, -5.447766569185092, 6250.535004224829, 6279.473345053672, 6270.621968774886, 0.9999994427181483, 0.9999999997426839, 0.9999981804381883, 59.99932391396721, 60.00248084943903, 60.003030961447855, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1132, 4.51356, 2745.032, 600.2332, 4.577879, 2747.933, 599.377, 4.58499, 2747.908, 778.3865, 3.516671, 2738.347, 789.9852, 3.4733, 2746.108, 816.2808, 6.716329, 5480.294, 99.90506, 100.0, 100.0, 99.64414, 99.94199, 99.74262
194466.34648, 284.9062068596494, 284.5181513729719, 284.6005899569307, 22.056260745034287, 22.191441561941595, 22.170618606358698, 6248.384698565766, 6288.180219329721, 6278.481848011448, 112.8364178005695, -0.11672312834980403, -10.040063700650876, 6258.683948263061, 6280.494520141522, 6280.985153479112, 0.9999998211935328, 0.9999999929309438, 0.9999992638790097, 60.0040436270168, 60.00753317158477, 60.00658465507949, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.5007, 4.455914, 2738.538, 594.4354, 4.617297, 2747.189, 595.1646, 4.612417, 2747.294, 780.3672, 3.511339, 2738.267, 789.9471, 3.475674, 2745.25, 815.0283, 6.732993, 5485.011, 99.65416, 99.98132, 99.97914, 99.67988, 99.90597, 99.81209
194468.70524, 284.7510145670003, 284.42609263449384, 284.4682300038631, 22.034763664720657, 22.174339810685954, 22.166349000614513, 6252.144852110189, 6286.112597178098, 6273.316522887566, 119.2621007736202, 0.6883426368499386, -5.168209497492626, 6254.711715385451, 6276.8219214922665, 6277.762544096497, 0.9999992229882512, 0.9999999483519214, 0.9999998815573906, 60.00996120776043, 60.003966013627235, 59.99818080659267, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513024, 2745.313, 600.2137, 4.5788, 2747.99, 593.7281, 4.628799, 2745.836, 778.0952, 3.517775, 2737.326, 795.0973, 3.455585, 2747.523, 814.1932, 6.736106, 5485.637, 99.89899, 100.0, 99.93426, 99.61038, 99.9894, 99.82228
194470.95152, 284.6745220622185, 284.4740047277514, 284.5119662592457, 22.02142869895782, 22.130069725648173, 22.141884697269084, 6243.469747126998, 6274.130607510098, 6266.864166591246, 115.0807847027138, 2.4037716666998676, -10.418827782192466, 6243.743481612061, 6271.624807936716, 6270.759062555571, 0.9999984166656248, 0.9999999925487268, 0.9999996457932385, 60.00473231941857, 60.00139615172411, 59.99951686190496, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 603.0464, 4.556571, 2748.047, 606.5562, 4.528146, 2746.043, 586.8563, 4.6704, 2740.684, 771.823, 3.537816, 2730.806, 801.411, 3.429105, 2748.012, 807.9307, 6.798367, 5493.095, 100.0, 99.94577, 99.74656, 99.38622, 100.0, 99.95798
194473.30104000002, 284.59095844052854, 284.3299389361153, 284.4135730112058, 22.048192185621446, 22.18353421404266, 22.15658383191931, 6247.758557963501, 6270.626544886871, 6267.106387540126, 116.23372200236088, -0.061702127996341005, -7.614059223035156, 6239.581867936363, 6276.943353584443, 6269.2526943060175, 0.9999994459683069, 0.9999999587189831, 0.9999989897339971, 60.003453300932584, 60.00000811432358, 59.99910189120656, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2512, 4.513381, 2745.032, 600.2332, 4.578063, 2747.877, 593.0681, 4.630272, 2745.835, 778.0952, 3.517775, 2737.263, 795.1163, 3.455403, 2747.519, 814.1734, 6.736289, 5485.127, 99.90284, 100.0, 99.93605, 99.60455, 99.99547, 99.813
194475.69228000002, 284.64806500689656, 284.3663839858476, 284.45848296791866, 22.04241753659134, 22.146991985319424, 22.14375291964829, 6252.557662397918, 6274.108866273922, 6274.53204973514, 113.77047030018957, 1.1345396981992053, -8.37157226754789, 6248.839354442715, 6279.142399103596, 6270.094709718749, 0.9999991345603174, 0.999999999954462, 0.999999656839995, 59.99939399886376, 59.998075481693164, 59.99927497321157, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1723, 4.513024, 2745.037, 600.2137, 4.578248, 2747.88, 586.8369, 4.670952, 2740.737, 778.0369, 3.517958, 2736.986, 795.1354, 3.455403, 2747.63, 814.1734, 6.737571, 5485.182, 99.9129, 100.0, 99.74864, 99.61001, 99.99322, 99.8286
194478.07644, 284.6015184288239, 284.30982663685376, 284.3692157534375, 22.035750314988228, 22.16006245383954, 22.14246768323253, 6245.4745586087065, 6280.502560476513, 6275.671577329636, 112.74227103716271, 2.7207165502036332, -5.956679242669452, 6252.527563147892, 6277.447198921611, 6273.733582010131, 0.9999995001857782, 0.9999999412118904, 0.9999999698561068, 59.99538046804708, 60.001486432044516, 60.00203576361429, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.4219, 4.457164, 2738.256, 593.9685, 4.623744, 2746.508, 580.431, 4.708319, 2732.954, 784.4063, 3.496079, 2742.269, 789.0315, 3.47951, 2745.922, 819.2828, 6.684466, 5478.761, 99.66822, 99.95654, 99.46326, 99.80828, 99.91633, 99.67109
194480.47452000002, 284.7156760784941, 284.398950729366, 284.4815759173834, 22.041171498015796, 22.161210913048368, 22.155677379100837, 6237.707236908444, 6278.305451053535, 6264.152228883483, 113.66995247222985, 3.9573564677571085, -9.022960629752106, 6249.236143496961, 6275.48287892624, 6274.051990610699, 0.999998851477368, 0.9999999069467201, 0.9999995076053967, 59.993407132738255, 59.99523058665936, 59.99472529005967, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1329, 4.513916, 2745.094, 600.2526, 4.578432, 2748.101, 586.798, 4.670768, 2740.796, 777.901, 3.518142, 2736.827, 791.4158, 3.471657, 2745.973, 819.6208, 6.680803, 5474.247, 99.90891, 100.0, 99.74855, 99.61815, 99.92604, 99.62748
194482.78292000003, 284.68677876587344, 284.3513014759419, 284.43599769431927, 22.007417856076344, 22.13032925803841, 22.123786933424533, 6245.732120896313, 6271.086641429644, 6264.706091957915, 117.78141423041075, 0.5872000323506654, -8.4645810059028, 6238.795290329196, 6271.157375289791, 6265.1012681992, 0.9999988085052051, 0.9999999939484812, 0.9999985660288501, 59.99656399838985, 59.998160821151444, 59.99569393886495, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 607.1471, 4.522483, 2746.653, 602.3149, 4.55817, 2747.444, 590.2534, 4.644446, 2744.826, 773.2794, 3.535793, 2730.882, 782.6605, 3.502886, 2741.451, 826.6588, 6.600963, 5456.501, 99.94521, 99.99061, 99.8851, 99.38784, 99.75275, 99.28791
194485.09448000003, 284.69073189702533, 284.338096152422, 284.417687064873, 22.038117413843384, 22.151860250175307, 22.152186686968516, 6246.808803620111, 6268.264260693827, 6270.592026372782, 118.83239908814801, 1.560266277741448, -9.144138290098908, 6249.0593811284525, 6264.350508066217, 6272.177339200229, 0.9999996117413917, 0.9999999171674048, 0.9999993763231744, 59.99276680397995, 59.9971859200684, 59.996916934228615, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 605.9445, 4.526766, 2746.067, 600.778, 4.578063, 2747.986, 586.9146, 4.670216, 2740.854, 778.0369, 3.517591, 2737.437, 788.9361, 3.479692, 2744.661, 820.5751, 6.669816, 5473.561, 99.94049, 100.0, 99.75077, 99.61022, 99.91498, 99.60154
194487.49988000002, 284.74461627589716, 284.40604467607756, 284.40250446488415, 22.0503512020428, 22.17775590258099, 22.1624816691134, 6240.229932600507, 6284.136990040281, 6272.358390050219, 115.76308911719264, 2.073454988640151, -8.56156633646151, 6248.53529920597, 6277.018894774328, 6269.85034580672, 0.9999990294681768, 0.9999999840505969, 0.9999997400504407, 59.993302423676745, 59.99449597880349, 59.989136099325314, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513916, 2745.094, 600.1165, 4.578616, 2748.043, 593.0487, 4.630272, 2745.895, 778.0563, 3.517591, 2737.224, 788.6882, 3.480057, 2744.94, 820.5751, 6.670183, 5473.729, 99.90508, 100.0, 99.93422, 99.60809, 99.90672, 99.60251
194489.79596000002, 284.7637385804287, 284.3582245626172, 284.3445635594352, 22.065439033886186, 22.169720228466318, 22.164888519180582, 6252.269054349685, 6283.571830272465, 6271.901678860646, 115.23940316618064, 2.4855683446107832, -8.147856328586386, 6251.28423516948, 6284.087812772245, 6271.422003851454, 0.9999996348486392, 0.9999998612688255, 0.9999984647422709, 59.98738382464165, 59.97984839186405, 59.98432517020468, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.4022, 4.45645, 2738.476, 593.9101, 4.624297, 2746.394, 599.3187, 4.58499, 2747.91, 784.3674, 3.496079, 2742.603, 795.0782, 3.455585, 2747.355, 814.1932, 6.736289, 5485.588, 99.65833, 99.95239, 100.0, 99.80227, 99.98738, 99.8172
194492.13008, 284.7897372362979, 284.45432001924723, 284.40077639284675, 22.04851784590439, 22.19504217448463, 22.171809908103963, 6242.848039121311, 6275.580524896797, 6277.842577420452, 111.96062276875045, 0.5074221516551916, -3.459844218005742, 6257.911102076309, 6279.413441381926, 6279.824397578962, 0.999999046462849, 0.9999998636067104, 0.9999990286679994, 59.983267207318704, 59.9835324869624, 59.986931351965005, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.513203, 2745.036, 600.1553, 4.578248, 2747.993, 592.9904, 4.62972, 2745.835, 778.0175, 3.518142, 2737.102, 788.8979, 3.480057, 2745.587, 820.4757, 6.671281, 5474.588, 99.90714, 100.0, 99.93204, 99.62236, 99.8869, 99.62121
194494.4432, 284.74952975025815, 284.36073364691185, 284.37608307013875, 21.997123746986986, 22.141602324329, 22.15696576338358, 6238.04754955962, 6276.459600586566, 6269.936874592403, 113.9027411661009, 2.5227407426036734, -7.067370082128264, 6242.6597224413335, 6273.090353310119, 6265.430291805652, 0.9999995921171925, 0.9999999999518633, 0.9999994401629827, 59.978030228658604, 59.979883719875176, 59.9779602161969, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.513203, 2745.203, 600.058, 4.578984, 2748.104, 599.4158, 4.58499, 2747.91, 778.1146, 3.518142, 2736.662, 795.7267, 3.451568, 2748.08, 807.5728, 6.79855, 5491.804, 99.90298, 100.0, 100.0, 99.60272, 100.0, 99.94873
194496.81564000002, 284.6814875381324, 284.4162848047449, 284.4480856407415, 22.01698295785754, 22.162165993950737, 22.12524030845872, 6244.516774826935, 6274.8620435228395, 6270.822047408465, 115.12056046513499, 3.3782907011616317, -9.05226058235985, 6240.513527469652, 6271.785810177141, 6261.474801872234, 0.9999997023945505, 0.9999999965884009, 0.9999992309207643, 59.98250983034042, 59.97810079390954, 59.98157544766151, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 601.8439, 4.565494, 2747.884, 606.0309, 4.53183, 2746.991, 603.9969, 4.552041, 2747.469, 775.0076, 3.526416, 2735.308, 796.6423, 3.450837, 2747.743, 814.233, 6.737571, 5485.241, 100.0, 99.96208, 99.99154, 99.53698, 100.0, 99.81506
194499.24332, 284.64293347781785, 284.4259292773785, 284.41105855857245, 21.999752661008223, 22.147040832725445, 22.148316277066264, 6253.035893871767, 6274.80412235333, 6266.79887308843, 114.07206475174507, 2.139928174976035, -10.897263733907494, 6243.676181693687, 6273.499240877292, 6264.833253470174, 0.9999989685296724, 0.9999999768508067, 0.9999996189436914, 59.98492196066843, 59.98001843392015, 59.981011753817214, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.2512, 4.513024, 2745.204, 600.2526, 4.578432, 2748.16, 599.4158, 4.584438, 2747.913, 778.1534, 3.517958, 2736.933, 795.1545, 3.45522, 2747.577, 814.2728, 6.736655, 5485.646, 99.90297, 100.0, 100.0, 99.61618, 99.99923, 99.81089
194501.59252, 284.72874672792847, 284.3692469423643, 284.403983246799, 22.01893803323742, 22.17539915340594, 22.159663831867068, 6240.649975582015, 6280.109233513341, 6269.0469096373745, 117.87122158549664, -1.0925507671295236, -8.796836523199545, 6247.042594001012, 6274.707204352915, 6270.948984905785, 0.9999992653166165, 0.9999999998210892, 0.9999985652747428, 59.98625293000957, 59.98487939923155, 59.98408993349714, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 614.2839, 4.457699, 2738.314, 593.7156, 4.625402, 2746.395, 593.0875, 4.629904, 2745.836, 784.4063, 3.495895, 2742.327, 788.7835, 3.479692, 2744.878, 820.5552, 6.670183, 5473.62, 99.65815, 99.95252, 99.93209, 99.81025, 99.88741, 99.60359
194503.93740000002, 284.692588048831, 284.3643309216198, 284.4322184585949, 22.053412713758828, 22.195780095589807, 22.167655882118986, 6253.032530441426, 6284.550582511315, 6277.27044839739, 113.68998624633045, -3.053235153662172, -8.634741840371134, 6254.424024941294, 6282.771456018992, 6271.273276905734, 0.9999993468086076, 0.9999999919137916, 0.9999997948892635, 59.98994581253243, 59.98799278543745, 59.99087132247203, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 800], 5500.0, [], 608.1723, 4.51356, 2744.979, 600.2137, 4.578248, 2747.992, 599.3381, 4.584438, 2747.908, 777.9399, 3.517775, 2736.889, 795.0973, 3.455403, 2747.576, 814.2927, 6.734824, 5485.697, 99.91498, 100.0, 100.0, 99.61214, 99.99541, 99.81409
