TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
195581.62060000002, 285.35170828249613, 285.2299595712837, 285.243691109674, 21.90635113005756, 22.05424962840454, 22.000515866733778, 6226.872765383237, 6260.767572600974, 6248.393296223673, 103.44730619176555, 5.152540049680738, -5.268111023939582, 6235.106379607889, 6264.257710138171, 6253.026321910628, 0.9999993593181731, 0.9999990747384832, 0.9999987137852822, 60.01014394425966, 60.009599445850455, 60.00987426436956, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 599.6752, 4.582627, 2748.117, 588.2486, 4.661873, 2742.386, 837.6576, 3.232053, 2706.864, 618.999, 4.411167, 2730.774, 606.6961, 4.525409, 2745.879, 807.9307, 6.79855, 5492.811, 100.0, 99.80653, 98.51375, 99.37177, 99.93383, 99.95282
195583.93140000003, 285.39691511062813, 285.2210629067338, 285.30339746066835, 21.946477895058493, 22.07391653426136, 22.009955808620294, 6239.578760502635, 6265.087195484306, 6257.3699336224945, 109.04313123416227, 4.92447648788675, -8.403938696154, 6240.139263693996, 6269.102119348817, 6257.398977819297, 0.9999990049395282, 0.9999995820665282, 0.9999997064679996, 60.02408966182147, 60.01882183249532, 60.019565219864695, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0234, 4.53212, 2746.706, 594.4744, 4.62006, 2746.793, 831.4264, 3.272181, 2720.729, 612.6685, 4.472945, 2740.73, 600.4586, 4.576362, 2747.888, 801.6085, 6.8555, 5495.579, 99.9538, 99.96691, 99.01849, 99.74626, 100.0, 100.0
195586.2992, 285.38727879017955, 285.162954825392, 285.31189827160927, 21.94085047477918, 22.067957794697755, 22.026930284078155, 6234.826810905111, 6261.920485027473, 6258.339141459061, 114.5634021556939, 6.709325601581213, -12.206426734992874, 6231.860182007091, 6264.782993706412, 6262.018140343946, 0.9999993236989958, 0.9999999217764765, 0.9999977833989009, 60.0272711323273, 60.0294495471347, 60.0290502605791, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0628, 4.531942, 2746.648, 594.5132, 4.62006, 2746.734, 831.407, 3.272365, 2720.391, 612.6685, 4.472945, 2740.729, 607.3446, 4.517191, 2744.81, 799.7396, 6.871798, 5495.665, 99.96164, 99.96878, 99.00605, 99.73409, 99.91617, 100.0
195588.65800000002, 285.2152922742442, 285.0201882690896, 285.2926486443059, 21.9268939960729, 22.072197015026326, 22.04926058963236, 6231.121270218583, 6267.9285423596975, 6258.6540632565775, 110.44239634672704, 8.58911999754946, -11.105965962566643, 6237.664969518135, 6267.821724690189, 6254.533208129146, 0.9999990125528875, 0.9999989609298257, 0.9999999825417977, 60.03526609893826, 60.03771936635281, 60.03186831492043, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3912, 4.47626, 2741.252, 600.7001, 4.5788, 2747.937, 826.1658, 3.301265, 2726.959, 609.4839, 4.502179, 2742.962, 608.7752, 4.514634, 2745.609, 800.9523, 6.857881, 5495.803, 99.75931, 100.0, 99.2878, 99.84241, 99.91629, 100.0
195591.19008000003, 285.3396076807876, 285.1245830688372, 285.3380378917608, 21.9437717862457, 22.09158751387094, 22.044613822947028, 6235.92850277964, 6273.575046225151, 6259.704721476074, 110.48500017766582, 9.33271297960846, -9.392477533796864, 6235.242756608255, 6267.073862737194, 6250.707384146364, 0.999999423025711, 0.9999997690809557, 0.9999988326413467, 60.043768281551806, 60.03776419458303, 60.03418520433281, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 609.6706, 4.495534, 2742.45, 599.6884, 4.577695, 2747.821, 831.4458, 3.272549, 2720.275, 606.6487, 4.526633, 2746.186, 606.7151, 4.525592, 2745.824, 801.6085, 6.855683, 5495.574, 99.82349, 100.0, 99.00183, 99.93898, 99.94562, 100.0
195593.52744, 285.37304606627197, 285.0563642079434, 285.12223463377273, 21.915803605541335, 22.07922994679328, 21.999958095185512, 6226.894566895951, 6262.534668033856, 6244.021408092491, 107.72109636691948, 7.558081008248109, -5.537435183987554, 6225.744712575079, 6255.8085322537845, 6238.961348499358, 0.9999985704712903, 0.9999990177311217, 0.9999980538423874, 60.03542930444896, 60.04014508775614, 60.040933595330586, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 618.5817, 4.414867, 2731.424, 607.101, 4.522804, 2745.818, 837.8129, 3.232237, 2707.08, 600.2795, 4.577563, 2748.121, 600.4777, 4.575997, 2747.833, 807.9307, 6.798367, 5492.518, 99.40757, 99.9294, 98.52161, 100.0, 100.0, 99.94748
195595.90408, 285.3687147934642, 285.0206979965455, 285.2488595737458, 21.95301909777528, 22.104783609237543, 22.049918807457637, 6234.412070782438, 6268.988357116965, 6251.6734006703155, 110.68310406168825, 12.62854903579364, -8.373564129748047, 6240.847236900743, 6268.186407749435, 6255.950382902009, 0.9999991187214208, 0.9999995158618749, 0.9999988469283394, 60.04056986001422, 60.03622889327554, 60.03802392121976, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3912, 4.475725, 2741.141, 600.8168, 4.574011, 2748.216, 831.3876, 3.272181, 2720.564, 606.6293, 4.526817, 2746.3, 606.7151, 4.525592, 2745.831, 801.6085, 6.855134, 5495.746, 99.75724, 100.0, 99.01236, 99.94899, 99.94175, 100.0
195598.20748, 285.35214202007376, 285.06217920728153, 285.21910105725766, 21.934576948350095, 22.08309922604059, 22.065565128674688, 6240.338551082863, 6272.9939221025425, 6270.6169167581065, 109.89239072890041, 6.986830256792928, -7.48888799610495, 6239.0879434350345, 6271.403124908194, 6255.548739348558, 0.9999982712475134, 0.9999998604396622, 0.9999994124358108, 60.036783685648885, 60.03434154045457, 60.032492184446575, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3715, 4.47626, 2741.142, 607.1204, 4.522989, 2745.761, 831.3682, 3.272549, 2720.729, 606.6293, 4.526817, 2746.136, 600.4586, 4.57618, 2747.888, 801.6085, 6.855683, 5495.515, 99.76124, 99.93136, 99.01835, 99.93275, 100.0, 100.0
195600.52552000002, 285.187496348324, 284.98687312362864, 285.107913417167, 21.951873960857455, 22.08759468427483, 22.05060194160534, 6244.405426021272, 6268.2349329052695, 6253.130170306549, 121.35417093698925, 6.301904458190165, -11.131445677020906, 6225.628443089264, 6263.606901985584, 6257.624341989109, 0.9999989889913385, 0.9999996491348508, 0.999998882412593, 60.03633222697793, 60.038660083703, 60.03770104764355, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0234, 4.531942, 2746.486, 613.3267, 4.46644, 2739.816, 825.1369, 3.309732, 2731.132, 612.552, 4.474232, 2740.911, 595.3657, 4.609052, 2747.571, 797.8906, 6.887363, 5495.538, 99.95992, 99.713, 99.39521, 99.75284, 99.97926, 100.0
195602.86332, 285.3045123717168, 284.9700689158731, 285.0442785700924, 21.95696420460814, 22.091423200809967, 22.03636584844426, 6237.976144637546, 6267.5003838284765, 6251.21016259118, 104.08311950325651, 6.1893212910908915, -9.959026974680455, 6241.948494971409, 6268.532029675214, 6253.107061078197, 0.9999993329502046, 0.9999972626997715, 0.9999989387416257, 60.032740593722984, 60.034372490204866, 60.03321367467569, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3912, 4.475903, 2741.427, 607.1204, 4.522436, 2745.707, 831.4264, 3.272365, 2720.448, 609.6003, 4.497215, 2742.736, 600.4777, 4.576362, 2747.998, 801.6085, 6.8555, 5495.746, 99.75933, 99.93555, 99.00814, 99.85021, 100.0, 100.0
195605.19660000002, 285.19777763752785, 284.9858838651142, 285.1421925045276, 21.933147544772073, 22.073550501591086, 22.027233569307157, 6229.135069718612, 6254.987306134002, 6250.670916234796, 105.35746023722959, 8.667139743643077, -6.122554056811623, 6228.79185773289, 6262.864005759896, 6241.9215909726745, 0.9999991665812923, 0.9999993160088082, 0.9999991076604918, 60.02160995750987, 60.0229875906144, 60.02651651438069, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 604.6828, 4.546576, 2747.555, 604.1437, 4.550434, 2747.831, 835.1534, 3.245122, 2709.637, 617.8144, 4.418705, 2731.229, 606.7343, 4.526322, 2745.882, 807.9307, 6.79855, 5492.924, 99.99466, 99.98839, 98.66584, 99.42748, 99.93378, 99.95172
195607.51468000002, 285.23438382677676, 284.80056229385843, 284.89401462864754, 21.949591491434504, 22.08921347611908, 22.053153451882554, 6236.660820828351, 6270.190673254025, 6257.87180883636, 107.50766982892583, 6.1144809697900655, -8.702818735580195, 6234.691448758687, 6268.376800867246, 6254.329714259223, 0.9999991837326127, 0.9999989582217967, 0.999999417129005, 60.017372053962085, 60.020178893607266, 60.02215218138042, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 604.6828, 4.538367, 2746.937, 607.101, 4.522436, 2745.653, 831.4846, 3.272181, 2720.672, 612.7073, 4.472761, 2740.503, 600.4396, 4.575997, 2748.046, 801.6283, 6.855866, 5495.806, 99.97278, 99.93538, 99.02623, 99.73393, 100.0, 100.0
195609.88496000002, 285.3384120911043, 284.91033388344596, 284.9966053007632, 21.953650512378665, 22.107841789004585, 22.055813589342943, 6229.364583123846, 6274.279634231073, 6256.9449481692955, 106.0550113707236, 9.052467484090357, -9.212595541006749, 6238.957251071277, 6266.7494684540325, 6255.624890475795, 0.9999991440322417, 0.9999997913770179, 0.999998647214222, 60.01842791355259, 60.01993863060735, 60.020535075599696, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0234, 4.531942, 2746.438, 600.7974, 4.573827, 2747.995, 831.3682, 3.271813, 2720.956, 612.6685, 4.472945, 2740.507, 600.4586, 4.576727, 2747.888, 801.6085, 6.855683, 5495.519, 99.96372, 100.0, 99.00997, 99.73814, 100.0, 100.0
195612.19236000002, 285.22503090115265, 284.90305325822567, 285.026261173801, 21.95461543715269, 22.117249222281572, 22.08458033825611, 6238.859886356752, 6264.536342666821, 6266.725433553795, 113.04091657836966, 5.691590563224054, -8.696617699419676, 6237.685200830298, 6268.198358152188, 6263.344326208384, 0.999998873924874, 0.9999999538758337, 0.9999975248136167, 60.01619575203412, 60.01837472793827, 60.01741686412118, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3715, 4.475546, 2740.812, 594.5522, 4.619876, 2746.681, 825.1369, 3.309916, 2730.967, 606.6876, 4.526266, 2746.017, 594.2403, 4.622018, 2746.566, 795.4055, 6.907872, 5494.7, 99.76123, 99.96285, 99.39712, 99.93868, 99.96451, 99.98717
195614.51532, 285.25521466021394, 284.9118807237193, 285.0179471839975, 21.953349875930826, 22.107016124181605, 22.08239150887952, 6231.825572087363, 6276.265854510421, 6267.385715177734, 115.24072049045708, 4.696930301328166, -9.203003576059018, 6242.45850588373, 6273.446028699177, 6262.373911817663, 0.9999985443447478, 0.9999998044459405, 0.9999986429760712, 60.02816061802609, 60.01727787036154, 60.01851691722348, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9642, 4.531764, 2746.542, 600.8168, 4.573827, 2747.994, 831.407, 3.272549, 2720.336, 612.6879, 4.473129, 2740.561, 600.4396, 4.576362, 2747.834, 801.6283, 6.8555, 5495.75, 99.95364, 100.0, 99.00405, 99.73795, 100.0, 100.0
195616.89948000002, 285.12485258975767, 284.7805437112533, 284.9521871916244, 21.971188346149948, 22.092682269031823, 22.086206273270907, 6235.936341330711, 6267.397262507503, 6264.377370202223, 116.15777251918917, 8.557903636061305, -12.055820099289122, 6238.179157939051, 6268.492404849072, 6253.808688075249, 0.9999976402570738, 0.9999996997788979, 0.9999986080307256, 60.021003570049814, 60.019876884145795, 60.021344013302254, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3518, 4.476081, 2740.979, 600.8363, 4.573459, 2748.214, 825.1757, 3.309916, 2731.244, 606.3769, 4.532701, 2746.669, 602.347, 4.561752, 2747.593, 804.7695, 6.827666, 5493.965, 99.75533, 100.0, 99.39695, 99.95769, 99.99184, 99.97784
195619.24652000002, 285.2018191864076, 284.8987527998742, 284.8686981910182, 21.96366230315875, 22.104228347407027, 22.091991896869246, 6243.138030710124, 6268.152648601604, 6267.614705660949, 112.99604588406146, 5.501995551018126, -11.883273402229975, 6240.578745152363, 6265.50967591633, 6262.344963133146, 0.9999975476456696, 0.9999992525043412, 0.9999984054986374, 60.020139309519045, 60.01923682469318, 60.02028964743379, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 618.7789, 4.41683, 2732.444, 606.0115, 4.532014, 2747.159, 820.9246, 3.333477, 2735.07, 604.0078, 4.543181, 2746.828, 601.3552, 4.574171, 2747.938, 801.6283, 6.855134, 5495.747, 99.41799, 99.96609, 99.55855, 99.9707, 99.99686, 100.0
195621.55128, 284.9917689690826, 284.79849266982075, 284.9496560052662, 21.96432328968622, 22.109290510359905, 22.082983879407365, 6242.284515200482, 6272.593176804856, 6267.7642564993, 112.1458792781093, 6.898295616385894, -13.62205354763978, 6234.425639590953, 6267.827383845086, 6268.242575570085, 0.9999978895096022, 0.9999995958328463, 0.9999986695399968, 60.02133287982519, 60.02395491590998, 60.02526206482715, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.4109, 4.476439, 2740.865, 600.8363, 4.574011, 2748.273, 825.1369, 3.309732, 2731.025, 606.6293, 4.526817, 2746.132, 600.5159, 4.575814, 2747.996, 807.9705, 6.797817, 5492.689, 99.75116, 100.0, 99.39307, 99.93269, 100.0, 99.95487
195623.91660000003, 285.24178779141283, 284.9593448753901, 285.04605312696276, 21.948598442538522, 22.089228290109197, 22.03469476755893, 6232.323084005508, 6263.853167198641, 6250.074868982555, 108.97523950679432, 3.1161406196415555, -7.811961190003331, 6238.8946746337115, 6263.780357655354, 6254.416871704249, 0.9999997126460751, 0.9999997720859817, 0.9999994634655717, 60.02568112386289, 60.022708061346634, 60.03141954886941, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.9302, 4.529087, 2746.709, 594.202, 4.621534, 2746.62, 831.2905, 3.272733, 2721.123, 612.6685, 4.472761, 2740.396, 594.2403, 4.621653, 2746.457, 814.2131, 6.737021, 5484.895, 99.95128, 99.96062, 99.01684, 99.73393, 99.9585, 99.82231
195626.263, 285.24086561630946, 285.0380817870617, 285.10870235813456, 21.94724743448447, 22.086788300089005, 22.074732137072296, 6241.182312545465, 6256.2128131619265, 6264.005930629879, 114.96574038206109, 2.338258270546021, -8.878277401747255, 6236.450391734016, 6268.326065630541, 6258.421924061003, 0.9999991985430668, 0.9999996890637585, 0.9999974250784953, 60.02312853946536, 60.022428540899405, 60.02459676292658, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3912, 4.475368, 2741.142, 600.8947, 4.572906, 2747.937, 825.1369, 3.309732, 2731.136, 606.5711, 4.526266, 2746.021, 600.4586, 4.57618, 2747.834, 807.9506, 6.798367, 5492.866, 99.75325, 100.0, 99.38882, 99.93884, 100.0, 99.95382
195628.59316000002, 285.2152054049101, 284.8649188706356, 285.02201115787955, 21.950904394496032, 22.095882490912544, 22.066384848788392, 6245.578583409164, 6259.0420866974455, 6264.017396152064, 112.05677381601117, 5.022432907759594, -11.06192021452398, 6242.949129093766, 6270.633458435549, 6267.877239984501, 0.9999986426405495, 0.9999999023638689, 0.9999989996794676, 60.021462086132054, 60.01938166024491, 60.01629981391071, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9839, 4.531585, 2746.495, 594.5132, 4.619692, 2746.679, 825.1175, 3.309732, 2731.243, 606.6487, 4.526633, 2746.07, 594.2975, 4.622201, 2746.67, 814.1535, 6.737388, 5485.008, 99.95975, 99.96294, 99.3929, 99.9388, 99.96064, 99.81292
195630.94468000002, 285.29983228323545, 285.03328932041074, 285.12444198667515, 21.987465875023346, 22.106965651507334, 22.09793003526985, 6243.004234251377, 6276.141141728613, 6270.255280448979, 108.06270491086934, 2.51090828626684, -12.964716258369009, 6247.08182053879, 6268.885670901971, 6266.946493345348, 0.9999974432847714, 0.9999999900337994, 0.9999988846140566, 60.0187510972213, 60.02047240852964, 60.0205054016883, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 599.6949, 4.58227, 2747.95, 588.2097, 4.661689, 2742.329, 818.7892, 3.344337, 2738.87, 600.3377, 4.577196, 2747.942, 588.1936, 4.658361, 2743.018, 819.2828, 6.691058, 5478.123, 100.0, 99.80033, 99.67625, 100.0, 99.82952, 99.67621
195633.30092, 285.3088745020542, 284.95356211540127, 285.0343428549453, 21.924840958952544, 22.103515846122328, 22.074897991929728, 6241.201349022534, 6274.980924059901, 6263.474026592452, 115.62582675550084, 3.3401078594970386, -13.329934439214867, 6242.364238376542, 6268.164697082748, 6269.528008770176, 0.9999990598151665, 0.9999999870290986, 0.9999988534909411, 60.01367772671584, 60.01807120152796, 60.01601937440031, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0431, 4.53212, 2746.429, 594.5132, 4.62006, 2746.793, 825.0981, 3.3101, 2731.02, 606.6293, 4.526449, 2746.131, 594.2975, 4.621288, 2746.506, 819.5214, 6.677874, 5474.131, 99.95366, 99.96285, 99.39725, 99.94502, 99.9487, 99.6129
195635.65796, 285.2965669058372, 284.9809559934324, 285.19950830382436, 21.933983993795223, 22.07255561704949, 22.032598535375165, 6232.936658521948, 6262.144959954865, 6249.206888828501, 108.02248413621533, 4.967798870827664, -4.297648130178914, 6235.028818069382, 6262.228359295927, 6248.826201204309, 0.999999840844692, 0.9999993959582614, 0.9999984106083609, 60.02134927050614, 60.01817834467828, 60.01642483539255, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.7725, 4.525517, 2745.379, 596.7117, 4.604588, 2747.866, 828.3981, 3.290036, 2725.757, 611.2121, 4.481771, 2741.079, 600.1343, 4.578919, 2748.052, 826.8576, 6.598949, 5456.158, 99.9282, 100.0, 99.20135, 99.78575, 100.0, 99.28896
195637.99804, 285.32983867192695, 284.97676915304726, 285.05187516170304, 21.957102201490013, 22.1233636929881, 22.06637496257231, 6237.05117039937, 6271.495213329835, 6269.0997646455435, 111.27538011964089, 2.010923072874675, -6.193020226719909, 6239.568001488879, 6269.210413161948, 6259.916173083529, 0.999997353248792, 0.9999998551796481, 0.99999926587287, 60.022066250595785, 60.02075979533217, 60.0208121622073, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 607.5414, 4.519271, 2745.965, 594.8635, 4.619876, 2746.904, 825.1175, 3.309916, 2730.962, 606.6682, 4.526817, 2746.019, 594.2403, 4.621836, 2746.344, 820.5155, 6.670366, 5473.506, 99.9368, 99.96272, 99.39077, 99.93682, 99.95669, 99.60355
195640.31476, 285.355169341617, 285.10313015239393, 285.2436429651865, 21.974489710289312, 22.08777934579413, 22.0895713162002, 6237.777689026586, 6273.016070999948, 6269.559050944078, 116.97859042604114, 2.8151585766577227, -9.423574186108226, 6241.682333359704, 6276.10885557624, 6267.275205340016, 0.9999992101908165, 0.9999996530231409, 0.9999984681620474, 60.01512504386904, 60.02059339738384, 60.0238579129533, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9839, 4.53212, 2746.71, 600.7974, 4.573827, 2747.993, 825.1175, 3.309916, 2730.905, 606.5711, 4.527184, 2746.077, 600.3823, 4.576727, 2747.995, 820.6149, 6.67, 5473.387, 99.96565, 100.0, 99.3989, 99.93475, 100.0, 99.59935
195642.69924000002, 285.45001048951525, 285.05237058019475, 285.0653834382173, 21.963445172193268, 22.089147703502007, 22.066876155734285, 6240.344111034931, 6267.189265659991, 6263.80195417904, 112.30300233530306, 1.9754838752569412, -7.350703852069046, 6248.786644690404, 6271.634858020004, 6266.415769020379, 0.9999988512017537, 0.9999997631011509, 0.9999983290500841, 60.028815284928946, 60.018412389496746, 60.01846085589439, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 599.7147, 4.58227, 2748.008, 607.1594, 4.52262, 2745.873, 818.7892, 3.345074, 2739.0, 600.2795, 4.577931, 2747.895, 606.7533, 4.525774, 2745.941, 814.1535, 6.73812, 5485.871, 100.0, 99.92948, 99.6749, 100.0, 99.94175, 99.80974
195644.95452000003, 285.55722022983525, 285.1343681405268, 285.25396656217265, 21.935165647872964, 22.09050011102383, 22.08767855528337, 6243.56155833237, 6264.141330083178, 6263.57627383301, 112.04592187801501, 5.941272117961034, -13.115962520152152, 6241.469577282239, 6271.4050253163505, 6261.69454700325, 0.9999987679559363, 0.9999993269205629, 0.9999994302828901, 60.01919958951063, 60.02035519828475, 60.0211839604807, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0431, 4.531942, 2746.432, 600.739, 4.57309, 2747.996, 825.0981, 3.309732, 2731.198, 606.6293, 4.526633, 2746.078, 600.4396, 4.576727, 2747.835, 820.4956, 6.67, 5473.277, 99.9538, 100.0, 99.39934, 99.9388, 100.0, 99.60152
195647.29312000002, 285.4129818717909, 284.9324614156123, 285.0136992525038, 21.927969329464084, 22.04909920506796, 22.04525713320509, 6229.668323810681, 6256.4337108238105, 6247.396800082371, 107.94958878635862, 1.3667448999224234, -5.284586541828048, 6226.249992114645, 6255.833937190509, 6244.742476780675, 0.9999995014139265, 0.9999997828937756, 0.999999803532089, 60.02283936953608, 60.02153171125419, 60.021895642665925, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0628, 4.531585, 2746.6, 600.7585, 4.573827, 2747.996, 825.1175, 3.3101, 2730.794, 606.7264, 4.524243, 2745.839, 607.44, 4.516643, 2744.914, 822.7223, 6.641067, 5465.094, 99.95991, 100.0, 99.40312, 99.93449, 99.89854, 99.48493
195649.65368000002, 285.3492117219006, 285.10698619299, 285.0903468231529, 21.964380358781163, 22.083723318207255, 22.08703182546803, 6236.7114830694845, 6274.1703037947245, 6268.241519008421, 113.69289024583622, 2.5972101711003006, -12.558171231916731, 6242.232675011978, 6269.613399123228, 6262.8400662851245, 0.999997829037409, 0.9999999995943991, 0.9999998765279785, 60.02501246143159, 60.02512799637041, 60.026800967998426, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.4109, 4.475903, 2741.032, 594.8051, 4.613429, 2747.465, 829.854, 3.284146, 2724.523, 609.3479, 4.503283, 2745.089, 608.3746, 4.51646, 2745.56, 821.2113, 6.662858, 5472.989, 99.75724, 99.99138, 99.14125, 99.88205, 99.9084, 99.58268
195652.00256000002, 285.3179539371247, 285.0918637846468, 285.1311564568949, 21.973007565550827, 22.088134699511958, 22.078072728056693, 6237.900299576604, 6267.553315586204, 6261.527839792245, 113.52021739661132, 3.7877425384640446, -8.700535174022434, 6234.926306708707, 6273.347883437381, 6260.038075751668, 0.9999985789221433, 0.9999999772454297, 0.9999990922402401, 60.0204764136582, 60.027265716874986, 60.02078968534238, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0431, 4.531585, 2746.547, 596.8284, 4.606798, 2747.412, 825.1563, 3.309548, 2731.024, 606.6099, 4.526817, 2746.077, 606.7343, 4.525592, 2745.825, 820.5155, 6.670915, 5473.272, 99.95797, 99.98543, 99.38885, 99.94702, 99.93961, 99.60244
195654.37360000002, 285.25147516402427, 284.967792498083, 285.06656431559674, 21.968528542955692, 22.105434754071315, 22.078542515072908, 6244.870798734105, 6272.0475963358, 6265.980243352913, 111.45591838309792, 4.712749910712773, -8.079546797404873, 6242.389664588026, 6265.09570965961, 6268.0219435101335, 0.9999983627831217, 0.9999997325423999, 0.9999982965673483, 60.024411010048034, 60.0253228838454, 60.02795218464065, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 600.5427, 4.57995, 2748.28, 588.2097, 4.662426, 2742.276, 818.8087, 3.345074, 2738.881, 600.3183, 4.577379, 2747.786, 600.4396, 4.576362, 2747.889, 813.8751, 6.740684, 5486.097, 100.0, 99.79618, 99.67238, 100.0, 100.0, 99.83065
195656.68800000002, 285.29180284952514, 285.02397637151233, 285.24181647769086, 21.971091619097496, 22.074181992245894, 22.067739380583635, 6241.144389584983, 6271.461888919228, 6268.54120391952, 116.7962091694817, 3.4639970242633353, -7.088059355060068, 6242.812653839627, 6266.663965351677, 6272.336513871231, 0.9999980594812768, 0.9999997587979413, 0.9999976797255032, 60.02262695968443, 60.02715950431249, 60.029094536163385, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0431, 4.532299, 2746.652, 594.4549, 4.620429, 2746.735, 825.1369, 3.3101, 2730.851, 606.5905, 4.526817, 2746.025, 606.7343, 4.525957, 2746.1, 820.4956, 6.670915, 5473.333, 99.9618, 99.96486, 99.38673, 99.93896, 99.93765, 99.60048
195659.05760000003, 285.3689375645734, 284.9803305413747, 285.1650436759467, 21.96501747101997, 22.075871386993516, 22.080516637052327, 6248.1410240620235, 6262.731850495838, 6262.317049723724, 114.99136279239201, 0.5926215685817624, -12.624597420038754, 6249.262005638406, 6271.17575338856, 6262.997590735929, 0.999997670889397, 0.999999930609173, 0.9999996771074147, 60.02149990631719, 60.022374048746094, 60.0243205423701, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0037, 4.532834, 2746.706, 594.5522, 4.619692, 2746.794, 825.1563, 3.309732, 2730.967, 606.5516, 4.526633, 2746.025, 600.4586, 4.576545, 2748.051, 820.6547, 6.669633, 5473.217, 99.95365, 99.96687, 99.39699, 99.94481, 100.0, 99.59626
195661.40712000002, 285.4991336682432, 285.10141756634573, 285.1192160776067, 21.956907279114727, 22.092331156839265, 22.071368193907567, 6242.58806739303, 6271.078830516068, 6271.3359335343275, 109.52725679991454, 3.117339341119532, -6.464093370366186, 6241.45198838818, 6265.983130223863, 6261.945184828958, 0.9999983948214132, 0.9999999782644006, 0.9999988125658081, 60.02316908813725, 60.01957379949696, 60.01676467336532, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.4109, 4.475903, 2741.199, 600.8363, 4.573643, 2747.995, 831.407, 3.272181, 2720.501, 612.6879, 4.473313, 2740.671, 594.2593, 4.619096, 2746.794, 825.5057, 6.619458, 5463.495, 99.75132, 100.0, 99.00588, 99.73601, 99.96695, 99.41935
195663.76648000002, 285.1748672887681, 284.7685130785259, 284.8979652859677, 21.982501009066144, 22.1097477453508, 22.080826150673904, 6236.147359567147, 6267.467155004984, 6267.230579907517, 113.05561024432257, 7.861103096522584, -9.581498117474439, 6249.842848883793, 6274.471857069464, 6260.144090198642, 0.9999970385072628, 0.9999998747511708, 0.999999093752506, 60.02207457244228, 60.02609922627182, 60.02219948085958, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0234, 4.532477, 2746.543, 594.4744, 4.620429, 2746.959, 825.1369, 3.309548, 2731.025, 606.6099, 4.527001, 2746.19, 600.4586, 4.57618, 2747.938, 820.6348, 6.669267, 5473.223, 99.95784, 99.96691, 99.40943, 99.93242, 100.0, 99.59525
195666.10004000002, 285.1317562923325, 284.84761731927523, 285.0103231869332, 22.000696992128628, 22.12462021614889, 22.1183605738644, 6255.225825293097, 6275.079756531061, 6275.939659674112, 117.08074046782667, 5.989219149713335, -9.265602251135078, 6242.48289112036, 6277.4714498328185, 6268.465040901521, 0.9999990249198936, 0.9999997879439795, 0.9999978787013873, 60.02172128350481, 60.022799161106924, 60.02083125571516, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.1559, 4.539616, 2747.535, 602.7819, 4.555039, 2747.664, 821.7981, 3.328507, 2736.674, 601.9495, 4.566715, 2747.994, 606.5244, 4.526505, 2746.149, 814.4517, 6.734641, 5485.184, 99.97954, 99.99652, 99.56791, 99.99985, 99.93559, 99.81819
195668.47408, 285.24275870998787, 284.7840818349958, 284.7941064476612, 21.98096099568079, 22.095441559240044, 22.103790494526535, 6236.465966940892, 6261.329562291167, 6268.966314686848, 115.8127578782246, 2.2124871794056844, -4.497722836630146, 6241.649162768537, 6270.384998760476, 6273.519962397627, 0.9999989363693259, 0.9999998182869317, 0.9999990166828858, 60.01671619969312, 60.02391671570434, 60.0220243999681, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 604.2096, 4.54265, 2747.112, 601.0114, 4.572169, 2747.99, 825.0593, 3.309364, 2731.083, 606.707, 4.526633, 2746.016, 600.4968, 4.576545, 2747.887, 820.6149, 6.669633, 5473.278, 99.97734, 100.0, 99.39516, 99.93864, 100.0, 99.59738
195670.83972000002, 285.2329913993635, 284.83769423031663, 284.9628930279029, 22.001656277580437, 22.110035781960796, 22.11352722483996, 6248.873496500749, 6272.828811713844, 6271.409521431094, 112.23959475725997, 2.561251836194515, -11.226684748130879, 6246.238950057415, 6273.597473194144, 6272.300896421834, 0.9999995276679897, 0.9999994086803573, 0.999999602507217, 60.01561023778958, 60.01743954048542, 60.019356401233665, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9839, 4.532477, 2746.542, 600.739, 4.573827, 2747.881, 825.1952, 3.310284, 2731.252, 606.6487, 4.526817, 2746.128, 606.7533, 4.525957, 2746.104, 814.1336, 6.737937, 5485.412, 99.9578, 100.0, 99.40134, 99.93682, 99.94372, 99.81608
195673.21596000003, 285.1669643615322, 284.8150627015914, 284.9392191673339, 21.96394826633142, 22.08412152959024, 22.04193306679597, 6236.5353081662515, 6273.519212899333, 6250.998699723897, 105.9919399085802, 7.1690023026089875, -11.283400114449933, 6241.248267857483, 6275.518659767734, 6262.311222667851, 0.9999990558272573, 0.9999997158363736, 0.9999990996369313, 60.016694121073726, 60.01774450456708, 60.01613275239899, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.3518, 4.47626, 2740.869, 594.4744, 4.62006, 2746.737, 831.4652, 3.272549, 2720.832, 612.6879, 4.472945, 2740.502, 612.8763, 4.470804, 2740.6, 807.9108, 6.798, 5492.577, 99.76524, 99.96071, 99.0221, 99.73606, 99.74154, 99.94856
195675.55140000003, 285.027393429988, 284.86736945879403, 284.9265825171929, 21.964373357445115, 22.09568737659687, 22.07229467622462, 6240.787942208204, 6258.195918306579, 6258.083572104195, 114.36021168639866, 2.3454384970677893, -5.737948055952984, 6240.926816958978, 6267.099032203912, 6258.176198668062, 0.9999982507572716, 0.9999999157573477, 0.9999993030271601, 60.01078807272501, 60.00755006946769, 60.01086453214807, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9642, 4.531942, 2746.323, 600.8363, 4.573827, 2747.993, 825.1757, 3.309364, 2731.025, 606.6293, 4.526633, 2746.018, 606.7724, 4.525409, 2745.822, 814.1932, 6.73519, 5485.926, 99.94981, 100.0, 99.40326, 99.94481, 99.93592, 99.8088
195677.85808, 285.05068217920063, 284.83763255771095, 284.8924480081349, 21.98100455827433, 22.124079757884786, 22.1026255411622, 6243.807349098115, 6273.995290417339, 6269.219521111196, 119.45525127623876, 4.2799549633809875, -12.664701658624836, 6247.921914092706, 6268.1708737287545, 6266.297935418901, 0.9999986223973869, 0.9999998707854918, 0.9999995986492362, 60.01763604112439, 60.013138439260956, 60.01012954481497, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.1219, 4.531228, 2746.596, 600.7974, 4.57309, 2748.157, 825.0981, 3.309732, 2730.905, 606.6876, 4.531229, 2746.839, 605.3036, 4.542394, 2747.328, 819.7004, 6.680071, 5476.299, 99.9578, 100.0, 99.39503, 99.95988, 99.9864, 99.63252
195680.24868000002, 285.2635245431028, 284.86350575550375, 285.0128439970489, 21.985807425026277, 22.11156219609224, 22.094142829391913, 6254.737556952137, 6275.896148002121, 6271.967592295296, 117.92582805819438, 4.494471736043124, -9.119770222912848, 6252.851034889033, 6272.798122832123, 6277.2681013631, 0.9999995622012245, 0.9999996528845716, 0.9999990856126224, 60.015577468872486, 60.01551082403762, 60.01582287304002, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 599.7541, 4.579057, 2748.18, 605.7974, 4.539935, 2747.105, 821.3516, 3.327403, 2734.925, 604.8234, 4.542078, 2746.651, 606.0666, 4.526688, 2746.098, 814.5909, 6.733176, 5485.125, 100.0, 99.96799, 99.54701, 99.96039, 99.94164, 99.8057
195682.63012000002, 285.1897377061803, 284.7985216016652, 284.90373310710885, 21.98122196320456, 22.122793701857066, 22.110126806087035, 6238.207760145434, 6275.017354511703, 6263.22864464253, 114.23529025801827, 5.127510108024126, -6.754721645606423, 6242.226313917811, 6270.984984186154, 6265.950589898988, 0.9999986868733151, 0.9999998482812781, 0.9999986953670794, 60.01973290194463, 60.01535022646401, 60.011898398239374, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9642, 4.532477, 2746.595, 600.8752, 4.573643, 2748.105, 825.0981, 3.309732, 2731.086, 606.5128, 4.527369, 2746.025, 600.3823, 4.575997, 2748.055, 820.5751, 6.670366, 5473.043, 99.9538, 100.0, 99.38899, 99.94913, 100.0, 99.59311
195684.99712, 285.2186225798042, 284.8449626651967, 284.88870435276624, 21.937257455642452, 22.08206784623044, 22.021238771409642, 6229.953731434565, 6262.104175935306, 6243.572094830874, 105.97226307329538, 5.526014494049832, -4.8666876655258875, 6226.672592788708, 6260.2391859385925, 6252.224014283181, 0.999998609431345, 0.9999996534818882, 0.9999975629618759, 60.01422980230165, 60.015071552480116, 60.016075624882454, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 612.0758, 4.477866, 2741.146, 594.3965, 4.620981, 2746.621, 831.3099, 3.272917, 2720.625, 612.6102, 4.473313, 2740.394, 594.183, 4.622201, 2746.455, 826.8973, 6.598766, 5456.33, 99.76955, 99.96066, 99.02463, 99.74432, 99.95856, 99.2889
195687.34264000002, 285.1861785316323, 284.7577709983011, 284.82329341484643, 21.986413539894404, 22.0973311871199, 22.096973027629716, 6237.254049279894, 6272.863368409377, 6267.8149181810895, 111.28870861924088, 2.5210823202523898, -8.650846834986169, 6247.064543528395, 6278.198137101796, 6265.963188514474, 0.9999984543047366, 0.9999995499009469, 0.9999995616487508, 60.01002673288716, 60.011823515346, 60.00836827995713, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0628, 4.532299, 2746.595, 600.8558, 4.573275, 2748.05, 825.0787, 3.309916, 2730.975, 606.6487, 4.526449, 2746.074, 600.4586, 4.576727, 2748.16, 820.4956, 6.670732, 5473.156, 99.96373, 100.0, 99.39499, 99.93281, 100.0, 99.59937
195689.72392000002, 285.15940775755865, 284.8960325436823, 285.0157406124276, 21.95966445343393, 22.133452336535285, 22.10096416290493, 6242.847881247385, 6275.974731805174, 6267.38203503484, 110.24610884850404, 4.0067428687953, -6.4051276406166835, 6241.907836305991, 6273.190495102461, 6264.007311298408, 0.9999991682947227, 0.999999761300674, 0.999999677037078, 60.00425315904518, 60.010883494523384, 60.00902557225767, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 606.0234, 4.533191, 2746.542, 594.4938, 4.620245, 2746.79, 825.1175, 3.309548, 2731.136, 606.6487, 4.526817, 2746.191, 594.2021, 4.622566, 2746.782, 820.436, 6.671648, 5474.417, 99.96789, 99.9608, 99.39712, 99.93682, 99.94863, 99.61811
195692.05868000002, 285.3507928794806, 284.8611290547984, 285.00244260042405, 21.97240694031739, 22.11309695508178, 22.078882103186622, 6240.39257246201, 6270.361650004268, 6268.1271527736335, 109.83175495783905, 5.307961075295225, -10.890189216840554, 6240.58636410514, 6267.371913736331, 6263.885248742591, 0.999998594458361, 0.999999773140399, 0.999998933482179, 60.011685567620866, 60.009631252360506, 60.00849852557397, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 599.6161, 4.582091, 2748.117, 588.268, 4.662057, 2742.217, 818.8281, 3.344522, 2738.87, 600.7455, 4.57407, 2747.698, 589.3953, 4.650508, 2744.23, 816.5392, 6.705891, 5479.727, 100.0, 99.80238, 99.67477, 100.0, 99.85973, 99.71472
195694.47568, 285.25505799632685, 284.8105286661199, 284.917978028408, 21.984746714298307, 22.133368679374122, 22.09203657604186, 6238.535112579429, 6277.246616795261, 6269.522221301747, 116.78094072465456, 2.4653376979727, -10.485479046731598, 6241.98028050237, 6276.025934809976, 6271.463553551762, 0.9999995674827359, 0.9999998597898108, 0.9999990798577033, 60.010246085916116, 60.01097973846829, 60.01308228149553, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 605.9839, 4.53212, 2746.542, 594.4744, 4.620429, 2746.677, 825.1175, 3.309916, 2731.079, 606.5905, 4.527001, 2746.127, 594.2593, 4.622018, 2746.455, 814.5511, 6.73519, 5485.472, 99.95365, 99.96276, 99.39321, 99.94092, 99.95463, 99.81927
195696.86584, 285.41018532032547, 284.94487811637936, 285.114454677293, 21.952983950776094, 22.10277719082454, 22.03010166503194, 6235.241048502861, 6271.491017515342, 6252.4003656637105, 105.29217372297944, 7.355819953212631, -2.2176287537467942, 6232.417174965093, 6269.849795363046, 6249.483424719818, 0.9999991365326129, 0.9999989125924832, 0.9999990865595318, 60.01470871031735, 60.014452906904275, 60.0158586155461, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 800], 5500.0, [], 609.572, 4.49607, 2742.857, 599.6884, 4.5823, 2748.051, 829.9122, 3.281753, 2722.125, 612.4937, 4.473129, 2740.563, 600.4205, 4.576362, 2747.995, 807.9108, 6.798367, 5492.519, 99.82367, 100.0, 99.06914, 99.74017, 99.9969, 99.9475
