TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
196774.60344, 284.7671203825191, 284.49268724533033, 284.73290687010467, 22.030828106675596, 22.191698362163333, 22.144710731822, 6247.209444798034, 6279.7132642897795, 6270.156016510048, 105.93813139433723, 5.939429310172727, -4.917509056852168, 6242.597320750876, 6276.140108509265, 6265.771316417264, 0.9999995609259689, 0.9999989817323072, 0.9999989003130456, 60.02898474449315, 60.02547058436635, 60.029569488076724, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.534083, 2746.604, 600.0386, 4.579906, 2747.929, 827.6022, 3.295374, 2727.615, 606.6099, 4.527369, 2746.244, 791.8737, 3.468552, 2746.677, 801.6482, 6.856416, 5495.979, 99.96003, 100.0, 99.24098, 99.94695, 99.95454, 100.0
196776.9782, 284.8514446782363, 284.35268433593217, 284.4724355930529, 22.013432379347083, 22.16796905920894, 22.12216812534505, 6247.88887145328, 6276.431881289731, 6266.690856699756, 107.03031512606321, 7.088641404761802, -8.236973476119942, 6241.344003726711, 6273.9925879339935, 6266.962346444115, 0.999999034103092, 0.9999991449161801, 0.9999989642171698, 60.02984408323705, 60.02888129246688, 60.03245436060932, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 599.5372, 4.584054, 2748.178, 593.7156, 4.625771, 2746.339, 833.8917, 3.256535, 2715.482, 612.6491, 4.472945, 2740.56, 785.4264, 3.492841, 2743.157, 807.9506, 6.798733, 5492.92, 100.0, 99.95041, 98.83144, 99.72595, 99.83459, 99.95481
196779.3066, 284.71400758714526, 284.2886312599353, 284.4826761478795, 22.03635233780943, 22.175049592836785, 22.131783253779943, 6257.341285768855, 6278.422161753848, 6273.134256589142, 109.34006040818018, 6.224915908706407, -6.2814388602532745, 6251.327356374875, 6280.598706049469, 6264.029335657869, 0.9999996771701498, 0.9999997544838404, 0.9999992645888136, 60.026104713164344, 60.02833714316852, 60.022600439157195, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8262, 4.533548, 2746.546, 600.058, 4.579353, 2748.044, 827.6022, 3.295374, 2727.534, 606.5516, 4.527369, 2746.081, 791.8164, 3.468917, 2746.737, 801.6085, 6.85605, 5495.687, 99.95794, 100.0, 99.25165, 99.94082, 99.95488, 100.0
196781.68644000002, 284.7168276574006, 284.34304784329004, 284.57387428332487, 22.037003881784667, 22.15690866575438, 22.138431165789136, 6244.389564853559, 6277.494186345099, 6279.463452508746, 111.53290954785189, 4.646828215058235, -6.404430185183628, 6255.84484299825, 6272.700097786297, 6271.898707005107, 0.9999984747937115, 0.9999999350396456, 0.9999985156809428, 60.02628286999041, 60.0268177905439, 60.023760879399674, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8459, 4.533727, 2746.771, 593.735, 4.625402, 2746.341, 827.544, 3.295558, 2726.971, 606.5711, 4.527184, 2746.44, 792.5984, 3.463073, 2747.279, 799.1034, 6.880771, 5495.589, 99.96614, 99.95045, 99.26369, 99.94728, 99.97205, 100.0
196784.16532000003, 284.75187020696586, 284.3715873094291, 284.57455894009087, 22.035820020319086, 22.185575804753235, 22.159205246343603, 6255.598173066804, 6273.548680721113, 6282.891279375153, 110.0720145133314, 5.490265678251944, -3.7425553589627043, 6250.325805251264, 6278.317569239458, 6280.046347447473, 0.9999996753905928, 0.9999998194507123, 0.9999992062923977, 60.02384654955518, 60.02357217641102, 60.02560584192835, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 611.8392, 4.48679, 2742.748, 589.2992, 4.650453, 2744.08, 824.7292, 3.311941, 2729.017, 605.5031, 4.536378, 2746.362, 792.0834, 3.468187, 2746.562, 801.6283, 6.856233, 5495.69, 99.81969, 99.86819, 99.38754, 99.95786, 99.95852, 100.0
196786.64364000002, 284.6829590419565, 284.3657662370215, 284.5529979960114, 22.03195582943324, 22.19967195262044, 22.136796344320192, 6248.570220518963, 6278.285995961854, 6272.158728247015, 109.60015564029459, 6.6659240188305375, -8.462919623830203, 6248.280215399354, 6275.9252507894025, 6272.230541048509, 0.9999992500630911, 0.9999999754684669, 0.9999996744858798, 60.027705481848805, 60.02375128128748, 60.021197394854674, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 611.4844, 4.478758, 2741.427, 593.7156, 4.625586, 2746.169, 827.6022, 3.294822, 2727.532, 606.5905, 4.527553, 2745.971, 791.8164, 3.468369, 2746.345, 801.6085, 6.855683, 5495.633, 99.76778, 99.94422, 99.26595, 99.94506, 99.96055, 100.0
196788.94956, 284.835404500319, 284.4420931300029, 284.60862682829537, 21.989314526845934, 22.12108368075972, 22.082450783086394, 6234.050621091965, 6268.085347605956, 6255.796416003479, 107.7073367770866, 10.419466586590715, -5.725076934023946, 6236.670616311243, 6263.933985393453, 6254.890221188269, 0.9999995620093919, 0.999998496778802, 0.9999989513977106, 60.026347550703335, 60.02116730080689, 60.02313222171575, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 618.5029, 4.417187, 2731.815, 599.9997, 4.579906, 2748.102, 833.8723, 3.256535, 2715.651, 612.6879, 4.473129, 2740.45, 785.4836, 3.493024, 2743.375, 807.9307, 6.798733, 5492.979, 99.41797, 100.0, 98.83144, 99.73606, 99.85054, 99.95371
196791.31572, 284.6573806055113, 284.3628008227522, 284.5504101707547, 22.039767870996016, 22.184794301284555, 22.129914101715343, 6250.579419360831, 6276.1026036750345, 6268.827403153053, 105.82582958580906, 8.619390683934853, -6.261345062999226, 6248.792322293012, 6277.864026057041, 6266.037072103774, 0.9999994813332839, 0.9999988140167028, 0.9999992825824389, 60.00922303997077, 60.01239229219453, 60.01065353773656, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.1744, 4.477866, 2741.317, 593.735, 4.625586, 2746.394, 827.6022, 3.295006, 2727.087, 606.5516, 4.527369, 2746.14, 791.8355, 3.468369, 2746.511, 801.6283, 6.856233, 5495.98, 99.76764, 99.94221, 99.26626, 99.94316, 99.95274, 100.0
196793.62456000003, 284.6422871804296, 284.2883730227983, 284.400017277198, 22.031327186611588, 22.155569351243912, 22.16611271957199, 6255.384916946947, 6274.819858424474, 6270.9232882987135, 115.64407339157833, 3.4243084541500934, -4.3976857541160825, 6252.204155300361, 6279.856843069092, 6271.221872655894, 0.9999997405754545, 0.9999994004199904, 0.9999989575031751, 60.010192566788184, 60.00476067748518, 60.00819101211196, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.1349, 4.477866, 2741.149, 599.9802, 4.579721, 2747.825, 827.5634, 3.295742, 2727.31, 606.5711, 4.527369, 2746.077, 791.8546, 3.468552, 2746.623, 801.6085, 6.859712, 5495.783, 99.76764, 100.0, 99.25787, 99.94508, 99.96072, 100.0
196795.93384, 284.63444726516553, 284.44813331639244, 284.5244099581977, 22.00701764736143, 22.16595041102578, 22.158131854437393, 6249.313573233752, 6280.473893840153, 6273.531325410135, 120.06099505442671, 4.223605233682406, -7.2174609598573625, 6255.5805314477675, 6271.592373343918, 6274.329655027734, 0.9999991336478679, 0.9999997218412487, 0.9999993071873023, 60.002008672022654, 59.9971572411868, 59.9990323766892, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8459, 4.533548, 2746.494, 606.3228, 4.52833, 2745.932, 821.1381, 3.33182, 2735.657, 600.8038, 4.570393, 2747.979, 796.1655, 3.451203, 2747.57, 798.169, 6.880038, 5495.793, 99.95393, 99.94375, 99.57901, 100.0, 99.99582, 100.0
196798.26780000003, 284.7671127468853, 284.4553515591501, 284.571487120624, 22.038325979318635, 22.18718918058795, 22.14465973945145, 6249.374265837463, 6279.996778081385, 6273.183598739229, 108.81037886649665, 8.340461946460664, -1.4382213579106065, 6253.650134728468, 6282.832557553704, 6271.69128339176, 0.9999998659255106, 0.9999993487446753, 0.9999998290331791, 59.99693828681525, 59.998838485994646, 59.993373630485834, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.1152, 4.478402, 2741.611, 600.0192, 4.579537, 2747.821, 827.5052, 3.295558, 2727.206, 606.5905, 4.527369, 2746.241, 791.8546, 3.468552, 2746.67, 801.5886, 6.855683, 5495.919, 99.77833, 100.0, 99.26413, 99.94088, 99.95869, 100.0
196800.63820000002, 284.8246912604083, 284.5794198552298, 284.70063418125795, 22.00863245369945, 22.12493881120141, 22.078456827573607, 6243.1259352204415, 6273.180729496927, 6258.811463743192, 110.493554162691, 7.376135425499342, -8.502931021982477, 6243.688155243195, 6269.587863107563, 6257.12418559757, 0.9999995447776552, 0.9999989490074963, 0.999999297731084, 60.00333246083898, 59.99546814784791, 59.99479724327139, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 603.1056, 4.559961, 2747.659, 595.8557, 4.615271, 2746.57, 832.9987, 3.262241, 2716.485, 612.6102, 4.47368, 2740.508, 785.4454, 3.492841, 2743.157, 807.9108, 6.798916, 5492.806, 99.99845, 99.97314, 98.86389, 99.7464, 99.83459, 99.95272
196802.96324, 284.9773249389679, 284.4771168226498, 284.6792614746591, 22.039635787047086, 22.15916300241707, 22.168788178881282, 6245.644327605889, 6270.086472709491, 6271.618066260214, 108.64114696893284, 3.8920287850387467, -8.878246658482112, 6250.961384768077, 6278.974148697442, 6279.329244109588, 0.9999995993998028, 0.9999995054997971, 0.9999995965768893, 59.99448678823788, 59.99452826979233, 59.98981715833872, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.533548, 2746.718, 600.0386, 4.578984, 2748.104, 827.4081, 3.297031, 2727.549, 606.5322, 4.527184, 2746.133, 791.7974, 3.468735, 2746.623, 801.5886, 6.855866, 5495.98, 99.95393, 100.0, 99.26919, 99.9428, 99.96251, 100.0
196805.33076, 284.75117793856856, 284.5010525863296, 284.55829724334046, 22.029136962201985, 22.162296742509294, 22.134214082849528, 6243.024358781209, 6277.802445859308, 6276.660232149285, 108.12365177799393, 2.4644166020439116, -6.179061907977939, 6242.534592475124, 6274.588181427777, 6275.641811674582, 0.9999992703272558, 0.9999997586861868, 0.9999978767389931, 59.992174238101185, 59.99117697503252, 59.99154701351194, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.7868, 4.534083, 2746.384, 593.6961, 4.625402, 2746.114, 827.5246, 3.295742, 2727.309, 606.5711, 4.527369, 2746.188, 791.8355, 3.468552, 2746.681, 801.5886, 6.856233, 5496.038, 99.96402, 99.95041, 99.25782, 99.94298, 99.96077, 100.0
196807.65128000002, 284.8702683568455, 284.49823238849433, 284.56974378750226, 22.03771212341036, 22.167028546665865, 22.12025030523062, 6249.0278482841395, 6271.2389974135785, 6274.877024035422, 114.12916962633653, 8.002241329482615, -8.916763447584799, 6241.950167588804, 6277.635357609186, 6270.746304483321, 0.9999996339205491, 0.9999996105964954, 0.9999988654259402, 59.99207118848158, 59.988690110749225, 59.984777714127056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.2138, 4.478223, 2741.255, 587.5093, 4.666294, 2741.37, 821.2158, 3.33182, 2736.133, 600.2406, 4.577379, 2747.901, 798.0729, 3.443167, 2747.947, 795.3657, 6.908788, 5494.99, 99.76379, 99.77987, 99.58109, 100.0, 100.0, 99.99453
196810.03552, 284.94048069296264, 284.5588007602082, 284.68205596039917, 22.023685252300524, 22.16855176251431, 22.13368294751666, 6248.392039175456, 6279.03461555573, 6274.3040463799425, 110.60679493794032, 3.9983866107761514, -4.376739551481023, 6251.745891972951, 6276.589515517299, 6270.725306182921, 0.9999994461606496, 0.9999995622254735, 0.9999995789746031, 59.98465873329745, 59.99072319976248, 59.99076320714168, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.9051, 4.533905, 2746.714, 593.6572, 4.625955, 2746.342, 827.2722, 3.297031, 2727.756, 606.6876, 4.526266, 2746.244, 791.8164, 3.468552, 2746.51, 801.6085, 6.85605, 5495.752, 99.95219, 99.94635, 99.27518, 99.93477, 99.95488, 100.0
196812.40264000001, 284.8951566494025, 284.46641945725, 284.647461136847, 22.00177566720889, 22.151303141258797, 22.093409323864755, 6239.449785330098, 6274.261573244837, 6259.70207751099, 107.5007015585602, 9.473510621194237, -6.1080880024405815, 6243.933835393999, 6274.79801337037, 6259.334110642195, 0.999999552753906, 0.9999997999082996, 0.9999994974367876, 59.98955821929796, 59.9873451441383, 59.98719930848304, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.533905, 2746.823, 593.735, 4.625402, 2746.618, 827.3887, 3.295006, 2726.326, 608.2022, 4.513027, 2744.055, 788.0396, 3.482797, 2744.364, 806.1016, 6.811734, 5493.254, 99.95601, 99.95255, 99.24729, 99.89013, 99.86932, 99.96703
196814.72468, 284.8549302962596, 284.46391251205745, 284.5387543092459, 22.02126333459863, 22.186068502104263, 22.117936542403054, 6250.089369958413, 6282.5504997172675, 6271.119186052599, 113.98188009706143, 0.12834604060344645, -1.3424171981864674, 6245.863436621939, 6279.607081900564, 6275.19944406593, 0.9999998354164902, 0.9999998369442966, 0.9999998329476156, 59.98839695503994, 59.98573334432103, 59.986796942184796, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 601.1538, 4.566386, 2747.933, 597.1786, 4.601088, 2747.414, 829.8928, 3.28433, 2725.81, 607.4061, 4.525162, 2745.91, 791.8355, 3.468552, 2746.459, 801.6283, 6.855866, 5496.212, 100.0, 99.99172, 99.17453, 99.93477, 99.95679, 100.0
196817.14964000002, 284.7878495699831, 284.49906203881295, 284.62949421064815, 22.016166637030867, 22.176188446547794, 22.136547671576327, 6256.144525957468, 6274.423253891824, 6280.94411783363, 111.94678344161161, 0.02018890534691309, -1.2966297481166293, 6250.703984200063, 6280.200024948409, 6276.227195011682, 0.9999998550837321, 0.999999972930078, 0.9999994206271556, 59.984049319251774, 59.98641638311925, 59.98588331984544, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8459, 4.533905, 2746.604, 600.0386, 4.579353, 2747.874, 827.6411, 3.295742, 2726.725, 606.6099, 4.526817, 2746.303, 791.8164, 3.468369, 2746.458, 801.5886, 6.855683, 5495.693, 99.96785, 100.0, 99.23655, 99.94908, 99.96285, 100.0
196819.44600000003, 284.98105056407354, 284.5827421198038, 284.6832583265323, 22.02832657105816, 22.141531861765515, 22.140261680082624, 6246.754407728, 6282.801247757348, 6271.8905490839015, 107.9854552230695, 8.81757881834983, -7.39831348414009, 6253.975077911604, 6276.933239194176, 6280.086841277248, 0.9999997593291443, 0.9999996733020842, 0.999998892136179, 59.99579941763305, 59.998380033353975, 59.993645557617135, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.1152, 4.478223, 2741.097, 606.3616, 4.529804, 2746.323, 821.2352, 3.33182, 2736.311, 600.3183, 4.578483, 2748.12, 798.0157, 3.443532, 2748.055, 795.326, 6.908422, 5494.99, 99.76537, 99.94982, 99.58514, 100.0, 100.0, 99.98933
196821.84816000002, 284.84456150192534, 284.48277450465815, 284.7330503568476, 22.024059096079718, 22.165909995044913, 22.144344900346074, 6248.678900238603, 6276.882448115526, 6270.855199661692, 112.55405231447935, 6.994513138195089, -11.67857272309243, 6251.577782416291, 6273.841843413472, 6274.186699733464, 0.9999993953387442, 0.999999645356266, 0.9999993722837868, 60.00038740996611, 59.99721944992498, 59.99380392805365, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.533727, 2746.546, 600.058, 4.579353, 2747.929, 827.5052, 3.294638, 2727.354, 606.474, 4.527736, 2746.246, 791.8164, 3.468369, 2746.402, 801.6283, 6.85605, 5496.031, 99.96613, 100.0, 99.25947, 99.9491, 99.95684, 100.0
196824.2268, 284.9205179310292, 284.5009842036006, 284.7588858352515, 21.99124254598531, 22.140455028605682, 22.079951492209638, 6245.950937464954, 6269.088863437446, 6258.253272266104, 104.8047071372896, 6.630050426015714, -8.34485021452224, 6244.922093660469, 6267.618051707101, 6255.240755191172, 0.9999996110015376, 0.9999992430238887, 0.9999996252726815, 60.00374487646299, 60.00597536685172, 60.002150826050986, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8262, 4.533548, 2746.709, 600.058, 4.579537, 2747.933, 827.5634, 3.295558, 2726.581, 606.6682, 4.526266, 2746.243, 791.8164, 3.468552, 2746.105, 802.4236, 6.843414, 5495.456, 99.96003, 100.0, 99.25587, 99.94697, 99.9484, 100.0
196826.50772000002, 284.90007033931334, 284.4586056728986, 284.7696049667219, 22.023915429425255, 22.17865447903518, 22.142649060691152, 6249.581448900786, 6282.244602619401, 6270.875131189623, 112.57997204782396, 4.661185499939165, -5.6431588263533285, 6253.1748806844325, 6281.7885223185085, 6271.309531477797, 0.9999993870666523, 0.9999998613137028, 0.999999374159724, 60.00284384475101, 60.00044476068144, 60.0053480803059, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 599.5372, 4.583519, 2748.178, 593.7156, 4.625586, 2746.396, 833.4064, 3.259296, 2717.957, 611.3869, 4.490963, 2743.135, 788.6309, 3.480605, 2745.215, 804.014, 6.840118, 5495.438, 100.0, 99.94631, 98.91745, 99.82319, 99.9095, 99.9999
196828.85656000001, 284.90115368958624, 284.6004277052517, 284.77328990777465, 22.038781197749604, 22.124896703899225, 22.12983657214621, 6249.375047342118, 6276.783556004375, 6276.9340484528675, 113.34480009090942, 4.153608778432954, -7.673118505937964, 6245.704740498699, 6278.944463763564, 6270.8712230511255, 0.9999991709012233, 0.9999997646478478, 0.9999992777892613, 60.00744723689147, 60.00388518525732, 60.00111951281784, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8459, 4.533727, 2746.551, 598.0931, 4.598325, 2747.585, 827.8352, 3.293533, 2726.836, 606.6293, 4.526817, 2746.3, 791.7974, 3.468735, 2746.241, 801.6085, 6.85605, 5496.094, 99.96596, 99.99576, 99.24059, 99.94072, 99.94685, 100.0
196831.22856000002, 284.92142828991837, 284.5494230144887, 284.7586459085619, 22.052988203785812, 22.14749252483269, 22.150773303674587, 6252.739195028845, 6273.275505823256, 6275.890675944165, 115.6919217075925, 2.081186098877879, -7.3141812536646285, 6250.1894515911445, 6275.922671269423, 6273.422698302031, 0.9999991688166429, 0.9999997968328032, 0.9999989493064313, 60.00384400120634, 60.00133911562743, 60.002407522479835, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 609.4537, 4.502851, 2743.248, 588.7933, 4.658189, 2741.936, 821.5651, 3.3309, 2736.247, 600.1824, 4.578667, 2747.898, 798.0538, 3.443532, 2748.229, 795.3657, 6.908605, 5495.044, 99.8425, 99.79016, 99.58309, 100.0, 100.0, 99.99346
196833.56388000003, 284.93853920230185, 284.53941833736945, 284.72461044012897, 22.034016739828964, 22.161934105995385, 22.14799313376983, 6249.55772781565, 6280.887329681131, 6276.646397115337, 116.39395617163018, 5.16457454122974, -6.630912275444189, 6253.943150467283, 6277.744933788292, 6274.111262478072, 0.999999377253875, 0.9999997197912298, 0.9999990537050772, 60.014930218002554, 60.00897807871203, 60.00856580601253, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.7474, 4.534083, 2746.709, 593.7156, 4.625955, 2746.399, 827.5246, 3.295742, 2727.144, 606.5516, 4.527553, 2746.191, 791.7974, 3.468735, 2746.624, 801.6085, 6.855866, 5495.632, 99.96387, 99.9526, 99.26613, 99.93909, 99.9628, 100.0
196835.87848, 284.80447125246815, 284.52067935922025, 284.7430717422505, 22.01512403980844, 22.165686374753047, 22.133090439278988, 6253.905712232357, 6268.88833652382, 6273.798665059649, 111.32288836980615, 4.795834098350042, -8.845498045472596, 6257.519245260856, 6280.639448925838, 6266.968251355579, 0.9999992161630368, 0.9999999408024153, 0.9999989350673402, 60.011907852760416, 60.00948766803355, 60.007529678621545, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.6882, 4.533905, 2746.608, 593.6961, 4.625218, 2746.169, 827.544, 3.296294, 2727.188, 606.5322, 4.526449, 2746.077, 791.7974, 3.468735, 2746.51, 801.6283, 6.85605, 5495.746, 99.9602, 99.95444, 99.25342, 99.939, 99.94886, 100.0
196838.2306, 284.9145305367884, 284.58225613823504, 284.70721635264874, 22.043607127605682, 22.185633836091014, 22.11595642210206, 6255.132909734466, 6279.158586613173, 6272.38221222018, 108.1869316307957, 12.709085770251477, -8.541610399990532, 6258.2590303879415, 6281.302522939733, 6268.791435047573, 0.9999987019185748, 0.9999995536935845, 0.9999995758699274, 60.015179102609885, 60.01280221811906, 60.01437414583349, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 599.4781, 4.583697, 2747.958, 599.9997, 4.58009, 2748.108, 833.8917, 3.256903, 2715.371, 612.6685, 4.473129, 2740.445, 785.4836, 3.492293, 2743.209, 807.9108, 6.79855, 5493.038, 100.0, 100.0, 98.82335, 99.73588, 99.84851, 99.95694
196840.578, 284.8644187070194, 284.48782645731046, 284.79734543945517, 22.045921148244116, 22.146733132639085, 22.147954824526774, 6254.3068577578815, 6278.6535828755195, 6273.611523543018, 113.24876233884743, 5.344974866177608, -7.297690305531887, 6252.9028307189365, 6276.659887238808, 6267.559463883915, 0.9999988839713015, 0.9999998266360238, 0.9999993924235278, 60.0136692651303, 60.014050081175725, 60.01615605572855, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.9248, 4.533013, 2746.771, 593.8517, 4.625218, 2746.396, 827.4858, 3.295742, 2727.363, 606.5322, 4.527369, 2745.97, 791.8164, 3.468369, 2746.515, 801.6085, 6.855866, 5496.035, 99.96612, 99.94623, 99.25978, 99.94684, 99.95684, 100.0
196843.01052, 284.9471928712752, 284.51998391385075, 284.71748604492353, 22.019935299676956, 22.17676811179387, 22.143935780468606, 6252.420220350499, 6284.0361180436175, 6271.4215047802145, 111.57314765152387, 9.43598302789951, -8.285668402880788, 6248.028268684064, 6271.617628154393, 6274.164032667041, 0.9999993640223064, 0.9999997961180189, 0.9999994267258083, 60.01508580406211, 60.01577091433995, 60.0121210315847, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.7671, 4.534262, 2746.262, 600.5056, 4.571985, 2747.997, 825.3505, 3.307891, 2731.839, 603.4058, 4.5555, 2747.688, 796.3943, 3.449011, 2747.857, 795.644, 6.908056, 5495.105, 99.9618, 100.0, 99.39765, 99.99948, 100.0, 99.99254
196845.35052, 285.0636764465291, 284.5295751984276, 284.68200731893415, 22.029432221761322, 22.178032735735062, 22.14793871767034, 6250.707054685365, 6272.8709828113015, 6272.302717821515, 113.12373678528957, 4.927017261707988, -9.010028440560632, 6250.950300702402, 6271.235110786703, 6274.573372179503, 0.9999994539266305, 0.9999993943627573, 0.9999992364085696, 60.01449823004527, 60.01157226406562, 60.014126799498705, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 609.02, 4.506064, 2745.097, 602.2565, 4.566459, 2747.77, 826.9422, 3.29924, 2727.148, 606.5711, 4.527184, 2746.137, 791.8355, 3.468735, 2746.564, 801.5886, 6.855683, 5495.865, 99.88652, 100.0, 99.26861, 99.94306, 99.95858, 100.0
196847.65804, 284.8087725316949, 284.4693401422322, 284.64124646767874, 22.011855293398764, 22.128884580623456, 22.153635615963072, 6242.230662483309, 6276.667141351292, 6273.370240394536, 115.56276937012376, 3.3504666785192967, -8.776206378774987, 6252.4561904527945, 6277.879265414216, 6274.327492691818, 0.9999995364149297, 0.9999996901861506, 0.9999982688239177, 60.01116493999793, 60.00537189514654, 60.00762658686167, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 611.9969, 4.477866, 2741.321, 600.0192, 4.579537, 2747.933, 827.5828, 3.29611, 2727.478, 606.5322, 4.527369, 2746.018, 791.8927, 3.468917, 2746.562, 801.6085, 6.855683, 5495.692, 99.76776, 100.0, 99.26395, 99.94296, 99.96673, 100.0
196849.96928000002, 284.9388558902933, 284.4436258198296, 284.5698256258704, 21.995778646025975, 22.12639562601667, 22.073807498717233, 6231.949229354056, 6260.812429834651, 6253.351119098961, 107.01690289477767, 7.973634654126272, -3.689089301052263, 6246.119578293632, 6268.290027453301, 6258.167620963151, 0.9999994217802831, 0.999999245757289, 0.9999998519961705, 60.00516220846972, 60.0017205526323, 60.002152467260416, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 618.4832, 4.417366, 2731.595, 593.7156, 4.625586, 2746.169, 833.8528, 3.256351, 2715.375, 612.6491, 4.473129, 2740.565, 785.4645, 3.492293, 2742.993, 807.9108, 6.798367, 5492.81, 99.42198, 99.94648, 98.83583, 99.74221, 99.83857, 99.95274
196852.36304000003, 284.94349792955285, 284.53449701156455, 284.66797873338317, 22.028159837915755, 22.172678846179256, 22.151544464011423, 6248.270976192849, 6280.890953940945, 6269.8237379093025, 109.85661976206461, 8.137490721534505, -6.484944816243569, 6250.210891804828, 6270.286124567313, 6276.75397024494, 0.9999995462249359, 0.9999997822876082, 0.9999988522502757, 60.00316875745241, 60.00388053531111, 60.00114515295523, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.1744, 4.477331, 2741.312, 599.9997, 4.579906, 2748.046, 827.9128, 3.294454, 2726.732, 606.5905, 4.527184, 2746.188, 791.8164, 3.468735, 2746.621, 801.6482, 6.856233, 5495.805, 99.76346, 100.0, 99.24512, 99.94489, 99.95869, 100.0
196854.67760000002, 284.84401650554935, 284.44701323822846, 284.6677879770009, 22.023477481888296, 22.17563017484089, 22.128455498356164, 6252.634731805135, 6274.33985280826, 6276.720494181217, 109.49279876656772, 5.7348134710823615, -6.90141070565096, 6253.872597067579, 6276.188153694981, 6274.830930372666, 0.9999994228090493, 0.9999998978225024, 0.9999999831999032, 59.99785240223547, 59.99682624705622, 59.992900178735475, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.1152, 4.478937, 2741.208, 593.735, 4.625218, 2746.23, 827.5634, 3.295374, 2727.37, 606.4934, 4.527736, 2746.082, 791.8546, 3.468369, 2746.745, 801.1114, 6.863191, 5495.765, 99.76968, 99.94644, 99.26004, 99.94284, 99.96072, 100.0
196856.98808, 285.19228201022673, 284.63294877322926, 284.8552569201059, 21.994614231791953, 22.16228266317365, 22.129450617101945, 6247.762531780139, 6265.710991757644, 6271.21208482183, 115.78194943685142, 3.714994640061377, -11.09794257338126, 6249.90918206725, 6269.858304450361, 6273.128261856589, 0.9999993843972527, 0.9999999689381509, 0.9999995021751031, 60.001602520663205, 60.00002092972518, 59.99761107270056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.7868, 4.533905, 2746.713, 587.412, 4.666478, 2741.487, 821.2546, 3.331268, 2735.087, 601.3281, 4.566164, 2747.8, 795.536, 3.453394, 2747.357, 798.7853, 6.876376, 5495.986, 99.96001, 99.7738, 99.57395, 100.0, 99.99327, 100.0
196859.41192, 285.017163613136, 284.6296148315564, 284.85058170397815, 22.016230840854952, 22.163036399327073, 22.137271306748367, 6247.583857409164, 6271.146294833305, 6277.092277703981, 115.20242060957305, 3.197518481035786, -9.58114557620047, 6258.958997474447, 6273.1665028266325, 6269.5090247665, 0.9999994084877666, 0.999999941959626, 0.9999988178937503, 59.995234401900724, 60.00055382228947, 60.0002567457018, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 611.1887, 4.492144, 2743.375, 593.6766, 4.625955, 2746.228, 827.3693, 3.295006, 2727.605, 606.4934, 4.526082, 2746.136, 791.7592, 3.468369, 2746.581, 801.6085, 6.85605, 5496.034, 99.84253, 99.94639, 99.24321, 99.943, 99.9624, 100.0
196861.78316000002, 285.1007082841706, 284.7626826381554, 284.85943369498375, 21.99800868938322, 22.13659848068951, 22.07827184510852, 6244.790487901103, 6271.484550349832, 6261.526906200202, 108.24985614503339, 6.960526924533497, -6.62724438189025, 6245.027572260193, 6276.882132288037, 6254.674335054627, 0.9999995791879479, 0.9999991254117097, 0.9999990534900244, 60.00542444175382, 60.00267045931427, 59.99995569946206, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 601.2918, 4.570134, 2747.878, 598.5211, 4.585432, 2747.986, 833.5811, 3.258559, 2715.945, 612.6491, 4.473129, 2740.671, 785.4645, 3.492476, 2743.266, 807.9108, 6.798916, 5492.923, 100.0, 100.0, 98.83218, 99.74413, 99.83857, 99.95802
196864.15932, 285.1981421898339, 284.75270856284146, 284.88825966614604, 22.01248867580506, 22.136313132290233, 22.122686685435514, 6252.899132811677, 6278.1883757069645, 6273.390554174493, 114.11322586042428, 3.4365641603831136, -5.888564898157711, 6255.5707863003745, 6273.926812909191, 6271.774216935351, 0.9999990807844631, 0.9999994890782106, 0.9999984852032168, 60.00262219156527, 60.00000893450405, 59.998705477816706, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.533905, 2746.661, 593.7545, 4.625218, 2746.284, 827.6605, 3.294822, 2726.569, 606.6682, 4.526266, 2746.024, 791.721, 3.468552, 2746.677, 801.6283, 6.85605, 5495.806, 99.96212, 99.94648, 99.2623, 99.94481, 99.96857, 100.0
196866.46424000003, 285.04721340817406, 284.7853092878378, 284.8141164426156, 22.00620176943277, 22.136331549792654, 22.14311408600297, 6251.323576272364, 6277.745255053739, 6273.859117072421, 114.09658528526938, 1.4110279296423869, -12.847161479598526, 6254.803169953898, 6280.351629496552, 6270.520902907287, 0.9999986971079365, 0.9999997242936168, 0.9999985520053359, 60.004831720199306, 60.00162713656417, 60.00107978995479, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.9248, 4.533727, 2746.714, 600.097, 4.578984, 2747.937, 827.2334, 3.297031, 2726.751, 606.5711, 4.526817, 2746.024, 791.8546, 3.468552, 2746.734, 801.5886, 6.856599, 5495.743, 99.95811, 100.0, 99.23751, 99.93893, 99.96065, 100.0
196868.80956000002, 284.95455048209726, 284.80625754993446, 284.88236921017807, 22.03083991622735, 22.136269713775423, 22.125676403374406, 6250.421468064892, 6275.021192710317, 6270.760769425841, 110.86016406678391, 3.784938123907068, -7.536349263622924, 6246.66020265511, 6283.271618371746, 6268.678083737625, 0.9999983330048426, 0.999999803616048, 0.9999995720526592, 60.00654731563726, 60.0076738774731, 60.004215603124045, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.2532, 4.476974, 2741.207, 606.3811, 4.52962, 2746.155, 821.1963, 3.33182, 2736.081, 600.3571, 4.577379, 2747.784, 798.0538, 3.44335, 2748.229, 795.4651, 6.905126, 5495.424, 99.76553, 99.94575, 99.58332, 100.0, 100.0, 99.99373
196871.09712000002, 285.04742037133326, 284.7255350911589, 284.82577369201147, 22.006992093233244, 22.15609229479621, 22.12059289067833, 6241.01201680565, 6282.356335605014, 6272.434481425793, 112.10811276937739, 6.296698583141733, -7.871986284440027, 6251.29109583081, 6271.198796257144, 6269.295423634482, 0.999999064022798, 0.9999993485433103, 0.9999982351752005, 60.00504625421925, 60.006916300926925, 60.00330532004051, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.9051, 4.533191, 2746.551, 600.097, 4.58009, 2747.939, 827.6605, 3.294638, 2726.977, 606.5128, 4.527184, 2746.3, 791.7974, 3.468552, 2746.408, 801.6085, 6.855866, 5495.746, 99.9581, 100.0, 99.24574, 99.93909, 99.95292, 100.0
196873.39764, 285.1650707646862, 284.7552069371298, 284.82870415202774, 21.99648451623139, 22.124609547742025, 22.071993670954008, 6237.588834422704, 6273.8126393829425, 6264.723491973589, 110.97779875295328, 7.822126372532352, -5.190496665550199, 6242.796452920066, 6272.857340883044, 6256.7767568422805, 0.9999989008643873, 0.9999994711020989, 0.9999994896800772, 60.0046393592899, 60.00502517513355, 60.00268159870351, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.533548, 2746.608, 599.9997, 4.579906, 2747.991, 828.5922, 3.287275, 2724.815, 608.9013, 4.507511, 2743.826, 788.1541, 3.483893, 2743.551, 806.6384, 6.810636, 5492.972, 99.96818, 100.0, 99.17031, 99.85895, 99.88464, 99.96707
196875.7746, 284.9688442668054, 284.7235063212728, 284.827004782198, 22.02609058596294, 22.1293187856309, 22.145582186607708, 6242.464827611137, 6284.183144982474, 6267.658381989994, 115.70995914525747, 4.256172587243604, -6.303393365094053, 6242.879734107056, 6277.096878721241, 6275.055624641802, 0.9999997494843624, 0.9999995331634035, 0.9999991156018831, 59.99852669153022, 59.995837662012285, 60.00312392877721, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 601.8636, 4.562638, 2747.909, 597.5677, 4.595194, 2747.926, 829.0775, 3.286723, 2724.881, 606.7847, 4.526633, 2745.963, 791.8355, 3.468187, 2746.135, 801.5687, 6.855866, 5495.746, 100.0, 100.0, 99.15065, 99.93672, 99.97234, 100.0
196878.14636, 285.09532478697906, 284.69560992249785, 284.7402647931448, 22.006880451002484, 22.135216374706577, 22.116008814723017, 6249.099408374382, 6274.189345192347, 6270.904350945017, 116.24056876100394, 4.118789393959418, -8.906641439175473, 6252.895399930846, 6275.516503409092, 6266.403853460652, 0.9999993511442857, 0.9999999085098296, 0.9999995830306703, 59.994690843835144, 59.998893117961416, 59.99744507608041, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.7671, 4.534083, 2746.546, 593.735, 4.624849, 2746.336, 827.3693, 3.294822, 2726.693, 606.6293, 4.526817, 2746.355, 791.8737, 3.469283, 2747.051, 807.9108, 6.798367, 5492.977, 99.96594, 99.94435, 99.23539, 99.9389, 99.93928, 99.95054
196880.47256000002, 285.2509002537609, 284.7636678494987, 285.04172049881885, 21.99924957285153, 22.141063047825913, 22.0979964695554, 6249.102145775649, 6272.263843827492, 6267.8770046002, 114.84634919054315, 4.8323279660011815, -7.114048658680076, 6249.223059801518, 6273.0695959012, 6270.281565441937, 0.9999993390865576, 0.999999635678359, 0.9999990009320527, 59.99543571064576, 59.9952135408613, 59.99444422673643, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 612.2335, 4.477688, 2741.313, 587.3925, 4.666846, 2741.538, 821.274, 3.33182, 2736.195, 600.3377, 4.577196, 2747.845, 798.0729, 3.443532, 2748.339, 814.1932, 6.737388, 5485.92, 99.76746, 99.76957, 99.58123, 100.0, 100.0, 99.81293
196882.8514, 284.99147041004915, 284.86716075788604, 284.8750523177564, 22.010339634500706, 22.119604406484083, 22.123447913347853, 6243.2861078911355, 6271.680215374355, 6272.702447966544, 116.33202527975072, 8.633868948967404, -10.87506809037086, 6252.157539178489, 6274.5870653218535, 6267.314920186868, 0.9999993213403521, 0.9999992734556609, 0.9999985843634052, 59.99490334133083, 59.99323596353662, 59.9926251861648, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.9051, 4.533191, 2746.771, 593.735, 4.625402, 2746.169, 827.3499, 3.295006, 2727.582, 606.6099, 4.526633, 2746.243, 791.7974, 3.468735, 2746.789, 807.9307, 6.79855, 5492.807, 99.95203, 99.94422, 99.24107, 99.94689, 99.94927, 99.94646
196885.21964000002, 285.14346778126054, 284.67408447815217, 284.87483639145387, 21.950164310192264, 22.11739660802239, 22.070428142413434, 6241.544444006733, 6268.752705402559, 6256.009891734671, 105.5702050064665, 3.820743013272363, -6.448616666980797, 6244.495584435282, 6271.985301752824, 6255.554000352018, 0.9999990163558736, 0.9999990637870232, 0.9999993058543613, 59.99476023489146, 59.9938519957454, 59.99316738337066, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.8065, 4.534262, 2746.489, 593.735, 4.625218, 2746.226, 827.5828, 3.29611, 2727.088, 606.5905, 4.527736, 2746.242, 791.721, 3.469465, 2745.916, 815.4656, 6.720907, 5481.431, 99.96802, 99.94631, 99.24978, 99.93883, 99.93499, 99.74573
196887.52348, 285.0868851582503, 284.79794959444615, 284.92926492775024, 22.000433817292574, 22.166161444172012, 22.134352994307648, 6258.001172788504, 6280.032898601928, 6279.2517071316015, 115.09532463570713, 5.592771928824959, -2.9617066611504015, 6256.578546941469, 6276.057471755909, 6282.126949919954, 0.9999974400418686, 0.9999999788772066, 0.9999996667099648, 59.99261722993761, 59.99299206112727, 59.993709020801724, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 599.4781, 4.583519, 2747.9, 599.9997, 4.579906, 2747.938, 833.717, 3.259848, 2718.524, 610.7266, 4.490596, 2743.191, 788.65, 3.478414, 2745.982, 816.0024, 6.718709, 5483.71, 100.0, 100.0, 98.90345, 99.83584, 99.9195, 99.78721
196889.95604000002, 285.31840437162293, 284.9989889026575, 285.0025281292064, 21.993140069580814, 22.137334836239244, 22.115276964270087, 6246.091994314272, 6273.78448534344, 6267.550653732844, 115.42832797491451, 2.229668146087988, -13.225569823882324, 6245.614597430919, 6277.931895187913, 6261.651568841303, 0.9999982216125111, 0.9999999651104422, 0.9999989446519869, 59.9903130394155, 59.989066434555646, 59.9883032991215, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 800], 5500.0, [], 605.9445, 4.533727, 2746.661, 596.2448, 4.607535, 2747.591, 827.6022, 3.29519, 2727.279, 606.6099, 4.527553, 2746.246, 791.8355, 3.468917, 2746.683, 814.0939, 6.737937, 5485.346, 99.96404, 99.99378, 99.21873, 99.94098, 99.96829, 99.83174
