TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
197531.9014, 284.8604099342135, 284.73087292769804, 284.787693653611, 21.95609129010311, 22.096617694662744, 22.081632631119547, 6240.445746409409, 6268.533730764827, 6263.684887015763, 110.7858572732564, 1.3670703189989126, -10.696140326651403, 6237.17533562725, 6266.209000813422, 6260.898781717873, 0.9999981791279854, 0.9999999998969704, 0.9999987558374657, 59.98146407166586, 59.981198889176774, 59.98143858287552, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6631, 4.543364, 2746.969, 593.5988, 4.626507, 2746.17, 828.5922, 3.290036, 2725.955, 772.4832, 3.535242, 2730.598, 600.2488, 4.580928, 2747.982, 595.3805, 9.221961, 5494.525, 99.97333, 99.95224, 99.20464, 99.43153, 100.0, 99.97947
197534.21868000002, 285.04650077926993, 284.8748568793519, 284.77309158646193, 21.96902236389799, 22.103526484261018, 22.094134371919786, 6233.9799403934485, 6267.981559001073, 6258.930248241732, 112.6827487873133, -0.8647165769880303, -7.5930627892139455, 6225.389596413664, 6267.804287505008, 6262.3237277871785, 0.9999988772086938, 0.999999899644086, 0.9999992709855507, 59.99143593330011, 59.9854930783516, 59.9877507626827, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 598.4332, 4.592085, 2747.936, 587.2952, 4.667768, 2741.878, 822.7687, 3.32096, 2732.134, 768.4247, 3.545906, 2727.861, 597.8454, 4.596086, 2747.923, 595.9173, 9.228004, 5492.909, 100.0, 99.7755, 99.46806, 99.24672, 100.0, 99.96928
197536.60836, 284.77014849802276, 284.70948922650126, 284.7591938815339, 21.966710417855396, 22.12632159957305, 22.082033269029488, 6235.719819643305, 6271.380059918158, 6261.740729166299, 101.61957900400989, 7.771704260943352, -4.789761406971593, 6236.5633819100085, 6269.082359766268, 6257.067043496902, 0.9999992237902158, 0.9999999807764137, 0.999999682569566, 59.988599388769984, 59.989017682972545, 59.989583998866955, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6631, 4.543364, 2747.299, 593.5405, 4.626507, 2746.277, 828.5728, 3.289668, 2725.841, 772.7162, 3.53469, 2731.743, 600.3251, 4.577275, 2747.779, 593.8298, 9.249246, 5492.465, 99.97733, 99.94814, 99.1962, 99.38367, 100.0, 99.94554
197539.00888, 285.01870284701533, 284.66942598522814, 284.8735904432762, 21.954482107876135, 22.08733541883928, 22.036426504195244, 6227.16259398541, 6259.036160408045, 6248.182089569269, 104.61067730360833, 4.727091829494384, -8.556589600033476, 6229.122408250122, 6260.030459497456, 6250.08884579561, 0.999999494999209, 0.9999999524347953, 0.9999997786866148, 59.99028450232362, 59.992718847776125, 59.99295448474002, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 608.6849, 4.504101, 2743.827, 599.1242, 4.586905, 2748.152, 834.8234, 3.250644, 2713.731, 778.8331, 3.515017, 2738.664, 606.6579, 4.526322, 2746.094, 587.5076, 9.332016, 5482.869, 99.88358, 100.0, 98.76365, 99.62074, 99.94148, 99.7719
197541.40716, 284.92579287112164, 284.675745766409, 284.8332441258016, 21.967607899873283, 22.11629232294872, 22.07381426282498, 6232.915494750091, 6265.661963051367, 6258.680417944995, 105.73026006458144, 1.3745250071306145, -6.4787795008544435, 6237.138795770923, 6269.787362016875, 6254.871790471238, 0.9999997558341431, 0.9999998858641139, 0.9999982505795953, 59.9894493289131, 59.988235150879696, 59.991709870175555, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543007, 2747.194, 593.5599, 4.626323, 2746.277, 828.5728, 3.289852, 2725.452, 772.6968, 3.535425, 2731.819, 600.3251, 4.57691, 2747.723, 593.8298, 9.248879, 5492.411, 99.98153, 99.94814, 99.20842, 99.39586, 100.0, 99.94654
197543.72024000002, 284.81838924906367, 284.7290921862303, 284.74364486448235, 21.951270191397743, 22.105380920785734, 22.087234747739824, 6235.788313972842, 6265.355823164211, 6262.237193499735, 105.30664161509003, 1.9977057196560963, -9.830797937741352, 6234.101129134414, 6258.654906728845, 6262.9040985389065, 0.9999986283647285, 0.9999999253115818, 0.9999997187154166, 59.98905660128319, 59.993793096364264, 59.99276908586023, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6631, 4.542829, 2747.299, 599.9413, 4.580642, 2748.042, 828.5728, 3.2893, 2726.069, 778.9691, 3.514649, 2737.781, 606.6198, 4.526688, 2746.099, 587.5274, 9.33165, 5482.929, 99.98135, 100.0, 99.18829, 99.65114, 99.93165, 99.77201
197546.03872, 284.89552379826125, 284.5390800894396, 284.58992538152523, 21.97954066954203, 22.117006474289383, 22.105650571246247, 6237.612282238442, 6267.932961823379, 6258.115259558815, 109.17974922304847, -3.619253881954137, -2.7485050423987616, 6233.015280507529, 6262.446121037055, 6260.559173539538, 0.999999751672515, 0.9999999990998617, 0.9999996237220079, 59.997512159814505, 59.994773920335675, 59.99348059049134, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 598.5317, 4.59155, 2748.204, 606.3033, 4.529804, 2746.325, 822.2057, 3.326483, 2734.901, 785.2801, 3.493137, 2742.996, 612.8763, 4.472083, 2741.027, 582.2192, 9.395742, 5472.092, 100.0, 99.94981, 99.54227, 99.84071, 99.73161, 99.57579
197548.40380000003, 284.8777115120757, 284.51638478595555, 284.6443127097318, 21.99010216429008, 22.117438284942118, 22.06887080792312, 6233.605659121165, 6264.444684573728, 6257.006646931956, 101.19331627671454, 5.387620958628304, -8.513712602228168, 6235.031109631876, 6265.563829207196, 6256.07950747167, 0.9999993303948083, 0.9999999237763392, 0.9999985150869567, 59.99549537798156, 59.996368194445814, 59.996668134834835, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7222, 4.543364, 2747.247, 599.9608, 4.580458, 2748.104, 828.5922, 3.289116, 2726.063, 779.0079, 3.514649, 2738.009, 606.6198, 4.526322, 2745.881, 587.5473, 9.33165, 5482.815, 99.98136, 100.0, 99.18585, 99.6571, 99.93564, 99.773
197550.7202, 284.83345867739786, 284.528916979405, 284.71818583121376, 21.970933811069642, 22.098002700288138, 22.05759068676343, 6225.89549295333, 6261.377571060129, 6244.072128616425, 107.09602835108171, 0.3185461110520009, -5.392156703607181, 6228.782259480301, 6259.8122848905505, 6248.425147082751, 0.9999987484683901, 0.9999996620198837, 0.9999997599161369, 59.99260091996816, 59.99760949171021, 59.99393339569436, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.543364, 2746.999, 598.8129, 4.592247, 2747.76, 831.2128, 3.271076, 2719.565, 774.6193, 3.531013, 2732.489, 601.2789, 4.573257, 2747.835, 593.7502, 9.249612, 5492.346, 99.97467, 100.0, 98.99735, 99.47946, 100.0, 99.9443
197553.10712000003, 284.697841284781, 284.4639161327918, 284.672077653129, 21.973933434560816, 22.131028291614637, 22.076095633572134, 6234.579105781853, 6264.6818727414575, 6253.138945817496, 99.72699876051183, 5.353733474249111, -7.623154326839796, 6238.26221273396, 6264.468852789293, 6253.237487097662, 0.9999990120606921, 0.9999999970006538, 0.9999998466078531, 59.99578289738961, 59.99855025985142, 59.997405738542604, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 607.5217, 4.523376, 2746.254, 598.988, 4.587826, 2748.156, 828.6699, 3.2893, 2725.328, 779.0467, 3.514649, 2738.227, 606.6579, 4.526505, 2746.046, 587.5473, 9.33165, 5482.874, 99.93839, 100.0, 99.18572, 99.65518, 99.93771, 99.77408
197555.40056, 284.88634714423324, 284.5790348054144, 284.5540517000737, 21.99012737212561, 22.126520565282267, 22.065448474812722, 6238.767295452003, 6267.218416448724, 6258.145259142289, 105.35492522966206, -0.27164629824437725, -9.120047549691208, 6239.852298715158, 6269.03914428715, 6259.179904614022, 0.9999988313799125, 0.9999999847410084, 0.9999993712287778, 59.99779426272837, 59.99395476707066, 60.00015916734719, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.54265, 2747.356, 593.5405, 4.626691, 2746.171, 828.6116, 3.2893, 2726.068, 772.5415, 3.535793, 2731.832, 600.3442, 4.57691, 2747.995, 593.8298, 9.248879, 5492.472, 99.98743, 99.95037, 99.21264, 99.42182, 100.0, 99.94761
197557.73856000003, 285.02093127836184, 284.6783638083823, 284.71065007540096, 21.943421632400835, 22.119710427328098, 22.073479619272568, 6239.739917979163, 6264.236416829701, 6260.996849312228, 114.51035376844038, 3.5680271816299864, -7.662161746303184, 6236.779813142077, 6266.858010586645, 6259.1703729807705, 0.9999988150737229, 0.9999999755867336, 0.9999993594155888, 60.00459023918504, 60.00631057058861, 59.99933939696691, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 598.4726, 4.591729, 2747.989, 587.2758, 4.667583, 2741.37, 822.2057, 3.326114, 2734.843, 766.347, 3.55418, 2723.759, 594.1259, 4.622384, 2746.4, 600.2117, 9.156221, 5495.771, 100.0, 99.76956, 99.53187, 99.12863, 99.9585, 100.0
197560.09300000002, 285.0683186611962, 284.7942764248228, 284.8203042363048, 21.976037378204207, 22.115296126989207, 22.078438726249306, 6233.100636891653, 6268.340775762551, 6264.174629106741, 100.45106173814793, 4.2084425931880105, -6.9701588905029155, 6239.43470524474, 6266.162893203786, 6259.796867669439, 0.9999997015921537, 0.9999999999760373, 0.9999993627308954, 59.996586747556805, 60.00329982855646, 59.99838602433874, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.8208, 4.542293, 2747.079, 593.4821, 4.626691, 2746.337, 828.4952, 3.289484, 2726.125, 772.658, 3.535977, 2731.596, 600.3442, 4.577093, 2747.885, 593.8298, 9.248879, 5492.466, 99.97734, 99.94442, 99.19251, 99.41383, 100.0, 99.94654
197562.47696000003, 284.888563957201, 284.74121169945823, 284.89409938658855, 21.93531181149042, 22.075213902496632, 22.002129809283502, 6226.674292128215, 6258.536201376089, 6252.04257839404, 106.15030813377552, 3.882260546516136, -7.141907163631856, 6228.073043992621, 6259.49629659388, 6249.204800443395, 0.9999998565193499, 0.9999999962230769, 0.9999999989664651, 60.004045323942755, 60.002902213599164, 60.00081699207733, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.54265, 2747.357, 593.5405, 4.626507, 2746.17, 828.5728, 3.2893, 2725.448, 772.6774, 3.535242, 2731.775, 600.7448, 4.569788, 2747.742, 591.8814, 9.283855, 5488.534, 99.97734, 99.95037, 99.21264, 99.42035, 100.0, 99.87498
197564.8714, 285.08576758968894, 284.64117530425716, 284.7562066424093, 21.982797301724585, 22.108536761673566, 22.06881453570294, 6234.975804671076, 6269.569996847786, 6259.951047319632, 106.10063344130367, 2.1741684893763704, -4.709416704923683, 6237.90151729821, 6269.818966587183, 6259.147127443646, 0.9999985282797582, 0.9999999978232268, 0.9999992528609417, 60.00660399408339, 60.0007513566624, 60.00027283254835, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 611.0112, 4.488574, 2742.677, 599.5328, 4.583221, 2747.709, 833.3093, 3.262425, 2719.44, 776.0757, 3.5266, 2734.689, 602.2135, 4.562482, 2747.842, 593.6111, 9.249246, 5492.458, 99.80915, 100.0, 98.89519, 99.53482, 100.0, 99.94433
197567.17304000002, 284.8739084086442, 284.66561306379515, 284.89900787277173, 21.964220060190573, 22.120548632946424, 22.084661346366946, 6231.512640160586, 6266.628805024169, 6260.949063173678, 105.09940106802401, -1.896417055960228, -3.6813606429672063, 6234.50471837023, 6266.699202962152, 6261.682900197325, 0.9999998275302269, 0.9999999175108345, 0.9999997674326834, 59.99982413969815, 59.99829601728365, 59.99327093379061, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543364, 2747.079, 597.7623, 4.596851, 2747.986, 828.5922, 3.289852, 2725.459, 778.9691, 3.515017, 2738.175, 606.6579, 4.526322, 2745.99, 587.5274, 9.331833, 5482.928, 99.97734, 100.0, 99.19051, 99.64935, 99.93771, 99.77091
197569.46764000002, 284.9990639922181, 284.66774355426344, 284.7387117956674, 21.97471975173876, 22.07923444159331, 22.08148711212458, 6234.096439687592, 6262.531983022991, 6258.701292142582, 107.4694783233981, 1.2971399987245604, -8.303003515645969, 6232.108081387997, 6259.16151510815, 6259.6144336068655, 0.9999994850691222, 0.9999998006143058, 0.9999996426683203, 59.99572091344492, 59.99968156484314, 60.00266150252292, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 600.0104, 4.583697, 2748.088, 606.1866, 4.530356, 2746.38, 822.2252, 3.326298, 2734.95, 785.3189, 3.492953, 2743.281, 612.8763, 4.470987, 2740.163, 581.2847, 9.406179, 5467.853, 100.0, 99.95182, 99.53396, 99.82905, 99.72761, 99.49978
197571.83716000002, 284.8938627873441, 284.67004126604047, 284.6833578199919, 21.97767773024912, 22.12750082106713, 22.07221418981835, 6236.364706849206, 6264.954405486103, 6260.378382262353, 103.95360865449243, 3.072317125949212, -8.05607688213081, 6235.831301335381, 6264.451509824005, 6258.7608585000635, 0.9999995757973603, 0.999999890885863, 0.9999990885351393, 59.996505805905045, 60.00106660970303, 59.99878000065135, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543185, 2747.132, 599.9413, 4.581195, 2748.161, 827.7963, 3.292245, 2726.43, 778.9496, 3.515017, 2737.843, 606.6389, 4.526688, 2746.043, 587.5274, 9.331833, 5482.87, 99.97926, 100.0, 99.21901, 99.65323, 99.93373, 99.77191
197574.19476, 285.01411162123566, 284.6155884886743, 284.72057779307636, 21.96017569540697, 22.11501790208327, 22.0722730862914, 6230.184865981974, 6258.231769872688, 6250.509869881574, 106.65950350324101, 1.8439062944476063, -4.81477272368511, 6232.011494397445, 6258.988468007958, 6254.569089267736, 0.9999989282252457, 0.9999999692158403, 0.9999989652319381, 60.00041523546431, 60.00226006259601, 60.00719767287568, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.54265, 2747.189, 599.9608, 4.580458, 2748.104, 828.5534, 3.290036, 2726.014, 779.0079, 3.514833, 2738.281, 606.6007, 4.526505, 2745.887, 587.5274, 9.331833, 5482.929, 99.98552, 100.0, 99.1862, 99.65713, 99.93395, 99.77199
197576.51788000003, 284.87855552339266, 284.5743256945054, 284.75367652723355, 22.00939238608661, 22.136564836830313, 22.099210700983257, 6234.181790065907, 6271.613244232808, 6257.13009618315, 104.58339175774938, 3.8378316300486404, -3.9333353611277744, 6242.638592970247, 6268.801422114977, 6259.536830785215, 0.9999993082969832, 0.9999999919842261, 0.999999595833125, 60.0014330672385, 60.00230030412695, 59.99835748693647, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 611.0112, 4.488753, 2742.625, 593.5794, 4.626507, 2746.278, 834.9011, 3.249908, 2713.843, 772.5997, 3.535058, 2731.489, 600.3251, 4.577275, 2748.054, 593.3328, 9.260599, 5490.647, 99.81314, 99.94626, 98.76774, 99.41404, 100.0, 99.92637
197578.85372, 284.72771276209465, 284.5396103864016, 284.7098150123091, 21.985146311749602, 22.126758562125428, 22.089369953447335, 6239.2736502990965, 6266.922860809869, 6260.98442307941, 106.78703547728914, -3.9338271362807973, -5.4767636161773225, 6239.36531567552, 6264.632435134885, 6256.9264655942125, 0.9999997804883107, 0.9999998727996141, 0.999999005228002, 59.9990273184109, 60.00251107438023, 60.00277519171156, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7419, 4.542829, 2747.247, 599.9413, 4.580458, 2748.104, 828.5534, 3.289484, 2725.559, 777.8234, 3.519797, 2735.443, 604.1019, 4.552255, 2747.586, 591.5832, 9.279644, 5491.104, 99.98152, 100.0, 99.20247, 99.57677, 99.98428, 99.91182
197581.16892000003, 284.81417249498645, 284.57713267178946, 284.7636280633428, 21.98363417981604, 22.12716880772014, 22.080488050148897, 6229.873513045012, 6268.277444254352, 6263.207508643469, 110.54580752950869, -0.6204697275720719, -4.670440870059338, 6234.349881734663, 6266.666222904042, 6260.963208529925, 0.9999985858295918, 0.9999999545849135, 0.9999984124718038, 60.00366504655803, 59.99952831962487, 60.00080133315202, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543007, 2747.425, 592.7233, 4.635533, 2745.039, 827.4081, 3.296479, 2728.04, 769.0461, 3.548296, 2726.004, 595.1749, 4.615079, 2746.461, 598.7007, 9.168674, 5495.708, 99.98151, 99.92153, 99.27536, 99.23096, 99.96074, 100.0
197583.49260000003, 284.7687976048191, 284.5148474601861, 284.7144529478741, 21.982992563927613, 22.132808964032538, 22.07307011753646, 6230.080338331802, 6267.6762493930455, 6255.853449626917, 109.3261968460418, 4.408431937042224, -6.114076802010004, 6237.334592732704, 6265.0091168485005, 6263.335324385691, 0.9999992987845284, 0.9999999551483174, 0.999999227418861, 59.99604854956935, 59.974805374957, 59.993530386589214, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 601.0552, 4.569242, 2748.043, 591.5171, 4.640506, 2745.715, 827.8157, 3.294086, 2727.071, 772.8522, 3.534874, 2731.533, 600.3442, 4.576727, 2747.779, 593.8497, 9.249063, 5492.406, 100.0, 99.91335, 99.24916, 99.40364, 100.0, 99.94544
197585.87864, 284.8418013547366, 284.49865576186835, 284.51536412645845, 21.994743090271896, 22.118018398489916, 22.081780740453006, 6228.580827728374, 6266.0830938558875, 6258.795552738211, 105.76486848071951, 3.675007914649086, -9.912233992956772, 6234.775001683113, 6270.184544949306, 6260.165730108073, 0.9999995992000447, 0.9999997627658715, 0.9999990623611285, 59.99035256758137, 59.99300352539541, 59.99606518753551, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6631, 4.543007, 2747.247, 593.5599, 4.626323, 2746.228, 828.5728, 3.289484, 2725.622, 772.7357, 3.535425, 2731.15, 600.3633, 4.576727, 2747.723, 593.8298, 9.248696, 5492.411, 99.98134, 99.94631, 99.20242, 99.39762, 100.0, 99.94554
197588.23380000002, 284.78633299834894, 284.51499648702736, 284.6259338604832, 21.971611506738093, 22.103476124966086, 22.041819492295833, 6227.407149991905, 6259.969702877801, 6255.0850107333545, 101.84593652260216, 2.4785759620649515, -3.77476431214518, 6228.5199832349535, 6265.149088076454, 6253.17287386023, 0.9999996858780733, 0.999999851572271, 0.999998904261946, 59.99599845776898, 59.99383856409266, 59.99137723710573, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 611.0309, 4.488396, 2742.458, 599.9802, 4.580642, 2748.101, 834.9011, 3.25046, 2713.839, 779.0856, 3.515017, 2738.664, 606.6007, 4.526688, 2745.829, 587.5274, 9.331833, 5482.929, 99.80915, 100.0, 98.75347, 99.67108, 99.9416, 99.77191
197590.57604, 284.73488774442114, 284.49881103213545, 284.5282466924744, 21.98892354374431, 22.137960670735566, 22.09410855435327, 6237.070976720071, 6268.334349713412, 6258.340632209615, 104.05764054890034, 4.616608857117171, -4.23373829505681, 6233.584495198558, 6268.236588060851, 6261.196979671888, 0.9999997236764702, 0.9999999956698256, 0.9999985245325502, 59.98856722944001, 59.98989956749404, 59.986149395709745, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7419, 4.543364, 2747.189, 593.5405, 4.626323, 2746.285, 828.534, 3.289852, 2725.446, 772.7357, 3.535425, 2731.868, 600.3633, 4.577093, 2748.048, 593.8298, 9.249063, 5492.343, 99.98743, 99.9443, 99.20842, 99.3817, 100.0, 99.94546
197592.89876, 284.7852112364711, 284.525164518685, 284.7367697330728, 21.95305636249279, 22.10405563418887, 22.10580442463249, 6230.592345125121, 6265.960762858414, 6258.408799020686, 109.93687595825907, -2.4100008260638788, -5.022243812614761, 6237.083294442934, 6260.039769234298, 6261.6082350282695, 0.9999991216446686, 0.999999971012976, 0.9999983107803092, 59.99131074561995, 59.99490066196563, 59.9892966509428, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543185, 2747.356, 599.9802, 4.580458, 2748.158, 828.5922, 3.289852, 2726.01, 779.0467, 3.514649, 2738.227, 606.8487, 4.524496, 2745.185, 585.9767, 9.351061, 5477.259, 99.98135, 100.0, 99.18812, 99.64086, 99.92802, 99.69627
197595.26008, 284.7641892887547, 284.4269088151293, 284.63290856673643, 21.966599018613106, 22.115924323475127, 22.0876460917358, 6233.480203150409, 6268.993168668028, 6256.220525199269, 104.748346105456, -0.33432346876816155, -11.97543019012005, 6232.558644647194, 6266.332750463581, 6258.378148576598, 0.9999992579658302, 0.9999997422827087, 0.9999998998987736, 59.99663640380978, 59.99049002996482, 59.989530477806404, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 598.5317, 4.59155, 2748.209, 606.3033, 4.52962, 2746.491, 823.1957, 3.320776, 2732.238, 783.1052, 3.502698, 2740.043, 609.0995, 4.509338, 2744.912, 586.3345, 9.339158, 5482.477, 100.0, 99.95592, 99.45348, 99.71673, 99.88486, 99.75509
197597.64184000003, 284.9367025255012, 284.530292138588, 284.56647023347665, 21.989281796102077, 22.14030327357913, 22.088736063659393, 6237.781273738132, 6263.625171668014, 6256.999371126302, 103.94182375133369, 2.767686259009224, -10.453709721832752, 6238.866229604566, 6265.622289898928, 6253.3374193935215, 0.9999990670340713, 0.9999997173331686, 0.9999988131830108, 59.98538663533836, 59.98504436938986, 59.97908998640717, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7222, 4.543007, 2747.299, 599.9413, 4.580274, 2747.987, 828.5728, 3.290036, 2725.452, 778.9885, 3.514649, 2737.999, 606.6579, 4.526688, 2745.992, 587.5473, 9.331833, 5482.929, 99.98135, 100.0, 99.21459, 99.6428, 99.9416, 99.77199
197599.97704000003, 284.70746717558984, 284.51605998535024, 284.69562338870713, 21.96644471935056, 22.112846641130872, 22.078554137123053, 6233.363774905076, 6258.499799383855, 6252.605918820734, 105.04304604989284, 3.825514365906656, -5.905097936452535, 6232.985445221021, 6256.328954982452, 6245.666931720507, 0.9999999148698276, 0.9999999790145669, 0.9999995286460844, 59.97735106874327, 59.97739592923798, 59.97843969453741, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 609.3354, 4.500353, 2743.305, 593.6572, 4.625771, 2746.284, 834.7846, 3.250276, 2713.74, 772.658, 3.534874, 2731.262, 600.3442, 4.577458, 2748.1, 593.8298, 9.248879, 5492.465, 99.86104, 99.94839, 98.75978, 99.41011, 100.0, 99.94653
197602.28120000003, 284.7086173808462, 284.55001824458844, 284.5861443696789, 22.006480841927793, 22.131990694192467, 22.07537602766421, 6235.003796894747, 6264.667467848886, 6254.911573720596, 104.32342746694121, -1.6426167543963857, -7.283418260603412, 6237.655679469636, 6268.09976770637, 6256.7408297089705, 0.9999990905062482, 0.9999999989636124, 0.9999997299308258, 59.97759880613234, 59.97673844338387, 59.97504300379069, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7419, 4.542829, 2747.189, 599.9608, 4.580458, 2748.104, 828.5728, 3.289116, 2725.394, 779.0079, 3.514281, 2738.004, 606.6961, 4.52614, 2746.04, 587.5274, 9.33165, 5482.87, 99.97734, 100.0, 99.20242, 99.64706, 99.94367, 99.77191
197604.64444, 284.69017354168346, 284.4144630633639, 284.5455998379627, 22.012462721862942, 22.164749274708484, 22.11222705036462, 6238.414218310139, 6274.1413454681515, 6260.593974077944, 108.629461248383, -5.628294541791092, -2.7761519481409778, 6248.27412129484, 6267.788547208935, 6269.008207841781, 0.9999985614847113, 0.9999998730314674, 0.9999984491349999, 59.968550855992625, 59.97540826159932, 59.97445435562992, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.54265, 2747.084, 593.5405, 4.626507, 2746.17, 828.534, 3.2893, 2725.389, 778.9885, 3.514281, 2737.95, 600.3633, 4.577458, 2748.054, 593.8696, 9.248879, 5492.527, 99.97752, 99.9525, 99.2006, 99.63489, 100.0, 99.94765
197606.96028000003, 284.75597836830696, 284.50253749312475, 284.67365312452813, 22.004685517971733, 22.183479562698267, 22.140284738234513, 6239.2518040158775, 6272.254257518789, 6274.290677305569, 113.64211405673625, 3.4762926065700412, -5.16668456219486, 6243.428377251959, 6261.155282008549, 6265.509150348539, 0.9999992728418231, 0.9999999998464422, 0.9999992715229021, 59.97499806859191, 59.973227169196605, 59.974897186582574, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 598.4529, 4.592085, 2747.822, 587.3342, 4.667583, 2741.538, 822.2057, 3.326298, 2734.896, 785.3771, 3.492585, 2742.559, 594.164, 4.622384, 2746.457, 600.2315, 9.160799, 5495.593, 100.0, 99.77166, 99.53804, 99.82889, 99.95469, 100.0
197609.30812000003, 284.66224111143964, 284.4411649423862, 284.52652964062236, 21.997811121855555, 22.139620605386643, 22.098116188326998, 6237.374758168855, 6270.081812687972, 6256.854273019389, 109.28762403035375, 2.2009926222949616, -3.2732104481845, 6235.596495509243, 6270.442606685827, 6260.5095750956725, 0.9999988729448251, 0.9999994786852279, 0.9999997370824364, 59.97540508684843, 59.974057729144526, 59.97648036606735, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7222, 4.543007, 2747.409, 593.5794, 4.626507, 2746.114, 828.4952, 3.289484, 2725.397, 778.9691, 3.514649, 2738.29, 600.4014, 4.577458, 2747.834, 593.8497, 9.248696, 5492.52, 99.98935, 99.95032, 99.20651, 99.64706, 100.0, 99.94546
197611.6704, 284.78815256186414, 284.44727434879815, 284.49027204726417, 21.96040869598297, 22.102088873411233, 22.061898847392158, 6219.921880458685, 6253.36061177055, 6244.16993832273, 103.43530933984493, 3.888966720294775, -6.882760288788518, 6229.811933320597, 6252.690678988876, 6248.530896971774, 0.9999999009750254, 0.9999997561208991, 0.9999999644951483, 59.97673892688292, 59.974843553665714, 59.97535910608117, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7222, 4.54265, 2747.015, 593.9101, 4.620429, 2746.906, 830.5334, 3.274758, 2720.374, 774.8523, 3.528439, 2733.516, 604.8268, 4.536002, 2746.31, 587.7859, 9.33165, 5482.874, 99.98535, 99.9608, 99.04656, 99.48371, 99.94934, 99.77419
197613.99480000001, 284.8594113981228, 284.5020025011864, 284.70456380612967, 22.008603001576653, 22.16385332129179, 22.095604142943756, 6239.710982980605, 6272.751972255267, 6260.724105970793, 107.82135638771933, 3.797314635566522, -8.493971309149401, 6240.876770031012, 6265.515656791324, 6254.390805556851, 0.9999997857391266, 0.9999993038887179, 0.9999985824691875, 59.98090863112974, 59.979529508867515, 59.981788780498086, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 608.606, 4.51356, 2745.501, 596.6339, 4.609746, 2747.186, 829.854, 3.28617, 2725.239, 779.0273, 3.514649, 2737.946, 600.3823, 4.57691, 2748.055, 593.8298, 9.248879, 5492.346, 99.90699, 99.98123, 99.16509, 99.65307, 99.9987, 99.94546
197616.30376, 284.71710580420773, 284.4133575392994, 284.70757691055707, 21.98809036386175, 22.127330713841005, 22.084311159245946, 6237.185277163537, 6265.977079640834, 6256.061661036463, 101.16846606726222, 7.234262741327711, -6.141076954550044, 6234.751591919137, 6268.706336008467, 6258.093689392666, 0.9999995470011807, 0.9999997103774205, 0.9999994456288462, 59.973808871851624, 59.97437130077212, 59.97864899780026, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7419, 4.54265, 2747.132, 599.9219, 4.580274, 2747.933, 828.534, 3.289484, 2725.568, 778.9885, 3.514833, 2737.781, 606.677, 4.526322, 2746.259, 587.5274, 9.332016, 5482.983, 99.98154, 100.0, 99.21251, 99.63895, 99.93373, 99.77093
197618.66004000002, 284.69738142700584, 284.38648906596995, 284.62402239042314, 21.961420426407393, 22.098060637926608, 22.092341840833388, 6227.630405037107, 6262.105083689151, 6258.823003764402, 108.69120491093872, 0.3638725866844652, -7.6878511319655445, 6229.51892936817, 6261.689591889426, 6256.974495270436, 0.9999992431265384, 0.9999996214946553, 0.999999753931235, 59.97379582716363, 59.971586789767464, 59.97105622782899, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 598.3346, 4.592621, 2747.989, 606.2838, 4.530541, 2746.377, 822.2057, 3.326298, 2735.009, 785.3383, 3.492953, 2743.001, 612.9144, 4.470804, 2740.542, 581.3046, 9.406363, 5467.908, 100.0, 99.94764, 99.53804, 99.83099, 99.7394, 99.49976
197621.06328, 284.6940068360789, 284.5099172623511, 284.7566917242692, 21.97978782378715, 22.130204421076193, 22.083571011385853, 6234.926403829306, 6266.58012495439, 6255.947198577537, 105.46778262878775, 0.4777770320520176, -7.904058590224167, 6238.680675202418, 6263.455499071333, 6259.352874332667, 0.9999995748844615, 0.9999998343324794, 0.9999982465391087, 59.98632054038372, 59.98275469194087, 59.98144166496679, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543007, 2747.079, 599.9413, 4.580642, 2748.212, 828.5146, 3.2893, 2725.452, 779.0079, 3.514465, 2737.84, 606.6961, 4.526322, 2746.044, 587.5672, 9.332016, 5483.048, 99.97733, 100.0, 99.21068, 99.66135, 99.93968, 99.77298
197623.38276, 284.6991969363561, 284.5088637970732, 284.77455900015957, 21.94616990877579, 22.10037182930966, 22.047928401726786, 6224.808263611392, 6263.765394387298, 6245.831257724445, 104.22167077337372, 2.456266532853988, -5.818766188023403, 6224.986078700143, 6257.369890207544, 6248.249697046424, 0.9999986344524683, 0.9999999895381044, 0.9999998221124635, 59.988978518327336, 59.9909192421536, 59.985112268413666, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.542829, 2747.304, 599.9413, 4.580458, 2748.044, 828.5534, 3.289484, 2725.675, 779.0079, 3.514833, 2737.951, 606.5244, 4.53034, 2746.577, 588.4022, 9.313888, 5486.436, 99.98552, 100.0, 99.19851, 99.65287, 99.94935, 99.83681
197625.72208, 284.65309231604687, 284.5820687425553, 284.76788796361643, 21.995013487378785, 22.130134245426103, 22.086917956638157, 6232.562788249313, 6269.113319446897, 6258.074964666153, 103.34615603447992, 2.7836646715850293, -6.5266830346158144, 6238.579231972502, 6265.322383988132, 6253.809604729529, 0.9999999597614223, 0.9999999970610529, 0.9999990791606325, 59.99194159742792, 59.992420704210666, 59.99459183802701, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 611.0507, 4.488217, 2742.625, 593.5599, 4.626691, 2746.622, 834.2411, 3.256351, 2716.562, 774.9688, 3.526232, 2735.781, 603.6632, 4.547324, 2746.898, 589.3168, 9.314437, 5484.295, 99.81714, 99.94836, 98.83131, 99.53062, 99.98254, 99.79785
197628.10764, 284.88048597395596, 284.55449409374603, 284.5769738249602, 21.988815753815253, 22.1296462821617, 22.0885502363166, 6239.560557344644, 6267.719162015691, 6253.118537269006, 102.55450066901813, 4.515842164566948, -8.878020669646958, 6237.345561106366, 6269.620427181859, 6256.307660598778, 0.9999996655632072, 0.9999999403543163, 0.9999996262664971, 59.99349311118764, 59.993211643899976, 59.99373348041765, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543007, 2747.357, 597.5483, 4.602746, 2747.188, 828.534, 3.289668, 2725.395, 772.7357, 3.53469, 2731.485, 600.3823, 4.576727, 2748.049, 593.8298, 9.249063, 5492.52, 99.98344, 99.99587, 99.20047, 99.44421, 100.0, 99.94556
197630.43052000002, 284.8467051174364, 284.493259464053, 284.63362464352304, 21.982121821846427, 22.121236012220447, 22.11337593191767, 6230.881630504167, 6267.336525104665, 6266.58078962296, 111.09651607740807, 3.2721598735197404, -6.656386912480798, 6237.717947678006, 6262.519072488992, 6260.173939960636, 0.9999995951702139, 0.9999999857739011, 0.9999989252315927, 59.998505203720256, 59.99834448990002, 60.00105024505783, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 600.7595, 4.579593, 2748.117, 588.2097, 4.66611, 2741.487, 822.2446, 3.326298, 2735.066, 766.4246, 3.553996, 2723.764, 594.164, 4.622384, 2746.564, 600.1321, 9.157686, 5495.662, 100.0, 99.77778, 99.53205, 99.14063, 99.95065, 100.0
197632.75868000003, 284.72422920408764, 284.4620349539445, 284.6517581549696, 21.986839009944116, 22.138636120808137, 22.082362155132103, 6233.3454778719115, 6273.286164521008, 6258.254249119654, 103.8618541081214, 1.9792062116075613, -3.3821057553209357, 6232.1227942354835, 6271.76598013908, 6258.5822049590415, 0.9999995375668117, 0.999999951789128, 0.9999995631630083, 60.00382678063855, 59.99803710949954, 59.994430545113126, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.6828, 4.542829, 2747.241, 593.5988, 4.627613, 2746.056, 828.204, 3.29022, 2726.025, 772.6774, 3.536161, 2732.662, 600.4014, 4.577093, 2748.051, 593.8497, 9.248696, 5492.472, 99.98326, 99.94411, 99.19713, 99.40541, 100.0, 99.94763
197635.18244, 284.69824225282053, 284.31879427976736, 284.59908424975356, 21.983482074294606, 22.123866181497714, 22.085044319219772, 6231.060747321129, 6263.089380033097, 6252.644391313494, 103.1757851019056, 3.189070718649873, -5.071695372085628, 6228.185879271225, 6255.400004804036, 6253.36262417087, 0.9999992943398462, 0.9999998793987046, 0.999998955992754, 59.99351456615602, 59.995471772947816, 59.991506857446375, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.542829, 2747.247, 593.5599, 4.626691, 2746.17, 828.5146, 3.289852, 2725.34, 772.7551, 3.536345, 2731.476, 600.3823, 4.57691, 2748.158, 593.8497, 9.248696, 5492.466, 99.98343, 99.94622, 99.18616, 99.44629, 100.0, 99.94664
197637.60792, 284.7237468804783, 284.367989321636, 284.4582452017249, 22.012500657661597, 22.149863747184128, 22.114535993063292, 6234.972588845983, 6270.318011070472, 6258.659376887695, 102.76619472804987, 1.685353806628882, -7.398460003754963, 6234.445434641508, 6272.095772126367, 6259.93775794739, 0.9999996346576948, 0.9999999998212283, 0.9999996364830599, 59.99103589562575, 59.99139226614805, 59.9947665718081, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 611.0309, 4.488396, 2742.62, 599.9413, 4.580274, 2748.051, 834.8234, 3.249908, 2713.623, 778.9691, 3.514281, 2739.124, 606.677, 4.528879, 2746.363, 589.0186, 9.313338, 5487.434, 99.80913, 100.0, 98.75974, 99.68781, 99.94944, 99.83695
197639.93904000003, 284.59245976735417, 284.3882808057385, 284.66528300619837, 21.99016859907177, 22.11648903420624, 22.09717193391061, 6238.52411492461, 6267.96883129096, 6258.2804644006565, 97.70151150091897, 3.625191006937257, -8.580293701681057, 6237.673331982408, 6262.792246236213, 6256.402627662569, 0.9999995288728968, 0.99999992669877, 0.9999997937438263, 59.98479934273062, 59.98683229207784, 59.984365575282126, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7222, 4.543007, 2747.299, 593.5794, 4.626507, 2746.333, 828.534, 3.289668, 2725.451, 774.93, 3.527703, 2734.828, 603.9302, 4.54915, 2747.116, 588.8992, 9.314803, 5484.234, 99.97541, 99.9502, 99.19442, 99.53773, 99.97868, 99.79675
197642.31920000003, 284.7723563697723, 284.3340920337186, 284.5619555626681, 21.98615726981663, 22.08866381339712, 22.099908938802855, 6227.403610660029, 6263.143020791016, 6260.12413129903, 107.17691072304751, -0.21995879321286793, -9.254179230746558, 6230.305042693849, 6258.76770652215, 6262.814808000449, 0.9999997307999325, 0.9999999803337342, 0.9999994404563103, 59.99053643425094, 59.985504152354665, 59.98487539951816, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.3082, 4.549432, 2747.568, 602.062, 4.562591, 2747.717, 826.9617, 3.29924, 2728.162, 783.513, 3.496998, 2742.572, 612.6474, 4.470622, 2740.16, 581.2847, 9.406179, 5467.854, 99.99513, 100.0, 99.27693, 99.81328, 99.72962, 99.49978
197644.67224, 284.61353702104094, 284.38812326186337, 284.5323476251738, 21.999805980607118, 22.14109018358041, 22.09509498246878, 6226.660538353117, 6265.240877129862, 6256.657789862487, 105.92852287659116, 3.5683598937007446, -7.148515499972746, 6236.958823198776, 6264.526754410904, 6257.391911775783, 0.999999766524991, 0.9999999984486236, 0.9999995230953996, 59.98301629847569, 59.97850002250441, 59.983309817370404, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 602.3762, 4.556749, 2747.616, 600.6807, 4.578984, 2747.994, 827.0587, 3.297399, 2727.564, 779.0273, 3.514833, 2737.687, 606.5626, 4.527236, 2746.151, 587.5274, 9.331833, 5482.929, 99.99689, 100.0, 99.27957, 99.63552, 99.93762, 99.773
197647.11132000003, 284.61943907199355, 284.4874159404792, 284.6880353803238, 21.979987180378952, 22.128294731774574, 22.07591970327206, 6228.727201853438, 6269.279550083526, 6258.0775878189015, 107.55385160369133, 0.9870032167095815, -6.970341476992417, 6237.130006111992, 6269.210392059726, 6257.505630342083, 0.9999992181602056, 0.999999653387949, 0.9999999199082332, 59.98172226343844, 59.98240858085928, 59.9814868646627, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 600], 5500.0, [], 604.7025, 4.543007, 2747.189, 599.9413, 4.580458, 2748.045, 828.4952, 3.289668, 2725.853, 779.0079, 3.514649, 2738.057, 606.6579, 4.52614, 2746.313, 587.5473, 9.331833, 5482.929, 99.98135, 100.0, 99.20481, 99.64898, 99.93777, 99.77507
