TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
197966.89792000002, 285.30128956692823, 285.00899190269956, 285.1620061089632, 21.979886709113067, 22.130235488981477, 22.07641189149075, 6244.460816483459, 6281.25928233542, 6267.018956941103, 110.52584097897761, 9.226033165367653, -9.689097952702468, 6251.0856160194335, 6281.557162322583, 6266.387920369359, 0.999999839584551, 0.9999999914155978, 0.9999982426078465, 59.978663847113815, 59.975904403378905, 59.9760329789451, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 611.0112, 4.488039, 2742.405, 593.5405, 4.626691, 2746.171, 834.8428, 3.25046, 2713.624, 772.6386, 3.535242, 2731.426, 600.306, 4.577458, 2747.943, 807.8909, 6.798733, 5492.865, 99.80722, 99.95032, 98.76969, 99.41173, 100.0, 99.9538
197969.20924000003, 285.3802110394224, 285.0725864532034, 285.16614989771375, 21.980079882001938, 22.11699006192265, 22.09263427269668, 6242.252107676117, 6265.656399299384, 6268.4611036011, 114.1693285638481, 1.175253299832093, -9.195260284739106, 6243.922819115783, 6270.825069841161, 6269.924021621957, 0.9999990343992885, 0.9999993519608785, 0.9999985124312403, 59.97587370929801, 59.974167182727264, 59.97693389542602, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7617, 4.54265, 2747.027, 599.9802, 4.580458, 2748.215, 828.6699, 3.291141, 2725.405, 779.0079, 3.514465, 2737.786, 605.7424, 4.538741, 2746.955, 801.6085, 6.855866, 5495.919, 99.98136, 100.0, 99.22535, 99.65095, 99.95899, 100.0
197971.55904000002, 285.35293630155695, 285.0085307400543, 285.17780539784, 21.980964371683186, 22.115998182588523, 22.086615936254812, 6242.732403435714, 6262.3404890082265, 6269.880025858996, 113.41253778773216, 5.03773234320397, -13.187607133414076, 6247.603172542485, 6273.763859393267, 6274.502433065762, 0.999999266477104, 0.9999997409319424, 0.9999974917736537, 59.972501044233226, 59.97342959109841, 59.97648359587993, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 610.9915, 4.488753, 2742.682, 593.5599, 4.626691, 2746.448, 828.0099, 3.295374, 2728.044, 780.7361, 3.506191, 2740.458, 597.4067, 4.603939, 2747.019, 796.6779, 6.897618, 5494.881, 99.8114, 99.95438, 99.24756, 99.79169, 99.98324, 99.99398
197973.89728, 285.37014044535266, 284.9949802157381, 285.1056158223859, 21.970443044461426, 22.104870852999348, 22.0947954208397, 6251.496923216816, 6272.791575631764, 6268.2717123585135, 112.49340279566513, 2.3103766091817306, -10.773645582731433, 6240.912150533828, 6269.9579078515235, 6272.642881039923, 0.9999982846931873, 0.999999990320312, 0.9999988634113215, 59.97218973865389, 59.969801995284165, 59.974310771145156, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 616.0582, 4.447526, 2737.465, 590.0774, 4.646216, 2744.754, 826.7093, 3.300528, 2727.216, 779.571, 3.514281, 2737.888, 600.3251, 4.577275, 2747.833, 801.6085, 6.855866, 5495.634, 99.62745, 99.8764, 99.25444, 99.64283, 100.0, 100.0
197976.22656, 285.3367566663906, 284.9767175500365, 285.19750136395083, 21.970793825691924, 22.124033244073363, 22.084250715982094, 6238.322113915847, 6264.719986277423, 6269.417779022151, 112.55751984350673, 3.954622669402923, -7.271699095237182, 6244.655453136361, 6266.9807622287835, 6274.289789735449, 0.9999992066194255, 0.9999999265290467, 0.9999983096525682, 59.97270525983472, 59.973379244398366, 59.97288102298869, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 610.9915, 4.488396, 2742.295, 593.5988, 4.62706, 2746.338, 828.437, 3.289668, 2725.066, 779.0467, 3.514649, 2737.951, 600.3251, 4.576545, 2748.105, 801.6085, 6.855683, 5495.633, 99.81716, 99.94433, 99.22664, 99.64512, 100.0, 100.0
197978.53748000003, 285.24425058814296, 284.99281803919786, 285.0789015119854, 21.957503686453116, 22.08298570131394, 22.05600232736266, 6235.546493220287, 6264.504221908666, 6253.896605444433, 106.79609476990458, 6.520840362020863, -6.831523093303076, 6231.443233227123, 6267.783051443764, 6249.937606184335, 0.9999983041862973, 0.9999989827553644, 0.9999986466012544, 59.972895130392395, 59.975516100241066, 59.970990728789204, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.542829, 2747.137, 599.9219, 4.580642, 2747.991, 834.8622, 3.250276, 2713.623, 772.6968, 3.535242, 2730.981, 606.6389, 4.52687, 2746.04, 807.9307, 6.798367, 5492.75, 99.97944, 100.0, 98.75134, 99.39146, 99.94171, 99.95172
197980.91384000002, 285.3756675361515, 285.06559661073226, 285.1808678773162, 21.96765857063646, 22.09082008855243, 22.095512978062605, 6244.008160722022, 6274.066052152912, 6265.826369426677, 118.18004490179055, 4.990992687896778, -13.045448908043227, 6239.432435641386, 6275.427751020387, 6266.208588577462, 0.999997868657807, 0.999999273584755, 0.9999990343214933, 59.97205198059668, 59.966957960199174, 59.97130114282725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 610.9718, 4.488039, 2742.515, 593.5405, 4.62706, 2746.391, 828.8834, 3.287643, 2725.085, 779.0079, 3.514281, 2738.213, 600.3823, 4.577093, 2747.887, 801.6085, 6.855683, 5495.919, 99.81315, 99.94827, 99.17689, 99.63665, 100.0, 100.0
197983.26196, 285.2673292721854, 284.85883208087046, 285.0585343332415, 21.972524291595946, 22.08351388593555, 22.09814260809697, 6241.491314037304, 6271.685410616681, 6259.697410672342, 113.24546928248537, 4.042571519269586, -7.084897666181973, 6229.987868750651, 6277.866898247224, 6263.069209096754, 0.9999980807859502, 0.9999999761809144, 0.9999991756363952, 59.96709662813218, 59.96432115307901, 59.963597136470675, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.542829, 2747.08, 599.9219, 4.580642, 2748.21, 828.4175, 3.290404, 2725.293, 772.4444, 3.535793, 2730.695, 606.4863, 4.525957, 2745.934, 801.5687, 6.855866, 5495.496, 99.97734, 100.0, 99.21273, 99.42035, 99.93575, 100.0
197985.56232000003, 285.2046057432208, 285.0167785524152, 285.12393083919636, 21.950907490008138, 22.12733584536078, 22.096271702813542, 6238.79435591184, 6274.157199324406, 6269.698200550455, 112.84502264794855, 5.497327622451621, -9.576562953795928, 6248.628891470309, 6268.186490068673, 6267.359251659818, 0.9999983602069313, 0.9999998439890934, 0.9999986184491003, 59.96431592507203, 59.9576174045633, 59.96117435385552, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.4135, 4.592621, 2748.098, 606.1476, 4.530909, 2746.266, 822.2446, 3.326298, 2735.124, 766.7936, 3.552709, 2725.518, 611.3503, 4.489249, 2743.246, 798.1093, 6.885715, 5495.681, 100.0, 99.9458, 99.53414, 99.17461, 99.80816, 100.0
197987.91540000003, 285.31328169014716, 285.0159536213097, 285.09886703239334, 21.972204300365007, 22.098372818844695, 22.08431702948044, 6240.532467209168, 6262.7095901326975, 6263.996739152979, 114.27485049071527, 5.642196382380007, -11.086372301176198, 6239.596630779638, 6267.829088530476, 6276.332098585818, 0.9999987979422044, 0.9999999704505788, 0.9999991164011081, 59.95652453696174, 59.95949428915885, 59.96026291386333, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7222, 4.542829, 2747.022, 599.9219, 4.581379, 2747.99, 828.6116, 3.290036, 2725.729, 772.7939, 3.535242, 2731.864, 606.6007, 4.527236, 2746.15, 801.6085, 6.855683, 5495.637, 99.98116, 100.0, 99.20033, 99.43544, 99.94351, 100.0
197990.24316, 285.142705425328, 284.82133866960856, 285.0504358737613, 21.961802698636948, 22.09540097382328, 22.048222436424407, 6235.675435234476, 6263.666292263963, 6253.956200873343, 104.81266657586548, 8.252379583398124, -8.860727501940573, 6236.951905561263, 6268.281683275111, 6251.769921032275, 0.9999991883044592, 0.9999983385279355, 0.9999990102373749, 59.95956077303028, 59.9563697043348, 59.95589574350848, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 606.5162, 4.52516, 2745.496, 596.4005, 4.606614, 2747.016, 832.164, 3.261505, 2716.014, 778.6001, 3.516304, 2738.217, 600.306, 4.577641, 2747.994, 807.9307, 6.79855, 5492.979, 99.94269, 99.98342, 98.89809, 99.64528, 100.0, 99.95587
197992.61472, 285.0460551343738, 284.98714578652454, 285.1823446295642, 21.96186156552644, 22.103369338611696, 22.107897476592683, 6245.654758585475, 6270.839992089684, 6268.3957633697055, 112.7785649220375, 3.7066381859388002, -7.301685773684312, 6245.835699488669, 6269.9874293096345, 6271.746746230698, 0.999998792964454, 0.9999999743491607, 0.9999989660765822, 59.95620951366175, 59.96073391442806, 59.966889242379864, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 605.8657, 4.539081, 2746.966, 599.9219, 4.580642, 2748.048, 828.7476, 3.287643, 2725.132, 772.7745, 3.534874, 2731.213, 606.6198, 4.526322, 2746.043, 801.6085, 6.855683, 5495.747, 99.96874, 100.0, 99.17857, 99.41335, 99.93771, 100.0
197995.12360000002, 285.42598249913357, 285.16114588048816, 285.3646427235011, 21.98160197941794, 22.109933960659415, 22.088416663094016, 6248.699874911764, 6275.208852431164, 6272.729606948241, 111.15116050172605, 6.057076002373378, -5.950087227048243, 6249.8843361646095, 6271.334773488935, 6269.871638662344, 0.9999990527965127, 0.9999993220819037, 0.9999992235440894, 59.962281329202476, 59.96396834654202, 59.959045196424604, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6237, 4.543899, 2747.356, 593.4626, 4.626323, 2746.338, 828.3981, 3.289484, 2725.497, 779.0856, 3.514465, 2738.219, 600.3823, 4.577458, 2748.103, 801.5488, 6.855683, 5495.573, 99.98136, 99.95037, 99.1959, 99.6649, 100.0, 100.0
197997.43896000003, 285.2859516138718, 284.9664586055917, 285.20503569192675, 21.944741789966844, 22.10417155847906, 22.09791510573483, 6245.162495890415, 6273.529923595563, 6274.890115552205, 113.18660820437663, 6.469839557312298, -12.648483254031817, 6246.322061534883, 6273.468858991528, 6275.929963118929, 0.9999991033269662, 0.999999934814228, 0.9999979712395964, 59.9628890376115, 59.965756524879744, 59.96780039217745, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.4923, 4.592085, 2748.152, 587.3147, 4.667583, 2741.43, 822.1863, 3.326483, 2734.959, 785.3577, 3.492769, 2743.054, 594.1449, 4.622384, 2746.451, 795.3856, 6.908239, 5494.706, 100.0, 99.77558, 99.53622, 99.83278, 99.95447, 99.98729
197999.72788000002, 285.2389119272499, 285.02066206068935, 285.01886747046757, 21.971074772188278, 22.09182621081528, 22.093109537038448, 6241.709794455082, 6259.823085266652, 6267.145483809018, 114.04350432417141, 4.224044121545148, -10.437664975376265, 6240.9864539477885, 6272.588166297605, 6271.068851803183, 0.9999982216351457, 0.9999994559256802, 0.9999981749801901, 59.96321941064232, 59.9635194900086, 59.964223253057014, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7025, 4.543364, 2747.132, 593.5988, 4.626691, 2746.396, 828.631, 3.289484, 2725.154, 779.0273, 3.514465, 2738.106, 600.3442, 4.577093, 2747.773, 801.6085, 6.8555, 5495.866, 99.97927, 99.95049, 99.17937, 99.63876, 100.0, 100.0
198002.11856, 285.54651202845434, 285.19965496657636, 285.28704733823315, 21.95047118141773, 22.092227230445044, 22.041499776935527, 6236.294318203137, 6271.134561817973, 6258.09820367591, 107.23599996737642, 9.660542604671718, -14.393108345546352, 6236.705690875104, 6267.698703889536, 6247.188155544286, 0.9999984271333359, 0.9999988927674912, 0.999999589249903, 59.961527376291286, 59.95837214254691, 59.958931969729754, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.542829, 2746.97, 593.5405, 4.625402, 2746.677, 829.6987, 3.281016, 2723.315, 776.3087, 3.523658, 2734.274, 604.2164, 4.546229, 2747.009, 806.7378, 6.809537, 5492.629, 99.97336, 99.95029, 99.11252, 99.55025, 99.97636, 99.96088
198004.51840000003, 285.0394004891917, 284.9059578183914, 285.0681602887931, 21.99431769182295, 22.113329153003974, 22.097416882350544, 6242.617091784292, 6274.5764113721025, 6268.186377414356, 113.35584385387574, 7.572227246214879, -8.306047907893344, 6249.830569801282, 6274.961764529847, 6277.091478875515, 0.9999985938685447, 0.9999996309231849, 0.9999993083155738, 59.96272900987096, 59.95758937725242, 59.95656895918484, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 609.4537, 4.506421, 2744.918, 596.8479, 4.608272, 2747.188, 830.0676, 3.283409, 2724.936, 778.9691, 3.514649, 2737.941, 600.3823, 4.578006, 2747.994, 801.6085, 6.8555, 5495.574, 99.88595, 99.98345, 99.13254, 99.65534, 100.0, 100.0
198006.84172000003, 285.21579362815186, 284.8450066585306, 284.94537010628426, 21.982312168710173, 22.122050395840922, 22.1096074257216, 6246.127255820269, 6278.918603026652, 6266.935367496908, 111.18705445559726, 1.559550345969683, -10.585006418582907, 6251.683779263308, 6274.165423053387, 6268.867349059657, 0.9999982288453624, 0.9999999360607816, 0.9999979617411393, 59.961600449539105, 59.965106708489266, 59.963658681061474, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7814, 4.542115, 2747.194, 599.9608, 4.581195, 2747.992, 828.437, 3.289668, 2725.736, 779.0661, 3.514465, 2738.339, 606.6389, 4.526505, 2745.992, 801.6283, 6.855866, 5495.579, 99.97718, 100.0, 99.22539, 99.65925, 99.93974, 100.0
198009.31920000003, 285.3681726027473, 284.9590796155807, 285.0466296548263, 21.972214717243464, 22.10847286634943, 22.100365113785177, 6240.325835550362, 6278.4576587179545, 6267.183741164844, 113.72909835166524, 9.108293243945809, -10.535449853348155, 6251.900792419425, 6275.471561302761, 6270.56689914964, 0.9999977907464468, 0.9999991311997436, 0.9999983467524137, 59.9653368944503, 59.966898732189705, 59.96862621359068, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.3346, 4.592443, 2747.932, 606.2838, 4.529988, 2746.548, 822.3028, 3.326114, 2735.066, 785.3771, 3.492401, 2742.938, 612.8954, 4.471352, 2740.434, 795.4055, 6.908239, 5494.819, 100.0, 99.94576, 99.54013, 99.8266, 99.73538, 99.99142
198011.6944, 285.16981366232744, 284.9427145555894, 285.27402312934123, 21.990358794968532, 22.10937146837186, 22.11591761267318, 6238.847171003009, 6274.3870084702185, 6270.031338045414, 112.5608297486524, 5.2584206989531594, -10.698189105824895, 6241.832593092701, 6271.32381696549, 6264.296447589524, 0.9999966951487015, 0.9999998013454301, 0.9999989140416673, 59.96655954664836, 59.96746687135329, 59.97639512974838, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7025, 4.543899, 2747.185, 599.9413, 4.580458, 2748.104, 828.4952, 3.289668, 2726.423, 778.9691, 3.514649, 2738.219, 606.6389, 4.526322, 2745.827, 801.6085, 6.855683, 5495.691, 99.98759, 100.0, 99.22556, 99.65486, 99.9416, 100.0
198014.10832000003, 285.37375286696994, 285.0794338155503, 285.1779127446925, 21.949555972350478, 22.083657448267473, 22.025886613274967, 6233.939839458686, 6263.111689063522, 6248.005600601075, 107.9898247367255, 3.967440953154835, -8.1284070819911, 6234.590461753297, 6263.231239150923, 6253.673465279768, 0.9999999206740187, 0.9999986706011026, 0.9999993802205901, 59.969890185390426, 59.97567016417141, 59.970738405273906, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7222, 4.54265, 2747.132, 599.9413, 4.580458, 2748.047, 828.4175, 3.289484, 2725.775, 778.7943, 3.515201, 2736.626, 605.0557, 4.539654, 2747.27, 804.8093, 6.824003, 5494.243, 99.97926, 100.0, 99.17812, 99.62547, 99.98454, 99.985
198016.53144000002, 285.2247255647489, 285.00859076953975, 285.1904092473524, 21.974429412503618, 22.12100122975707, 22.125146800701824, 6244.2934870546105, 6264.548381644707, 6266.305716199184, 110.57496693473325, 7.284688537951752, -13.842111674171974, 6250.900175808919, 6268.138322956245, 6268.8016968966585, 0.9999985640665973, 0.9999997626516738, 0.9999981412105783, 59.97135519241374, 59.974728684356855, 59.96804693379146, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 611.0112, 4.488396, 2743.313, 594.7078, 4.613614, 2747.188, 832.0864, 3.27034, 2721.05, 777.2214, 3.519246, 2737.438, 606.2764, 4.528149, 2745.94, 801.6085, 6.855683, 5495.633, 99.8299, 99.9813, 99.00021, 99.61605, 99.94362, 100.0
198018.83028000002, 285.3816825495327, 284.96306511318045, 285.14251378249213, 21.986584696713305, 22.11269210895867, 22.092042484693792, 6232.700484444039, 6271.3748913792115, 6273.254592363483, 113.58019671669831, 2.9430280802603193, -12.119474248280767, 6245.144063053585, 6272.015385807443, 6264.847020748868, 0.9999980869443463, 0.999999254738895, 0.9999980590150103, 59.98301287169818, 59.978467320499696, 59.9809318646451, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6434, 4.543364, 2747.137, 594.7078, 4.623376, 2746.395, 828.534, 3.289484, 2725.075, 772.5609, 3.533771, 2731.868, 600.2679, 4.577458, 2747.884, 801.6283, 6.855683, 5495.746, 99.97751, 99.95243, 99.19003, 99.42375, 100.0, 100.0
198021.1698, 285.26087014886207, 284.9526106937547, 285.04639217848336, 21.95647744208378, 22.089583215770766, 22.077117977947303, 6236.724879098513, 6266.392104661692, 6262.17245593234, 110.26510792803538, 6.140223911727844, -11.9012319420002, 6246.109096990349, 6270.439243004286, 6266.146130124584, 0.9999984807112167, 0.9999996405318948, 0.9999993388454507, 59.98410816632395, 59.97658128359127, 59.978414137989, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.8078, 4.591372, 2747.875, 587.2952, 4.667952, 2741.482, 822.2252, 3.326483, 2735.014, 766.5411, 3.553628, 2723.925, 594.0876, 4.622931, 2746.456, 795.3856, 6.908056, 5494.706, 100.0, 99.7676, 99.54209, 99.13289, 99.95464, 99.99142
198023.53856000002, 285.29074765835446, 285.0276379485527, 285.1168902764455, 21.976926220848085, 22.13370310415142, 22.093060894137974, 6243.787480550969, 6265.926529339693, 6270.560581504451, 111.77220978203741, 7.477780420938643, -11.375047749256055, 6250.171944185706, 6270.259884839714, 6267.2374593843715, 0.999999140107272, 0.999999483832985, 0.9999988528592078, 59.98166872325317, 59.975383540232876, 59.97759967205709, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6434, 4.54265, 2747.194, 593.4821, 4.626507, 2746.229, 828.4952, 3.289852, 2725.795, 772.6191, 3.535242, 2731.32, 600.306, 4.577275, 2747.832, 801.6085, 6.855866, 5495.519, 99.97734, 99.94622, 99.20272, 99.41823, 100.0, 100.0
198025.87848, 285.09990105709204, 284.9136129258206, 284.90136698498327, 21.957593673454994, 22.12564932953334, 22.101351464923596, 6238.288381922314, 6268.958571520314, 6266.188043758725, 105.83957925183313, 12.98037487572276, -5.246871136523168, 6230.5725175658135, 6263.085919322262, 6256.360691479974, 0.9999996456256932, 0.9999989296700423, 0.9999976076061365, 59.97496684820164, 59.97745391877254, 59.97761966224513, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7814, 4.542115, 2747.084, 593.521, 4.626876, 2746.284, 828.3399, 3.290588, 2725.394, 772.7162, 3.534322, 2731.602, 600.2107, 4.577458, 2747.941, 801.6085, 6.855317, 5495.573, 99.98535, 99.94839, 99.1895, 99.41404, 100.0, 100.0
198028.24984, 284.97415987626, 284.727457937674, 284.9421631200749, 21.978120739775186, 22.118678208121715, 22.104883917288234, 6242.776703465366, 6275.213012456692, 6271.226294876745, 114.61091328643329, 3.628802933771567, -9.273789554903033, 6243.38049727616, 6268.043130931417, 6269.623412338628, 0.9999987153001254, 0.9999998122045465, 0.9999979250281362, 59.97153783720034, 59.968352282563465, 59.966501572301404, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 611.0507, 4.488039, 2742.51, 599.9219, 4.580642, 2748.044, 834.8428, 3.25046, 2714.021, 778.7943, 3.514833, 2737.928, 606.2001, 4.535454, 2746.792, 805.9823, 6.822172, 5494.514, 99.81714, 100.0, 98.76365, 99.59902, 99.9669, 99.98381
198030.61536000003, 285.15425232069947, 284.833421512573, 284.8667975898202, 21.99440529246292, 22.115636969963738, 22.120176056127622, 6245.061974931247, 6265.7608438835705, 6271.721890810275, 110.98125357116896, 7.349585038631631, -11.858432026291666, 6244.117020521918, 6270.936981586958, 6274.90754468823, 0.999999010649193, 0.999999491489524, 0.9999987950934178, 59.96428977771455, 59.96700610501498, 59.96542349946309, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7617, 4.543007, 2747.136, 594.2798, 4.619324, 2747.187, 828.3981, 3.290956, 2725.664, 775.8815, 3.52329, 2736.281, 605.0557, 4.534906, 2746.585, 801.6085, 6.855683, 5495.579, 99.97942, 99.96695, 99.18381, 99.58435, 99.96117, 100.0
198032.93980000002, 285.13153995838576, 285.0275992030142, 285.11024611521833, 22.004315245673965, 22.12826879244791, 22.12862684943835, 6241.675020830589, 6280.214350985222, 6273.455102024637, 112.10509670845477, 7.6206944877371825, -11.651564437628622, 6246.36232214441, 6275.274798180487, 6271.867820866819, 0.9999986881638103, 0.9999996356343025, 0.9999985598508915, 59.9676413039254, 59.967311207360794, 59.96520484988041, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 603.1056, 4.559247, 2747.822, 602.918, 4.551355, 2747.5, 823.8752, 3.316911, 2734.146, 785.1442, 3.493321, 2743.116, 612.7809, 4.472265, 2740.376, 795.4055, 6.908056, 5494.818, 100.0, 99.99869, 99.47959, 99.8331, 99.73156, 99.98935
198035.30000000002, 285.12160607993405, 284.80625433537256, 284.9511488155535, 21.99431228536831, 22.103538902157876, 22.09981880307894, 6243.465385421408, 6273.651589392831, 6268.551223592271, 110.02718358677635, 4.2355707187039116, -8.859465965731033, 6248.824173579227, 6274.587689224128, 6273.938638985319, 0.9999981792812763, 0.9999995051200888, 0.9999989507337412, 59.96506613181583, 59.966008376323856, 59.96651987704756, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 603.4802, 4.54729, 2747.198, 599.883, 4.580826, 2748.05, 828.534, 3.2893, 2725.108, 779.0661, 3.514097, 2737.558, 606.5816, 4.525957, 2746.042, 801.6085, 6.8555, 5495.747, 99.99201, 100.0, 99.20042, 99.65338, 99.93176, 100.0
198037.73084, 285.1004786802814, 284.77142383338304, 284.9116664320143, 21.999294521659593, 22.116851890332626, 22.112028077342174, 6248.981911370534, 6277.2473109765015, 6271.44292672765, 109.66457875113281, 5.991169503476613, -12.19526706791271, 6239.508108003683, 6273.485788910914, 6271.588451250436, 0.9999983064537963, 0.9999997488571964, 0.9999986466329145, 59.96709048109974, 59.966455700546604, 59.96490392289723, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7025, 4.542115, 2747.027, 599.9219, 4.580274, 2747.877, 828.5534, 3.289484, 2725.903, 779.0079, 3.515568, 2738.508, 606.5816, 4.526688, 2746.261, 801.5886, 6.855683, 5495.807, 99.98535, 100.0, 99.20433, 99.64493, 99.93565, 100.0
198040.16420000003, 285.23092170323804, 284.8199398030904, 285.0163880706003, 21.999035678666566, 22.124234210517148, 22.092727594311608, 6248.499478956015, 6277.291923583885, 6262.769118825754, 103.73512745973085, 15.280929007187297, -9.929632299220202, 6245.273014283163, 6279.325773528334, 6262.4831040271465, 0.9999992006444275, 0.9999997066094737, 0.9999988462132164, 59.9591140061244, 59.962521048017116, 59.959778991216005, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 611.0507, 4.488396, 2742.515, 593.5405, 4.626691, 2746.224, 834.8622, 3.249908, 2713.735, 772.658, 3.535058, 2731.204, 600.3442, 4.577458, 2748.046, 807.9307, 6.79855, 5493.025, 99.80913, 99.94622, 98.7556, 99.4199, 100.0, 99.95168
198042.55676, 285.26379694156776, 284.99302986054204, 285.0934415525193, 21.99836626543257, 22.14389233652441, 22.130466537483557, 6250.294351645958, 6282.699821181992, 6272.3540289960365, 110.25815200836996, 6.683393523240966, -14.911435302331029, 6238.069213380617, 6272.791396291852, 6276.5685752793415, 0.9999989441525127, 0.9999993734555099, 0.9999986735978603, 59.96388335374151, 59.96504318830254, 59.96376276387311, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.543542, 2746.97, 599.9413, 4.580458, 2748.101, 828.4564, 3.290772, 2725.963, 778.9885, 3.514465, 2737.991, 605.1701, 4.544403, 2747.221, 801.6085, 6.855683, 5495.752, 99.97338, 100.0, 99.1922, 99.64658, 99.9825, 100.0
198044.91636, 285.034261551447, 284.8775729188313, 284.96926653940994, 21.981442294501264, 22.123751613182158, 22.12745718323359, 6246.879752915403, 6273.804952048326, 6274.403994858225, 115.78437147756495, 4.959608790055881, -9.812686714484471, 6245.699253168322, 6284.187648641519, 6273.6727857070155, 0.9999981911388895, 0.999999798911995, 0.9999982412358932, 59.95726529613621, 59.96261600078425, 59.960133051690136, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7222, 4.542829, 2747.246, 592.9568, 4.63277, 2745.437, 826.4375, 3.302001, 2730.473, 782.3478, 3.503066, 2741.626, 595.7472, 4.614531, 2746.628, 795.6639, 6.907689, 5494.819, 99.97734, 99.92775, 99.35939, 99.77454, 99.9609, 99.98731
198047.27844000002, 285.25087176899336, 284.9720587836894, 284.86394947641884, 22.002164430784582, 22.132431826833905, 22.107663765723153, 6244.526680414279, 6268.91450817033, 6268.109988845374, 111.2010337196707, 4.787339041664836, -8.46898780924937, 6252.318149999526, 6279.3933760791215, 6274.770093171099, 0.9999976640492415, 0.9999992340225997, 0.9999985176241738, 59.95827027753681, 59.96251380173519, 59.9613184559767, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 601.6664, 4.567278, 2747.864, 591.2836, 4.637928, 2745.548, 828.0681, 3.288748, 2725.285, 779.105, 3.514281, 2738.164, 600.3633, 4.577093, 2748.105, 801.5687, 6.855866, 5495.633, 100.0, 99.92161, 99.17545, 99.65289, 100.0, 100.0
198049.66924000002, 285.2069845973453, 284.9988184452661, 285.08156904135365, 22.010787145334383, 22.14553297263214, 22.09842068134049, 6243.764726560648, 6275.543249458835, 6272.639245464139, 112.62389206598073, 4.767497765479675, -9.455928222901093, 6240.746194150795, 6278.980169870974, 6265.902024287167, 0.9999990903153195, 0.999999782188308, 0.9999982794882131, 59.96762071699407, 59.96354760119167, 59.962094344863615, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.543721, 2747.132, 593.4626, 4.627244, 2746.167, 828.4175, 3.291141, 2725.902, 779.0856, 3.514465, 2737.853, 600.1916, 4.577458, 2747.885, 801.6085, 6.855683, 5495.692, 99.98359, 99.95036, 99.18008, 99.64088, 100.0, 100.0
198052.01492000002, 284.8945872463799, 284.652610876994, 284.9379313290581, 21.9740054924287, 22.104411009379703, 22.066511626961862, 6228.146601188768, 6269.862880388348, 6259.230181572082, 113.75530786444892, 8.6146328681657, -10.771808799332575, 6237.171167071129, 6275.844142903409, 6255.631439074736, 0.9999994995040471, 0.9999984368139915, 0.9999985884684208, 59.96474252412716, 59.964122734973486, 59.96565145170901, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 611.0309, 4.488217, 2742.515, 599.9219, 4.580826, 2748.216, 834.9011, 3.249908, 2713.396, 772.6774, 3.535242, 2731.485, 606.6389, 4.52687, 2746.045, 807.9307, 6.79855, 5492.979, 99.81123, 100.0, 98.76999, 99.40981, 99.93969, 99.9528
198054.37968, 285.19927336237765, 284.77127554354007, 284.9346951402899, 22.006949313362405, 22.13691403578995, 22.118737223401332, 6242.218743115246, 6268.150370202062, 6267.72340507297, 109.86612286353966, 5.867643446162219, -10.934311324896782, 6242.166478518994, 6270.617763589744, 6272.660957120694, 0.9999986179980973, 0.999999762119768, 0.9999992277200495, 59.965389144559346, 59.9667193777595, 59.967505284937104, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7222, 4.543185, 2747.079, 593.5599, 4.626691, 2746.286, 828.8058, 3.2893, 2725.082, 779.0273, 3.515201, 2738.058, 600.3633, 4.577823, 2747.779, 801.6283, 6.855683, 5495.806, 99.97734, 99.94848, 99.19611, 99.649, 100.0, 100.0
198056.68896000003, 285.1032604072578, 284.8605340730363, 285.06395867093073, 21.967976796637018, 22.099746953154188, 22.08938492923284, 6236.597120937593, 6266.241517673994, 6272.500773448919, 110.49621871747786, 5.825077521950632, -10.49640316028399, 6249.319861531208, 6264.504554016712, 6261.268688688328, 0.9999990187386086, 0.9999998701603732, 0.9999967136627324, 59.9590743795272, 59.95842743215732, 59.969494744414774, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.5645, 4.542471, 2747.247, 599.9413, 4.580642, 2747.99, 828.9222, 3.286907, 2725.097, 772.5027, 3.535242, 2730.606, 606.944, 4.523948, 2745.289, 800.177, 6.871798, 5495.564, 99.97735, 100.0, 99.19838, 99.37782, 99.9221, 100.0
198059.00908000002, 285.08761655311946, 284.931135993069, 284.91510793328894, 21.990819681836445, 22.120509791156238, 22.091602771450308, 6235.576337617036, 6269.8768880311145, 6272.723421161226, 107.83054909069631, 8.78969465556338, -13.95182613617817, 6236.150622394233, 6274.941849786849, 6267.326811555716, 0.9999981166829115, 0.9999999429365809, 0.9999982573513319, 59.97170015873329, 59.96836161446343, 59.97028765689991, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.4726, 4.592799, 2748.046, 606.2255, 4.529988, 2746.492, 823.0793, 3.317831, 2732.431, 768.9879, 3.545906, 2727.402, 609.1567, 4.509338, 2744.966, 800.1571, 6.868135, 5495.677, 100.0, 99.95598, 99.46428, 99.2612, 99.89266, 100.0
198061.36620000002, 285.18878927948884, 284.7715441932395, 284.920074499041, 21.99622503047375, 22.11255819637561, 22.08759937976442, 6240.0849237812845, 6271.1619020108055, 6266.477661832994, 112.06276432205186, 8.962272537478839, -8.609904837856675, 6242.463569922543, 6268.102861758518, 6265.170724450333, 0.9999972623468332, 0.9999990863033097, 0.999998827311766, 59.96751995838891, 59.97202570843355, 59.966617400348646, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7419, 4.544078, 2747.247, 599.9024, 4.581195, 2748.101, 828.3205, 3.290956, 2725.732, 772.7357, 3.535058, 2732.31, 606.6579, 4.526322, 2745.935, 801.6085, 6.8555, 5495.746, 99.97556, 100.0, 99.20042, 99.43984, 99.9416, 100.0
198063.77020000003, 284.96753005728687, 284.660308577789, 284.8808678043199, 21.97005262080781, 22.134981659747414, 22.093386176322763, 6234.908041437615, 6266.543822474407, 6253.232206787933, 102.95746484333495, 11.491136579675413, -10.55621811355013, 6235.257760766422, 6269.252740854224, 6256.164938574342, 0.9999990677942433, 0.9999993419047369, 0.9999977212862062, 59.969160275648555, 59.96824826976522, 59.97278937933735, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 608.9609, 4.501067, 2743.37, 594.0269, 4.625771, 2746.336, 834.7264, 3.251013, 2713.744, 779.105, 3.514833, 2738.276, 600.2679, 4.577275, 2747.832, 807.9307, 6.798367, 5492.747, 99.86903, 99.94207, 98.76413, 99.65372, 100.0, 99.95164
198066.12072, 284.99003382875316, 284.63490943595923, 284.85473926331986, 21.98009375263678, 22.138793944975962, 22.11524409652964, 6237.137006933184, 6273.107355381589, 6268.389755401044, 108.47365467951795, 7.782497255879321, -6.9331776709573205, 6239.815080826893, 6277.446054804849, 6269.516393195062, 0.9999992311724346, 0.9999997921039935, 0.9999988662689395, 59.96996289300336, 59.9691391195449, 59.97345254783799, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7025, 4.542829, 2747.184, 599.9219, 4.580458, 2747.987, 828.5534, 3.289484, 2725.896, 772.425, 3.535977, 2731.547, 606.5626, 4.526322, 2746.043, 801.6085, 6.8555, 5495.573, 99.98326, 100.0, 99.20638, 99.4582, 99.93963, 100.0
198068.51052, 285.22073128510414, 284.8436010781975, 285.04132141916165, 21.999331911194883, 22.155647718908675, 22.12846006396457, 6245.977271037474, 6276.041007398856, 6274.404949164178, 118.72358201702171, 2.9703795464110954, -9.059320908267182, 6245.033826292014, 6275.727695422377, 6272.801221481031, 0.9999985229766872, 0.9999996904870806, 0.999998343825477, 59.970040814900024, 59.97097566090842, 59.968142069372426, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7222, 4.54265, 2747.137, 593.4821, 4.626691, 2746.225, 828.9222, 3.287459, 2725.17, 779.105, 3.514281, 2737.889, 600.2488, 4.577641, 2747.725, 801.6681, 6.854951, 5495.465, 99.97945, 99.94626, 99.17027, 99.66848, 100.0, 100.0
198070.84444000002, 285.17541566585874, 284.8029740569386, 284.85514965253714, 21.989051947655195, 22.157065068521057, 22.104970553955987, 6236.73403553929, 6266.084206942292, 6268.281613706242, 115.74004318218613, 4.668008677320358, -11.030254984039175, 6244.156566801266, 6270.581696671722, 6265.904617103267, 0.999998639903422, 0.9999998666496135, 0.9999981213105077, 59.96953702702757, 59.96393284804747, 59.9683834974839, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.3937, 4.591193, 2747.994, 587.2563, 4.667768, 2741.375, 822.1863, 3.326851, 2735.071, 785.3383, 3.492953, 2743.155, 594.164, 4.622566, 2746.726, 796.1013, 6.897801, 5495.329, 100.0, 99.77362, 99.54466, 99.84092, 99.96448, 99.99863
198073.19892000002, 285.006602160628, 284.80068585602544, 284.9037359188881, 22.001511814451057, 22.137432008140227, 22.125706022926764, 6244.996314527822, 6275.917956962726, 6272.918432006836, 116.68069086980495, 5.3342676341166, -10.620911792784227, 6259.263424934804, 6264.381750564496, 6278.723594350506, 0.9999991534392653, 0.9999993370738054, 0.9999990586125155, 59.96998939971359, 59.9597006780425, 59.963719012476, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.7222, 4.54265, 2747.026, 593.5599, 4.62706, 2746.339, 828.5146, 3.289852, 2725.844, 779.0079, 3.515017, 2737.942, 600.3442, 4.576545, 2747.995, 801.6283, 6.855866, 5495.808, 99.97541, 99.94827, 99.18781, 99.64479, 100.0, 100.0
198075.56208, 285.0750171913276, 284.83377287064224, 284.85521533886214, 21.96950726133213, 22.108795738045654, 22.06526196511653, 6228.434501051601, 6261.716768745309, 6251.386316583324, 107.63282084289654, 7.658735294686494, -10.437909560171647, 6236.245576691813, 6267.58500048311, 6250.856351382643, 0.9999993912309433, 0.9999988881346276, 0.999998658477326, 59.96814606454045, 59.96191478445219, 59.96664936934493, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 605.0771, 4.534976, 2746.542, 595.4471, 4.609561, 2747.531, 830.6887, 3.27126, 2718.277, 773.7066, 3.533035, 2731.748, 606.3337, 4.527783, 2746.043, 807.9108, 6.79855, 5492.691, 99.97219, 99.99376, 99.01152, 99.43562, 99.93963, 99.94858
198077.89528000003, 284.9649403741303, 284.7953197930496, 284.8776205226054, 21.970049487298265, 22.13150261026749, 22.112790642548546, 6240.331556196337, 6274.626889650255, 6275.341175166583, 111.38338362317631, 5.588379356035148, -13.546686565207665, 6250.835437281064, 6278.842269035083, 6275.079115570147, 0.9999984012597776, 0.9999994498961169, 0.9999978154041617, 59.95786936443633, 59.95597179562104, 59.95759211618242, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 607.1274, 4.522483, 2746.428, 595.0386, 4.620429, 2746.51, 828.8446, 3.287643, 2725.313, 779.0856, 3.514281, 2738.052, 600.2297, 4.577823, 2748.043, 801.6085, 6.855317, 5495.518, 99.94684, 99.96062, 99.1745, 99.65909, 100.0, 100.0
198080.24152, 285.0923135728159, 284.9264445501963, 285.0151644236075, 21.963662750933175, 22.1228802683873, 22.09079552175997, 6240.240391805328, 6270.772366275572, 6268.364012606115, 110.91695085025185, 2.2002945443655335, -10.06538984145891, 6236.655889864466, 6268.95103733465, 6269.841185280793, 0.9999981458927367, 0.999999694800677, 0.9999995658993892, 59.95702869102546, 59.95629713580396, 59.958369737819545, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 604.6828, 4.542829, 2747.132, 599.9413, 4.580274, 2747.991, 828.4952, 3.289668, 2725.849, 772.7939, 3.534874, 2732.167, 606.6961, 4.527418, 2745.989, 801.6085, 6.855683, 5495.805, 99.97925, 100.0, 99.20469, 99.42781, 99.94571, 100.0
198082.58116000003, 285.1840587360691, 284.92323634683004, 285.00361952240036, 21.97135856356789, 22.085881614007132, 22.10092779484016, 6238.632552430354, 6267.714189527722, 6259.807470587502, 112.57103006414977, 3.7358092180011226, -11.421378496233956, 6246.717485524813, 6273.077406185716, 6265.217768522532, 0.9999984111373497, 0.9999996550444644, 0.9999993594567299, 59.954521298923204, 59.95375408516117, 59.95944800025412, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 600 800], 5500.0, [], 598.4923, 4.59155, 2748.151, 606.2255, 4.530172, 2746.264, 822.2057, 3.32593, 2735.187, 766.3664, 3.553996, 2723.764, 612.8, 4.472083, 2740.329, 795.4055, 6.908422, 5494.7, 100.0, 99.95806, 99.53157, 99.1348, 99.73165, 99.99142
