TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
199159.85976000002, 284.7191539129734, 284.56473109231337, 284.73330095606985, 22.067860640995907, 22.206975046051486, 22.181534072527352, 6255.0049239003265, 6284.296253619445, 6282.548958904707, 113.50655130538007, 6.416008270583916, -9.714161863254958, 6254.573177848594, 6284.281299791545, 6275.114717700854, 0.9999983436961153, 0.9999993511651212, 0.9999991393841101, 60.00499403547888, 60.003743035589075, 60.00172567202455, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.9051, 4.533013, 2746.656, 599.6884, 4.582116, 2748.099, 824.2634, 3.31415, 2732.073, 779.105, 3.513913, 2737.527, 793.2852, 3.462708, 2746.972, 817.8315, 6.700031, 5479.56, 99.96002, 100.0, 99.42716, 99.65241, 99.97344, 99.70746
199162.23368, 284.69108524012086, 284.46166322252066, 284.57412562594135, 22.075327183684585, 22.186855642606385, 22.187196071316148, 6249.30402405618, 6279.787562788419, 6283.295474036736, 113.16580742696533, 5.5883761281875195, -11.260309325652116, 6251.033999359105, 6280.011814762202, 6279.963136468286, 0.9999985983685997, 0.9999994415739359, 0.9999985973369891, 60.001987635390456, 60.00557738800913, 60.00872875857946, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.5964, 4.582983, 2748.007, 593.307, 4.628717, 2746.059, 818.0516, 3.349123, 2739.521, 785.2995, 3.492769, 2742.983, 787.1049, 3.487363, 2744.151, 811.728, 6.762475, 5489.611, 100.0, 99.94624, 99.7022, 99.82827, 99.88146, 99.88413
199164.59496000002, 284.7473771641802, 284.5908661530044, 284.76006858648026, 22.04231945908818, 22.208879982683918, 22.167722551096197, 6238.8264068416765, 6282.752533483688, 6282.874181502888, 111.72340011205779, 6.2162802867728715, -8.409609246674108, 6256.208822495812, 6286.111584784159, 6280.239221899846, 0.9999987023502471, 0.9999999086175694, 0.9999986050391346, 60.0036427517404, 60.00456299541943, 60.00203078524236, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.9248, 4.532834, 2746.656, 599.5133, 4.583221, 2748.153, 824.3022, 3.314334, 2732.181, 779.1438, 3.514465, 2737.963, 793.3233, 3.462343, 2746.92, 817.7719, 6.700947, 5479.442, 99.96193, 100.0, 99.43512, 99.64866, 99.97158, 99.71467
199166.90980000002, 284.76229401826265, 284.6259772845592, 284.72349345928785, 22.037858823991343, 22.15411958015646, 22.125428333015627, 6250.31807769553, 6276.154326713168, 6266.792752744809, 114.4667369219726, 4.623807181238135, -8.525141938317347, 6232.478463082347, 6267.439739778271, 6256.735579819255, 0.9999993126154018, 0.9999988824154068, 0.9999997839752693, 60.00886965786314, 60.00535921402039, 60.007122542315194, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8262, 4.533191, 2746.767, 599.6495, 4.583221, 2747.932, 824.2828, 3.31415, 2732.127, 778.9108, 3.514465, 2738.169, 793.5522, 3.461612, 2747.36, 819.1238, 6.686297, 5474.245, 99.95795, 100.0, 99.43316, 99.64283, 99.98512, 99.63684
199169.27364000003, 284.74088635148536, 284.5252813627606, 284.6917599674416, 22.03464786218305, 22.18259363595131, 22.174662408764142, 6254.32220365952, 6286.514163212778, 6287.809051653358, 114.69733311488608, 7.7048608126233376, -8.799838832401065, 6256.842141549374, 6283.008164192867, 6282.6393374502595, 0.9999979969846655, 0.9999999283593111, 0.9999999645639782, 60.00826836719416, 60.0065816532311, 60.00562193011095, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 612.1547, 4.478402, 2741.212, 605.9142, 4.532751, 2746.769, 829.2911, 3.28525, 2726.203, 775.299, 3.525129, 2736.019, 795.6886, 3.454673, 2747.234, 819.1238, 6.691791, 5478.47, 99.76381, 99.95176, 99.16623, 99.55075, 99.98298, 99.68257
199171.62648, 284.8369619928168, 284.6116950301533, 284.73714874177585, 22.045782531230817, 22.19706780361869, 22.170032287543172, 6252.064996125208, 6287.709245688849, 6279.033243429583, 115.72173070373026, 6.409965732892033, -11.413094526737495, 6255.247204131769, 6285.291249134616, 6275.9454284790945, 0.9999988156167318, 0.9999998867846167, 0.9999985054392798, 60.00025835854005, 60.00061077173742, 60.00007742597104, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8657, 4.533191, 2746.555, 599.5911, 4.583221, 2747.935, 824.3411, 3.313966, 2732.466, 778.9496, 3.514833, 2737.959, 793.3233, 3.462525, 2747.247, 817.8315, 6.698017, 5478.985, 99.96597, 100.0, 99.42685, 99.65323, 99.98344, 99.70335
199173.93056, 284.7689073161528, 284.56502788718706, 284.7799184218233, 22.052211285993096, 22.174118452709173, 22.185750663997432, 6254.375924682552, 6283.895077780671, 6279.075528570465, 111.55405296027402, 3.257041823327654, -8.994927053421634, 6254.458125009581, 6285.0873890940575, 6283.621211931348, 0.9999985561812403, 0.9999997868049845, 0.9999985164236206, 59.999619028234406, 59.997287182425765, 59.998093382677276, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 601.351, 4.56942, 2747.877, 594.2214, 4.626139, 2746.057, 818.2457, 3.348571, 2739.47, 785.3966, 3.492585, 2743.272, 787.0859, 3.486815, 2744.046, 811.3502, 6.764489, 5488.573, 100.0, 99.94014, 99.70824, 99.83669, 99.87672, 99.89247
199176.23032, 284.7298222895695, 284.5537890787774, 284.6706591585986, 22.065643167697594, 22.20293225628214, 22.16818604215761, 6259.436683334001, 6281.723944331317, 6279.7702897544095, 110.10569249993006, 2.4298089789904225, -13.119244733181858, 6250.564219394489, 6286.299039638216, 6273.455520580031, 0.9999991355894298, 0.9999996384481527, 0.9999986788086246, 59.99830748909668, 59.99679393120157, 59.99319742868361, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8657, 4.533727, 2746.603, 599.6301, 4.582668, 2747.932, 824.2828, 3.314334, 2732.298, 779.0079, 3.514465, 2738.169, 793.3043, 3.462525, 2747.133, 817.9309, 6.699299, 5479.615, 99.96595, 100.0, 99.43937, 99.65291, 99.97929, 99.71268
199178.52276000002, 284.73655530957984, 284.5192434175199, 284.7685070504234, 22.063404967035236, 22.198160740014586, 22.175835914940894, 6246.7251703391, 6279.531778866402, 6279.190968772926, 111.02627842375148, 4.442922062930393, -8.05107361815999, 6251.125383589548, 6281.220453365762, 6279.691856673913, 0.9999977436350563, 0.9999993524902386, 0.9999980803586883, 59.99678922868039, 59.996324545695494, 60.000198521870146, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7277, 4.534083, 2746.437, 599.6689, 4.582668, 2747.986, 824.3217, 3.314334, 2732.626, 778.8525, 3.514833, 2737.875, 793.3615, 3.462708, 2747.137, 818.0104, 6.6982, 5479.388, 99.96805, 100.0, 99.42499, 99.65602, 99.97564, 99.70641
199180.92048000003, 284.7405274434077, 284.5237253818665, 284.7346005717541, 22.04801055827895, 22.187560430632487, 22.184115944271518, 6249.475004814921, 6278.343173159082, 6281.1685437199485, 114.3396863361329, 4.3159640023577595, -6.508791628619747, 6249.409931008181, 6288.404733168217, 6277.426979774021, 0.9999993278351048, 0.9999991495010839, 0.9999997711624505, 59.99326594834081, 59.99442610996604, 59.99874065106099, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 612.1349, 4.478402, 2741.369, 605.9142, 4.532198, 2746.378, 830.6111, 3.276599, 2722.287, 772.7357, 3.535242, 2731.971, 799.5798, 3.436958, 2748.191, 824.1736, 6.630445, 5466.471, 99.76381, 99.95181, 99.07505, 99.42749, 100.0, 99.45686
199183.26072000002, 284.72747220623984, 284.39587721431803, 284.7092713658271, 22.059705133071297, 22.173608958084294, 22.175110191793944, 6246.233812431196, 6279.720823234149, 6279.426593229699, 115.8601034884216, 3.986599645058959, -12.879349771918214, 6252.633164647915, 6278.612851339551, 6281.486063865982, 0.9999990176967315, 0.9999994842904792, 0.9999990673826306, 59.98943547238137, 59.991494994168576, 59.991844090695196, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.533905, 2746.714, 599.6106, 4.582668, 2748.045, 824.2634, 3.313966, 2732.191, 778.2894, 3.517039, 2736.487, 795.536, 3.453759, 2747.748, 818.0303, 6.699116, 5479.325, 99.96018, 100.0, 99.43551, 99.60176, 100.0, 99.70641
199185.63396, 284.65706983584954, 284.44306999692384, 284.55735616309977, 22.038390767686327, 22.172536989293658, 22.146903898237237, 6246.410412488631, 6274.808676513513, 6270.617015254953, 113.79954353026574, 4.214210870039096, -12.72261117749781, 6246.260207931351, 6267.535055581411, 6274.6977973758585, 0.9999993251694644, 0.999999580692235, 0.9999982929926838, 59.9849532138725, 59.98805798644742, 59.98380988188088, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.9051, 4.533013, 2746.661, 599.4355, 4.588931, 2747.761, 822.6134, 3.327403, 2735.583, 769.2404, 3.54756, 2726.143, 803.9289, 3.415225, 2747.554, 806.877, 6.787929, 5491.185, 99.9581, 100.0, 99.55894, 99.23809, 99.99462, 99.93963
199187.99424000003, 284.4753312744336, 284.37234992165355, 284.5691077799225, 22.06060434361808, 22.19809710266541, 22.169174941264917, 6249.2391063465075, 6282.928966237529, 6275.988615786367, 113.77774422776656, 2.155664187084767, -7.052738033538958, 6249.4363664698085, 6283.333884970846, 6282.494111373115, 0.9999996458012638, 0.9999990965890414, 0.9999992171944596, 59.99103134224115, 59.987018311052324, 59.986621872184685, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 602.4156, 4.556749, 2747.558, 597.2565, 4.597773, 2747.929, 823.5063, 3.316175, 2732.019, 772.7745, 3.534874, 2731.369, 799.5226, 3.436958, 2748.077, 817.7321, 6.699848, 5479.437, 99.99938, 100.0, 99.44905, 99.41124, 100.0, 99.70843
199190.31128000002, 284.71705576191926, 284.44861932594785, 284.6648815897139, 22.051603290112258, 22.17340311667762, 22.17428497540034, 6250.821378468659, 6283.095861508522, 6280.561597131081, 121.34266011636737, 2.2507958126097947, -13.025713284941332, 6248.249587212386, 6284.002289138343, 6272.599056351898, 0.9999989181346317, 0.999999793393493, 0.999999267963618, 59.987950787240045, 59.987344850416726, 59.98994740536892, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7868, 4.533727, 2746.657, 599.6301, 4.582668, 2748.044, 824.3022, 3.313966, 2732.193, 772.8134, 3.535425, 2731.628, 799.5798, 3.436593, 2748.029, 817.8713, 6.699299, 5478.983, 99.96002, 100.0, 99.43555, 99.408, 100.0, 99.70848
199192.65372, 284.64322737679794, 284.4391337418834, 284.7082570252348, 22.036095877611587, 22.187911607389843, 22.091100358509614, 6239.870967050687, 6271.156134906574, 6265.888907756763, 105.62164611193884, 5.698363161886391, -3.5369616272018902, 6251.416464703551, 6276.337147330646, 6268.889764649213, 0.9999992795054923, 0.9999994097120309, 0.9999996047221685, 59.99111826310665, 59.99189154282376, 59.988840518933934, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 612.1152, 4.478045, 2741.369, 605.9142, 4.532751, 2746.437, 830.6111, 3.276783, 2721.726, 778.9885, 3.514465, 2738.004, 793.3233, 3.462343, 2747.088, 824.1339, 6.630629, 5464.581, 99.76952, 99.9557, 99.06901, 99.64706, 99.96777, 99.43912
199195.02256, 284.616006259279, 284.4863090908236, 284.5756073364222, 22.060074151434137, 22.193118686876556, 22.182238465354544, 6251.490778888883, 6283.387034125278, 6280.220237650569, 112.15719893266987, 5.930316715738854, -8.783476976244629, 6253.181888216809, 6279.956449369355, 6281.361581263614, 0.9999990417725081, 0.9999996696331687, 0.9999991555681237, 59.993057363872445, 59.99123371362004, 59.998199269464926, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.534083, 2746.771, 599.5522, 4.583037, 2747.932, 824.2828, 3.313966, 2732.122, 772.6774, 3.534874, 2731.276, 799.5417, 3.436958, 2748.407, 817.7917, 6.700214, 5479.329, 99.95619, 100.0, 99.43094, 99.4022, 100.0, 99.7075
199197.33656000003, 284.78724458987153, 284.53766957917173, 284.61500364900655, 22.08847936165575, 22.203886508969784, 22.198951801478508, 6260.070784934336, 6284.9915427031365, 6282.385360451418, 113.25894571529989, 6.319390086169051, -9.653928433455121, 6252.6163873377645, 6287.930966448465, 6285.647003930455, 0.9999985089496781, 0.9999992993122317, 0.9999995264131191, 59.99729035084148, 59.99599090143575, 59.996941129052786, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7868, 4.533905, 2746.432, 599.6301, 4.582668, 2747.876, 824.3799, 3.314334, 2732.412, 778.9496, 3.515201, 2737.768, 793.3424, 3.462708, 2746.886, 817.414, 6.70937, 5481.603, 99.95377, 100.0, 99.44355, 99.66133, 99.97829, 99.74886
199199.63972, 284.63232396368954, 284.427959365115, 284.56138871024325, 22.044234122380743, 22.20223556712873, 22.175329483642216, 6251.0305325970785, 6282.762205619395, 6282.604039303838, 110.28909559814701, 5.681910059350457, -10.700692967258192, 6252.938412498495, 6281.761614989674, 6282.917265820226, 0.9999991218570998, 0.9999991445312044, 0.9999992528483577, 60.00401532284444, 60.00239700578039, 60.00283151415209, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.5767, 4.583519, 2747.953, 593.2875, 4.628533, 2745.945, 818.1681, 3.348203, 2739.208, 784.1149, 3.499756, 2741.248, 789.928, 3.47604, 2745.83, 817.0959, 6.686846, 5478.812, 100.0, 99.94218, 99.69088, 99.78374, 99.93188, 99.69807
199202.01140000002, 284.66921794322826, 284.56532347526985, 284.6643231836679, 22.064835778668414, 22.185896990183153, 22.152674759120696, 6253.115002839357, 6278.587303059574, 6278.607652484706, 112.93860242406072, 5.030401518409235, -9.441813114825209, 6257.060077737297, 6281.738660413926, 6280.568468569112, 0.9999990834095203, 0.9999999225578792, 0.9999992078893972, 60.003077697373264, 60.00533155867968, 60.00571958685951, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8262, 4.53337, 2746.551, 599.6495, 4.582484, 2747.932, 824.2634, 3.313966, 2732.183, 778.8719, 3.515384, 2737.62, 793.3424, 3.462891, 2747.194, 817.911, 6.698383, 5479.271, 99.96386, 100.0, 99.43521, 99.63309, 99.98563, 99.70846
199204.3538, 284.7136026217984, 284.5134969637272, 284.6868599676146, 22.01756807339054, 22.14847560657271, 22.107969178705417, 6242.513192669852, 6274.415013523917, 6266.301439534457, 109.38152568717942, 11.056205150779078, -7.2983775008816565, 6238.094378113304, 6274.76248057928, 6266.562949252295, 0.9999996954561985, 0.9999992562896549, 0.9999997400814093, 60.00153187368359, 60.00020318309907, 60.00361637900377, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 609.296, 4.500175, 2743.033, 604.7663, 4.540671, 2746.601, 829.4658, 3.283962, 2722.317, 772.4444, 3.535609, 2731.043, 799.5607, 3.43714, 2748.304, 824.1736, 6.630445, 5464.527, 99.83007, 99.95993, 99.10874, 99.39373, 100.0, 99.43813
199206.68992, 284.69604264976965, 284.3955933209342, 284.5520460394063, 22.077791604280527, 22.170785397295745, 22.192677592217667, 6249.659285240993, 6282.385322321176, 6282.042823516801, 111.94548536260982, 4.685727366575975, -9.318167532089774, 6252.734320833885, 6283.094964768991, 6278.06638374512, 0.9999993636809945, 0.9999996789471347, 0.9999983882652751, 60.00415290451944, 60.00260647259373, 60.0085927938464, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7868, 4.533727, 2746.766, 599.5133, 4.582116, 2748.045, 824.3022, 3.31415, 2732.185, 779.0661, 3.514465, 2738.37, 793.3233, 3.462708, 2747.307, 817.8912, 6.699482, 5479.44, 99.96594, 100.0, 99.43529, 99.66037, 99.97962, 99.70951
199209.03608000002, 284.7454741455722, 284.40318128520727, 284.4701499632128, 22.0523489301061, 22.172197021016938, 22.167459786239775, 6249.209378110549, 6280.222740637119, 6269.146147412173, 114.91855879033301, 3.150353503983297, -1.167001977297673, 6249.25226504872, 6283.1711782580305, 6272.62450426594, 0.999998721493511, 0.9999998806736613, 0.9999991403086474, 60.01064549406471, 60.0086506791614, 60.00575671822951, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.9248, 4.533548, 2746.709, 599.6689, 4.5823, 2747.989, 824.1663, 3.31507, 2732.172, 772.7551, 3.534874, 2731.307, 799.5417, 3.437323, 2748.083, 817.8912, 6.700214, 5479.384, 99.96386, 100.0, 99.43103, 99.40331, 100.0, 99.71265
199211.33892, 284.78151318845516, 284.4202859556792, 284.5746329352022, 22.03491679580332, 22.17463837837291, 22.12632915577706, 6247.417153962464, 6276.048292557569, 6270.9397671194, 115.42237012694613, 6.967589365379808, -10.01331377814563, 6253.448421909862, 6278.937590852474, 6276.966361156949, 0.9999984150026986, 0.9999994994618879, 0.9999974476304758, 60.010107661504286, 60.01060843425053, 60.01257164258455, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.5964, 4.583162, 2747.958, 593.2292, 4.628349, 2746.107, 817.8963, 3.349676, 2739.832, 766.3858, 3.553628, 2724.148, 805.9317, 3.408833, 2747.318, 811.4297, 6.764306, 5489.383, 100.0, 99.94009, 99.71356, 99.13042, 99.98383, 99.89043
199213.65508000003, 284.76618823086017, 284.4292384477376, 284.63176730306975, 22.040491803544406, 22.198087395939787, 22.177709985112394, 6255.021428433872, 6277.927433145892, 6274.640732815737, 111.85282382316402, 2.8025410558757358, -11.715995905425643, 6253.901494784767, 6275.215307470425, 6275.784072148707, 0.9999985279753435, 0.9999996743603083, 0.9999990226571004, 60.01148304308958, 60.01292877786338, 60.01610870380266, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8065, 4.533727, 2746.604, 599.5717, 4.583221, 2748.158, 824.2245, 3.314518, 2732.297, 772.7357, 3.534506, 2731.307, 799.5798, 3.436958, 2748.08, 817.8514, 6.699665, 5479.27, 99.95793, 100.0, 99.43934, 99.41127, 100.0, 99.70641
199216.10496000003, 284.77262843432743, 284.5283500611589, 284.7009617860585, 22.02954752411066, 22.171289875785902, 22.12041977979445, 6245.662033174889, 6276.579378825322, 6266.100797270089, 109.39781146432529, 12.344486714015147, -7.664799658407901, 6246.630645185106, 6273.776991827077, 6268.246732812946, 0.9999995098230358, 0.9999990969327043, 0.9999996088422168, 60.01383918342898, 60.01508508142658, 60.01770938780402, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.533548, 2746.42, 600.1165, 4.577143, 2748.05, 826.321, 3.303105, 2727.798, 775.7067, 3.52421, 2736.179, 795.3262, 3.457047, 2747.268, 823.7363, 6.635024, 5465.326, 99.96212, 100.0, 99.26725, 99.58062, 99.98489, 99.45268
199218.42708000002, 284.65152959608633, 284.5432600977669, 284.60418781890763, 22.060127446821536, 22.191129924797625, 22.157528459710797, 6255.218348225173, 6280.220871772147, 6277.400992658575, 114.78132331136203, 4.713707514227792, -4.775290587332165, 6252.948771629096, 6283.866187535153, 6281.533223895793, 0.9999991358511343, 0.9999990057041218, 0.999999761462951, 60.019346199280996, 60.02082894024607, 60.01885466752388, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 609.8875, 4.502851, 2744.466, 602.0036, 4.564249, 2747.881, 827.8157, 3.29427, 2727.194, 772.8134, 3.534322, 2731.749, 799.5226, 3.43714, 2748.136, 817.8912, 6.699848, 5479.211, 99.87334, 100.0, 99.24694, 99.41742, 100.0, 99.70851
199220.73384000003, 284.58574324369863, 284.35933070347784, 284.5713532040639, 22.06067445675052, 22.179859538282805, 22.182337052769896, 6248.414259781283, 6282.781391959379, 6279.06540685508, 114.03344560247433, 5.414099176416812, -10.343070070099884, 6249.856492346241, 6275.390417558213, 6283.915535698203, 0.9999992213729458, 0.9999994154784915, 0.9999995804180173, 60.02758870390231, 60.02871633037748, 60.02691988759409, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.533548, 2746.656, 599.6106, 4.582484, 2748.101, 824.244, 3.314334, 2732.082, 779.2021, 3.51281, 2737.99, 793.3424, 3.462525, 2746.92, 817.8912, 6.699665, 5479.323, 99.96194, 100.0, 99.43529, 99.66312, 99.98147, 99.71162
199223.07428000003, 284.53287753247713, 284.3642160236346, 284.6316860856113, 22.043609277239813, 22.187323287475067, 22.179634083424546, 6248.326970040622, 6280.163154437836, 6279.161483367947, 111.33675807373311, 4.1630289878603435, -9.188069344260612, 6251.803994032986, 6272.292632231168, 6282.396709922603, 0.9999992299499764, 0.9999996922462688, 0.9999991786949849, 60.02947267122769, 60.02554773088831, 60.024791261523845, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.4387, 4.583519, 2747.791, 593.2875, 4.628165, 2746.057, 817.8187, 3.34986, 2739.873, 785.2801, 3.493321, 2743.169, 786.9905, 3.486267, 2743.454, 811.5491, 6.76394, 5489.098, 100.0, 99.93603, 99.7113, 99.82567, 99.8962, 99.89352
199225.44072, 284.7503872032313, 284.44533633135336, 284.62749591682945, 22.06471523099855, 22.186785364059393, 22.18988619317056, 6253.021112378168, 6281.649787268073, 6280.715455387379, 110.18779809773287, 5.805474087852417, -13.39556562763073, 6256.685587478263, 6282.997697262399, 6284.920962680252, 0.9999993724876731, 0.9999995028679952, 0.9999989862843928, 60.02864308521451, 60.030874415449276, 60.033834589754115, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8854, 4.533548, 2746.546, 599.5522, 4.583221, 2747.876, 824.244, 3.314886, 2732.179, 778.7943, 3.515017, 2737.795, 793.3233, 3.462891, 2747.137, 817.8116, 6.700031, 5479.269, 99.96003, 100.0, 99.43507, 99.66716, 99.97946, 99.70639
199227.78036, 284.69475270652237, 284.4494308152173, 284.6225399267862, 22.053239886360444, 22.169578030019974, 22.148689470422102, 6254.281960647766, 6279.120850879787, 6267.029752786648, 115.07046968226632, 3.247281306354182, -9.31615015034231, 6250.231641902718, 6267.9914728242275, 6252.875551226034, 0.999999612654597, 0.9999994331362384, 0.999999359491264, 60.02585798290481, 60.025251146511835, 60.02645468773227, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.9051, 4.533548, 2746.771, 599.5911, 4.582668, 2748.043, 824.3411, 3.31415, 2732.07, 778.9496, 3.514649, 2737.719, 793.3233, 3.462525, 2747.302, 818.0701, 6.693073, 5477.448, 99.96613, 100.0, 99.43138, 99.63703, 99.98546, 99.68454
199230.09188000002, 284.533674905364, 284.27184777354313, 284.57254457665283, 22.084600256319906, 22.18110621027642, 22.188964661086416, 6253.748218547126, 6276.742084155132, 6282.932018277837, 110.36207454155601, 2.6843131048444775, -8.481454020229307, 6253.2866998868785, 6285.9194278803325, 6284.793561732939, 0.9999992005532582, 0.9999998029374767, 0.9999997979506141, 60.01862482353149, 60.01830209768242, 60.0196906832908, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 612.1547, 4.478045, 2741.427, 605.9531, 4.532751, 2746.544, 830.6111, 3.276967, 2722.792, 773.8813, 3.528806, 2733.927, 797.329, 3.448828, 2747.954, 820.754, 6.672929, 5475.219, 99.76553, 99.95787, 99.09343, 99.49866, 99.99791, 99.6327
199232.43628000002, 284.6413128064455, 284.43216977440454, 284.6522092416204, 22.034271925783994, 22.20253392076387, 22.169420828293738, 6245.419342134092, 6279.337429203739, 6283.2599786671635, 109.67723290247568, 5.060694882307871, -6.375289824564561, 6246.47063366765, 6273.197843723642, 6276.352467671002, 0.9999993485153383, 0.9999997233082284, 0.99999955875135, 60.018717163375385, 60.01774114060097, 60.018431574505435, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.534262, 2746.652, 599.7274, 4.581932, 2748.104, 824.3217, 3.314702, 2732.132, 774.5027, 3.531013, 2732.578, 798.7024, 3.438053, 2748.248, 817.8713, 6.699482, 5479.27, 99.96802, 100.0, 99.43333, 99.44375, 100.0, 99.70641
199234.71496, 284.54671892477427, 284.31415572641356, 284.670405489142, 22.04207527746993, 22.188274504347344, 22.14148647487236, 6248.333761206349, 6274.123885932295, 6278.374116734485, 112.84854190551391, 3.2030870839444106, -14.44708516668743, 6240.508111902004, 6279.247568093501, 6272.723014922052, 0.9999988674352099, 0.99999993892662, 0.9999996164942965, 60.01470754482161, 60.01590944901885, 60.013710617179996, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 603.3027, 4.554429, 2747.981, 596.0697, 4.612877, 2746.849, 819.5657, 3.343785, 2739.068, 766.6382, 3.553628, 2723.983, 805.9508, 3.409199, 2747.467, 811.0322, 6.768884, 5489.662, 100.0, 99.96894, 99.67211, 99.13271, 99.98782, 99.89123
199237.05072000003, 284.61070486967986, 284.3851578795134, 284.69441966787275, 22.046912449427104, 22.175643882843413, 22.165771321688084, 6247.971557238571, 6283.180351214869, 6275.6411820093745, 113.12204929141069, 6.293109278924021, -8.650776824041714, 6240.3788015600585, 6283.335035085337, 6279.12596310249, 0.9999994903295131, 0.9999996888464235, 0.9999992263795857, 60.011402966238705, 60.0139285517665, 60.01311799684399, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.1165, 4.535333, 2746.546, 599.6495, 4.583221, 2748.044, 824.2245, 3.314518, 2731.73, 772.8134, 3.535609, 2731.64, 799.5798, 3.436593, 2748.083, 817.911, 6.699116, 5479.268, 99.9661, 100.0, 99.42711, 99.42797, 100.0, 99.70638
199239.36972000002, 284.6302808590846, 284.4019115415949, 284.6527558113415, 22.046850889802396, 22.187997033368124, 22.167189677660442, 6242.531856019169, 6282.666787038175, 6276.958498557804, 111.41114586934827, 5.585398699975144, -10.5945880896561, 6254.1989456423835, 6272.01339591574, 6276.758349987264, 0.9999984107671044, 0.9999999395085275, 0.9999989215131759, 60.0090386720384, 60.00990409733049, 60.00975873342596, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.533191, 2746.547, 599.6495, 4.582484, 2747.877, 824.2245, 3.314886, 2731.796, 772.7357, 3.535242, 2731.833, 799.5607, 3.437323, 2748.134, 817.9309, 6.699116, 5479.328, 99.95795, 100.0, 99.43943, 99.40364, 100.0, 99.70742
199241.72516, 284.7480885321787, 284.52544808167704, 284.79950688994506, 22.04282087472152, 22.1963684733149, 22.134507658002274, 6250.574301403641, 6284.024584478675, 6277.222886810125, 106.40872951287702, 7.3912350450315785, -5.49056494452725, 6249.982141587474, 6284.785432041402, 6275.122896112471, 0.9999994791501423, 0.9999992850441539, 0.9999986633342977, 60.01109843102914, 60.01067794720543, 60.00989190030274, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 612.1152, 4.478223, 2741.375, 605.8947, 4.532567, 2746.494, 830.6305, 3.276967, 2721.948, 779.0273, 3.514465, 2737.951, 793.3043, 3.462525, 2746.872, 824.1339, 6.630812, 5464.64, 99.76972, 99.95378, 99.06844, 99.6469, 99.98743, 99.43705
199244.05648000003, 284.79299074398637, 284.492773933021, 284.74131900994956, 22.03341428799072, 22.184773626855527, 22.170531661649306, 6249.395832795919, 6280.837187271543, 6278.469896792221, 113.35759799643711, 8.070987369336535, -4.827417126631417, 6251.086326589247, 6284.98704309469, 6280.762195538679, 0.9999986866446345, 0.9999998716915702, 0.9999991181070081, 60.0088081563092, 60.01342281388909, 60.01152803320074, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.53337, 2746.713, 599.6495, 4.583037, 2747.936, 824.3217, 3.314518, 2731.961, 772.4832, 3.535793, 2731.69, 799.5607, 3.438236, 2748.228, 817.9309, 6.699299, 5479.495, 99.95203, 100.0, 99.43525, 99.40523, 100.0, 99.70748
199246.38948, 284.9148305822812, 284.54276741259196, 284.8312552971331, 22.04123542618582, 22.19817689098367, 22.159547068162247, 6254.988869342427, 6278.784349106075, 6279.411341196835, 112.56010723603868, 3.198622441976113, -7.761881395264169, 6248.958029710801, 6281.6470402162395, 6281.654411126523, 0.9999989148345598, 0.9999998058172068, 0.9999995466803704, 60.01836468927271, 60.01543174844217, 60.01844313149246, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7868, 4.533548, 2746.556, 599.6495, 4.5823, 2747.935, 824.3411, 3.31415, 2732.851, 779.8429, 3.509317, 2740.151, 790.7482, 3.472752, 2746.333, 814.8891, 6.735373, 5486.208, 99.95393, 100.0, 99.45953, 99.6919, 99.95019, 99.81613
199248.68772000002, 284.754972633837, 284.51433722869587, 284.72822341507776, 22.058923263885326, 22.16736806988351, 22.165948071579795, 6254.284341517833, 6279.470546500015, 6279.2230894173335, 110.86522805558252, 2.885546194765084, -9.167433231124505, 6247.240523440383, 6279.574576743793, 6280.356734428817, 0.9999991207160829, 0.9999994457591485, 0.9999986857106218, 60.0139844041379, 60.01338516712829, 60.01627635359043, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.6161, 4.579771, 2747.983, 594.8245, 4.615271, 2747.19, 820.5363, 3.335686, 2735.63, 780.9497, 3.508581, 2738.539, 792.6747, 3.465082, 2747.031, 818.0701, 6.698566, 5479.158, 100.0, 99.97921, 99.58323, 99.66653, 99.9765, 99.70437
199250.99736, 284.77554336668817, 284.5177587990273, 284.7469887243506, 22.066850792473435, 22.20650209787863, 22.172812839214664, 6254.718291938937, 6278.28184112485, 6278.379222578342, 112.1910111320291, 2.9268117012270523, -8.122545802865716, 6254.375099466459, 6279.950038608951, 6279.5793454879995, 0.9999993511153659, 0.9999999050962414, 0.9999991592213754, 60.010392526116554, 60.01668716901603, 60.015913738772, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8065, 4.533727, 2746.547, 599.6689, 4.582484, 2747.986, 824.3217, 3.314702, 2732.184, 778.7748, 3.514649, 2737.469, 793.3233, 3.462708, 2747.148, 817.8713, 6.699299, 5479.271, 99.95797, 100.0, 99.43299, 99.64706, 99.97962, 99.70643
199253.4014, 284.7683945258199, 284.4517707237184, 284.6789822858763, 22.038296485740638, 22.142112716948, 22.116668643881855, 6240.757338291818, 6273.9328856334305, 6260.255779525742, 108.10692036746627, 8.217204306512713, -5.561738529368085, 6239.221027422141, 6271.737189572444, 6261.259067778452, 0.9999998351209773, 0.9999992674523769, 0.9999998043656687, 60.02274957824074, 60.01700109810352, 60.01963847470943, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 611.2478, 4.486076, 2741.492, 605.778, 4.533488, 2746.321, 830.6111, 3.277703, 2721.837, 772.6968, 3.535242, 2731.422, 799.5798, 3.436958, 2748.134, 824.1339, 6.630812, 5464.753, 99.79655, 99.94975, 99.07514, 99.41987, 100.0, 99.43801
199255.72044, 284.8717724297985, 284.53795473849806, 284.73658022853203, 22.06457887964711, 22.19329973095479, 22.161284298480528, 6253.479717619319, 6275.233382267872, 6282.883443962168, 111.38955139647624, 8.430785221728797, -6.507944324615437, 6248.452590763489, 6286.699626092722, 6279.616125976667, 0.9999988079891005, 0.999999921027369, 0.9999981774960728, 60.01148467392818, 60.02045762294588, 60.01685271119532, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8262, 4.53337, 2746.771, 599.5911, 4.582853, 2747.822, 824.3605, 3.31507, 2731.905, 779.0273, 3.513546, 2739.155, 793.3424, 3.462525, 2746.972, 817.7321, 6.699299, 5479.267, 99.96386, 100.0, 99.43777, 99.63619, 99.97344, 99.70848
199258.07928, 284.7256086451002, 284.45411322803653, 284.6819212918601, 22.034249608796618, 22.157464947768002, 22.191329719560564, 6251.413792064708, 6283.12158525477, 6275.82982955299, 112.93800282082657, 4.717222628116815, -8.723944575920314, 6248.228689160056, 6283.074378499494, 6280.750252702848, 0.9999991061079024, 0.9999997571357131, 0.9999994431162145, 60.01042710236057, 60.00951570010406, 60.010657182003754, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7868, 4.533727, 2746.714, 599.6106, 4.58359, 2747.991, 824.3022, 3.313966, 2731.957, 772.4444, 3.535609, 2731.846, 793.3424, 3.462525, 2747.08, 817.8514, 6.699482, 5479.555, 99.96613, 100.0, 99.42699, 99.44617, 99.97738, 99.70537
199260.43188000002, 284.796734652927, 284.4716756628954, 284.65670680177885, 22.05409367214913, 22.192077755483783, 22.14298746377197, 6251.494701318786, 6283.125391617759, 6280.08015044664, 111.3292753654614, 4.064121645883915, -6.668116009627852, 6251.224668280572, 6283.13701944643, 6278.398228444404, 0.9999976932035991, 0.9999997262299999, 0.9999994123565593, 60.01022743686392, 60.00945705395854, 60.01026129341567, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.5767, 4.583519, 2748.179, 593.2681, 4.628533, 2746.002, 817.9545, 3.348939, 2739.474, 766.4829, 3.553812, 2724.278, 787.8679, 3.481519, 2745.15, 813.8155, 6.73812, 5484.903, 100.0, 99.94009, 99.70056, 99.13446, 99.90713, 99.82229
199262.88296000002, 284.8101308697728, 284.483960415206, 284.7723037250499, 22.047604598119374, 22.177623108517945, 22.18215563707694, 6252.823313104317, 6280.840674019025, 6282.772163095913, 112.7003581177512, -0.6718691594614938, -8.260261294549764, 6251.438739032411, 6275.336614283695, 6280.1386377929675, 0.9999995375354204, 0.999999617037272, 0.9999986263361355, 60.01425563429803, 60.013387990630996, 60.011818669306095, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.53337, 2746.551, 599.6301, 4.582853, 2748.047, 824.3799, 3.31415, 2732.345, 772.7745, 3.535242, 2731.605, 793.3233, 3.462525, 2747.029, 817.8315, 6.698932, 5479.327, 99.96005, 100.0, 99.44112, 99.40622, 99.98153, 99.70643
199265.25192, 284.8176095490384, 284.5488784582933, 284.73581015151854, 22.031451285234084, 22.193715715824975, 22.133322548636237, 6247.501763992102, 6279.611443878158, 6267.686987699064, 105.31097449450658, 4.941033343244271, -3.2560065150532864, 6248.292514370793, 6277.832254276311, 6268.788067512712, 0.99999940051876, 0.9999997294194675, 0.9999993229079688, 60.01555435085433, 60.01335427308899, 60.01747453097116, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 608.468, 4.510883, 2744.687, 603.2682, 4.551908, 2747.325, 827.8934, 3.293533, 2726.515, 778.9108, 3.514649, 2737.964, 799.5035, 3.437323, 2748.302, 824.1537, 6.630262, 5464.527, 99.89026, 99.99266, 99.21257, 99.64997, 100.0, 99.43813
199267.59592000002, 284.57504935841825, 284.46226446969473, 284.7037526420993, 22.02823914590182, 22.173727139622944, 22.171455088988086, 6250.2751819315345, 6277.45701751573, 6272.76747694306, 114.11044496902457, 4.435698349883296, -6.3642175777144985, 6250.719115114388, 6286.176579460484, 6273.47986530638, 0.9999983596812256, 0.9999998621629336, 0.9999989251924026, 60.01883926287519, 60.01727720235935, 60.01581347611307, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 606.0431, 4.534083, 2746.766, 599.7274, 4.582116, 2748.047, 824.2828, 3.314518, 2731.964, 772.7162, 3.53469, 2731.355, 793.3424, 3.462708, 2747.137, 817.8713, 6.700031, 5479.385, 99.95619, 100.0, 99.42725, 99.41319, 99.97962, 99.7085
199269.90000000002, 284.8595287077142, 284.46308034539356, 284.6155271700306, 22.050522957328894, 22.2140638342988, 22.16287681143075, 6251.839265687716, 6283.5599093673945, 6281.071231719477, 109.18720992453746, 4.763104693621472, -7.551416119597434, 6256.368546696078, 6280.10861535365, 6280.353376770695, 0.9999995958933853, 0.9999989912836093, 0.99999960595838, 60.01854217415891, 60.01666012710767, 60.01547040498938, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.9248, 4.533548, 2746.604, 599.7079, 4.582853, 2747.989, 824.2828, 3.314702, 2732.172, 779.338, 3.514097, 2737.732, 799.5798, 3.437323, 2748.299, 817.8912, 6.699116, 5479.327, 99.96003, 100.0, 99.4312, 99.63716, 100.0, 99.70745
199272.21056, 284.63176609687, 284.4192247146245, 284.61946983141667, 22.06345286486453, 22.20394276100245, 22.165519303430568, 6254.541551468832, 6275.143631825063, 6278.385695350316, 115.79242913305325, 6.538672503509815, -9.81129518620719, 6248.620123009222, 6279.628027463288, 6275.701094105213, 0.9999990631610215, 0.9999998793006947, 0.99999913217523, 60.00664558824976, 60.01220092700141, 60.01560296801892, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 599.5767, 4.583341, 2748.063, 593.2875, 4.628533, 2746.053, 818.1293, 3.349123, 2739.771, 785.3383, 3.493137, 2743.335, 805.9127, 3.408833, 2747.186, 811.6484, 6.765405, 5489.207, 100.0, 99.94209, 99.71956, 99.82727, 99.97372, 99.88411
199274.60408000002, 284.51583594310665, 284.34516384680074, 284.42875964742944, 22.066744801278766, 22.22934980296162, 22.178158230680737, 6256.529284654846, 6282.891979671269, 6286.079466839715, 112.45566336963111, 7.6087716632914635, -10.089497062134797, 6252.12635378429, 6289.696032247099, 6281.060294510085, 0.9999992045729699, 0.9999998763617074, 0.9999989189016262, 60.011922821523484, 60.013480866063766, 60.01332609038986, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 800], 5500.0, [], 605.7277, 4.533727, 2746.547, 599.6106, 4.583037, 2748.1, 824.3411, 3.314518, 2732.354, 778.8719, 3.514465, 2738.423, 799.5798, 3.436775, 2748.083, 817.8912, 6.699482, 5479.385, 99.96595, 100.0, 99.43124, 99.64283, 100.0, 99.70851
