TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
200351.73052, 284.4878310834154, 284.3685857363836, 284.5487360852313, 22.059251278628796, 22.175078098155293, 22.146131203682636, 6248.459013080646, 6277.525742322627, 6267.016833722487, 118.08960263062363, -0.9668522044703423, -10.758727695773914, 6243.733314400156, 6279.611425698422, 6278.8522056717975, 0.9999986552562755, 0.9999996890160652, 0.9999984503262387, 59.996861453618415, 60.000907419303, 59.99646277116271, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 600.4047, 4.576737, 2748.208, 798.874, 3.440096, 2748.206, 601.3763, 4.570448, 2748.019, 600.493, 4.577196, 2747.95, 606.6007, 4.527236, 2746.26, 820.6149, 6.669633, 5473.334, 100.0, 100.0, 100.0, 100.0, 99.93953, 99.59523
200354.05356000003, 284.3355554745038, 284.23497468797973, 284.45323034052484, 22.048742451781383, 22.186182909812548, 22.172188190078945, 6243.590758492085, 6285.761888077352, 6267.840007116101, 115.54349188355809, 3.2882197455573987, -10.369514374430366, 6245.690612269227, 6276.0801320692335, 6282.3880720753405, 0.9999987362740079, 0.9999998937089987, 0.9999993140910728, 59.99496368531562, 59.99865359404299, 59.999608146894744, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7134, 4.526766, 2745.964, 792.6094, 3.465515, 2746.96, 594.9899, 4.616835, 2746.847, 606.6293, 4.526449, 2745.856, 600.1725, 4.578371, 2748.043, 814.233, 6.738669, 5485.416, 99.95101, 99.97299, 99.96887, 99.94073, 100.0, 99.81824
200356.41492, 284.42761957639254, 284.3241200297873, 284.4557243046106, 22.034996201194815, 22.149392687671728, 22.1258001344473, 6233.908860897979, 6272.742767800966, 6263.427995244913, 118.93063633914653, 0.6263850859868398, -11.354347258684982, 6235.299563828426, 6269.62522964461, 6267.077982006486, 0.9999994025924802, 0.9999998305876653, 0.9999975903133533, 60.00448712633457, 60.00354148510134, 60.003521791152934, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7725, 4.525874, 2746.189, 792.6094, 3.465699, 2746.673, 595.0287, 4.616467, 2746.955, 606.6487, 4.525898, 2746.014, 600.1343, 4.578919, 2747.934, 813.9149, 6.742332, 5487.164, 99.94302, 99.96256, 99.97091, 99.92862, 100.0, 99.83988
200358.78708, 284.31657262179993, 284.22350681009004, 284.3190738222389, 22.0469206816959, 22.1638364595458, 22.14257613840975, 6237.745311750204, 6270.372725137931, 6269.672476385529, 113.25829973385794, 1.8068147303151818, -9.46213404954301, 6243.395050017353, 6269.66060598352, 6267.704956088368, 0.9999991017810694, 0.9999999999648067, 0.9999983254285866, 60.00517018782718, 60.01020034893917, 60.009106462991724, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.0419, 4.469656, 2740.075, 786.3641, 3.488724, 2743.819, 588.9333, 4.657699, 2743.878, 610.9014, 4.494273, 2743.481, 596.9489, 4.59919, 2747.754, 812.7817, 6.748924, 5486.437, 99.73234, 99.85099, 99.84239, 99.8258, 100.0, 99.8533
200361.09068000002, 284.49983959495165, 284.3716482782389, 284.4829746374667, 22.045265447204198, 22.170335429897086, 22.164830151166814, 6234.971332456395, 6282.078744474486, 6278.562032258112, 117.09027189613983, 5.758581335047438, -8.889069554809794, 6244.629396354948, 6274.366149277189, 6274.637391157014, 0.999998714091943, 0.9999999992551448, 0.9999993920392503, 60.014194869317926, 60.01256324156173, 60.0146124627982, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7725, 4.526588, 2746.241, 792.5899, 3.465515, 2746.732, 595.0675, 4.616282, 2747.011, 606.6682, 4.526082, 2745.911, 600.1534, 4.578554, 2747.938, 814.2927, 6.737754, 5485.124, 99.94685, 99.97281, 99.97486, 99.93283, 100.0, 99.82232
200363.47508, 284.38237315250586, 284.3576673654184, 284.53533419799646, 22.041801117509202, 22.16644003550281, 22.145361106397722, 6242.83384679884, 6273.441297627303, 6267.614461643136, 119.0747274609596, 0.0848082695301855, -10.302546914554569, 6243.540638331286, 6274.650310381086, 6280.5305697492395, 0.9999986816765147, 0.9999999859860367, 0.9999991358760586, 60.012853906015295, 60.016076275066446, 60.01601434374788, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 603.0662, 4.556213, 2747.937, 797.6678, 3.444885, 2748.105, 601.027, 4.570632, 2748.019, 600.4154, 4.577196, 2747.946, 606.5435, 4.527601, 2746.206, 820.6547, 6.669267, 5473.275, 100.0, 100.0, 100.0, 100.0, 99.93576, 99.59734
200365.80020000003, 284.3978976578408, 284.44157733647796, 284.67289714859, 22.04075312088399, 22.167024190667775, 22.169467851810484, 6245.89240305561, 6280.0073838828985, 6280.6772847887305, 116.02148604330591, -0.11083506588715863, -6.611703440309157, 6249.539676483522, 6282.4341394567, 6274.845462116483, 0.9999997974343044, 0.9999997922603749, 0.9999986450078355, 60.01219237335429, 60.012133734237615, 60.01332143048026, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7331, 4.526409, 2746.127, 792.6094, 3.465699, 2746.844, 594.951, 4.616282, 2746.794, 606.6487, 4.525898, 2746.132, 600.3823, 4.578188, 2747.937, 814.2728, 6.736472, 5485.645, 99.93881, 99.96876, 99.97291, 99.94287, 100.0, 99.8161
200368.18556, 284.5964089811111, 284.3050363851989, 284.61845416557077, 22.018811184172524, 22.170717568057352, 22.13863850352528, 6242.4453730614605, 6267.682817384631, 6265.573631094968, 121.62133525420086, 5.454822420167204, -6.783991233584402, 6243.601298075481, 6275.864404144047, 6275.810755590835, 0.9999993184870705, 0.9999996040528408, 0.9999993639128142, 60.00919720772224, 60.01259027736574, 60.010616635141304, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.6542, 4.526588, 2746.074, 792.5899, 3.465699, 2746.897, 595.0481, 4.615914, 2746.958, 606.7264, 4.525714, 2745.844, 600.2297, 4.578006, 2747.937, 820.6348, 6.669816, 5473.389, 99.94893, 99.97072, 99.96891, 99.94079, 100.0, 99.5984
200370.51144, 284.5712595026496, 284.3968119881205, 284.6964446252805, 22.003381065630773, 22.129848167257983, 22.134164641631685, 6238.851423123064, 6273.089614944244, 6267.818157767137, 118.02586827694358, 4.2112999386981755, -7.229489223735527, 6249.264821654375, 6265.239301601138, 6271.5895090808, 0.9999991975970991, 0.999999834878347, 0.9999989638362176, 60.00857072120308, 60.01278321220883, 60.01042292918012, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.101, 4.468764, 2740.515, 786.228, 3.489645, 2743.896, 588.6034, 4.658803, 2742.642, 612.8044, 4.472026, 2740.563, 594.0686, 4.622931, 2746.342, 827.0763, 6.597301, 5458.507, 99.72017, 99.86117, 99.81586, 99.7319, 99.95454, 99.32859
200372.88132000001, 284.4145807576654, 284.34694900499153, 284.6122346410302, 22.046447260415846, 22.16624634895172, 22.156842246701636, 6232.861869788436, 6274.726268945473, 6274.914595002881, 118.61164224042113, 5.559108491232109, -8.41505408587932, 6244.49198369558, 6277.910349829184, 6275.471714838485, 0.9999992609368539, 0.9999997324540154, 0.9999994001484486, 60.00521630487887, 60.00359630305097, 60.01132285134185, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7134, 4.526231, 2746.127, 792.5899, 3.465515, 2746.785, 595.0481, 4.616282, 2746.842, 606.6487, 4.526633, 2746.076, 600.2679, 4.578188, 2748.045, 820.6149, 6.669816, 5473.618, 99.94269, 99.96662, 99.97295, 99.94084, 100.0, 99.59935
200375.28896, 284.54665497707504, 284.455060282271, 284.6177692123097, 22.05541648835583, 22.194090562837793, 22.170394227016185, 6247.272796210991, 6277.364257480949, 6278.672317633007, 119.07519284129285, -1.168861208997896, -6.777326254481636, 6244.9752142816415, 6283.241009079224, 6279.520880202521, 0.9999986161025051, 0.9999999964905829, 0.9999989751878285, 60.006864743141215, 60.00805726341157, 60.0080069185664, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.812, 4.525517, 2746.701, 792.9207, 3.462015, 2747.224, 597.1058, 4.599164, 2747.908, 603.0369, 4.558993, 2748.028, 605.3227, 4.531436, 2746.365, 814.8891, 6.732993, 5485.071, 99.9449, 99.97798, 100.0, 100.0, 99.94747, 99.81093
200377.7446, 284.56032216398904, 284.4446014744934, 284.53514757581996, 22.027282885233806, 22.170263163265496, 22.143527016417387, 6236.264393544666, 6272.731624030754, 6270.903431390803, 118.67719399154248, 1.8763279183262966, -7.249206291947075, 6236.118059154768, 6275.967409655422, 6277.563567626662, 0.9999986972254682, 0.999999931571169, 0.9999994303493683, 60.00968435654088, 60.0120795250462, 60.009555653822225, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 605.1954, 4.535868, 2746.644, 793.4265, 3.464594, 2746.62, 595.0287, 4.616098, 2746.958, 606.6682, 4.526449, 2746.191, 600.287, 4.578006, 2748.102, 820.5751, 6.669633, 5473.447, 99.96432, 99.9644, 99.971, 99.94484, 100.0, 99.60045
200380.05792000002, 284.6401691641474, 284.41999263105953, 284.66190481856125, 22.06370779140957, 22.173735123204686, 22.17101029691835, 6242.046893768377, 6279.707616433501, 6277.333011437408, 122.00339181051015, 4.751851266999893, -8.011166683454576, 6246.047653908204, 6280.536338918771, 6277.098808503099, 0.9999990960035346, 0.9999999925101732, 0.9999995072121111, 60.00908763812095, 60.0113121155255, 60.01148827256117, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.6345, 4.527123, 2746.021, 792.5899, 3.465331, 2746.845, 595.0675, 4.615914, 2746.793, 606.6293, 4.525714, 2746.182, 600.1916, 4.578554, 2747.994, 814.2728, 6.736472, 5485.695, 99.94493, 99.97077, 99.97091, 99.93484, 100.0, 99.82332
200382.37404000002, 284.43607273133483, 284.49273813161136, 284.62961684190446, 22.010581406029324, 22.14107261802884, 22.101623187179012, 6238.793430284765, 6265.211975418925, 6265.2765173347425, 115.84040975149503, 1.644364250538274, -10.591206114379474, 6243.772165563019, 6266.861392039107, 6267.064981498712, 0.9999989353404488, 0.9999999473626586, 0.9999988953979737, 60.00378163152358, 60.006231382606934, 60.00450683506117, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.0813, 4.470014, 2740.185, 786.3252, 3.489092, 2743.494, 588.681, 4.658988, 2742.702, 612.7462, 4.471658, 2740.508, 593.9923, 4.623479, 2746.508, 808.0897, 6.797817, 5492.581, 99.73232, 99.84685, 99.81986, 99.73819, 99.95657, 99.94748
200384.70344, 284.29471959038403, 284.38847174960296, 284.62174662262316, 22.073225575173204, 22.14852416813762, 22.143552493733527, 6241.704444813225, 6280.998015669037, 6271.124514167497, 118.89332075610946, 1.5178993475037714, -8.461533420494106, 6250.601305647886, 6282.9539637796, 6278.002899019639, 0.9999993571915555, 0.9999999021663029, 0.9999996468011658, 59.99910350277725, 60.00452091602639, 59.99946513938644, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7134, 4.526052, 2746.021, 792.6094, 3.465515, 2747.015, 594.951, 4.617019, 2746.961, 606.8235, 4.526633, 2745.964, 600.2297, 4.578371, 2748.101, 814.5114, 6.732993, 5485.245, 99.93884, 99.96256, 99.97492, 99.93666, 100.0, 99.81513
200387.04976000002, 284.4916898321586, 284.40527833152896, 284.49097923096605, 22.00499264462796, 22.18777947854265, 22.155367983007093, 6241.1758381362815, 6275.320278747034, 6276.019927788147, 120.794344179012, 1.1117852633460643, -9.138761470864665, 6244.06980252131, 6272.989874362039, 6274.175228147706, 0.9999996116292064, 0.9999998581394673, 0.999999022121973, 59.99154418062052, 59.99617081562777, 59.993324681746856, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7922, 4.525874, 2746.184, 792.5899, 3.465331, 2746.732, 595.0481, 4.616835, 2746.903, 606.7264, 4.526082, 2746.2, 601.1263, 4.571066, 2747.745, 815.7838, 6.715413, 5481.372, 99.93692, 99.97089, 99.97091, 99.94533, 100.0, 99.74466
200389.36996, 284.54842238162314, 284.4093023718366, 284.54300309719844, 22.064497676242837, 22.191511543721127, 22.171281649370215, 6237.108715669489, 6280.505425530737, 6277.568868531944, 115.1885961001288, 2.415060735514089, -9.891604554396508, 6252.894747926712, 6279.809467949337, 6277.256283464578, 0.9999981281763699, 0.9999999527343418, 0.999998482631325, 59.98610211342728, 59.98574270348703, 59.98943420574787, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 600.4244, 4.576202, 2748.151, 798.8935, 3.439728, 2747.846, 600.2311, 4.581493, 2748.019, 602.9009, 4.554029, 2747.422, 602.5378, 4.56577, 2747.787, 815.585, 6.727865, 5485.074, 100.0, 100.0, 100.0, 99.99453, 100.0, 99.79331
200391.66292, 284.64029380107723, 284.44580967231127, 284.6980408644322, 22.031473199241304, 22.1626928563126, 22.149933012673756, 6240.037135118182, 6278.353262899276, 6277.812318873341, 120.49041645911052, 1.250560701555969, -2.005717877536199, 6242.779920434831, 6280.766936107395, 6277.43542161471, 0.9999993313590428, 0.9999999951119684, 0.9999998023983993, 59.98635266393877, 59.98142705791807, 59.982042231624646, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7528, 4.525695, 2746.026, 792.5899, 3.465515, 2746.96, 594.9122, 4.617019, 2746.848, 606.6682, 4.526266, 2746.182, 600.306, 4.577823, 2748.102, 814.233, 6.735923, 5485.472, 99.94304, 99.97299, 99.97087, 99.9447, 100.0, 99.81926
200394.01700000002, 284.6279629237739, 284.4946969448142, 284.6878351906772, 22.009777481058304, 22.136885238998786, 22.09946145258075, 6226.793350819464, 6267.700214999751, 6267.149887615665, 119.14192236362351, -2.182404811754168, -10.700447528925338, 6240.609315738755, 6270.149264661219, 6263.4958513634065, 0.9999987623467307, 0.9999997617780394, 0.9999995253043412, 59.97875850500267, 59.981563266192836, 59.98105014210468, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 611.4449, 4.480721, 2741.08, 786.3641, 3.489461, 2743.999, 588.7975, 4.659172, 2742.751, 612.8433, 4.471658, 2740.507, 593.9732, 4.623662, 2746.349, 807.9705, 6.797634, 5492.519, 99.77991, 99.85727, 99.8159, 99.73196, 99.96039, 99.9591
200396.38016000003, 284.6402978216225, 284.5628789324869, 284.63537301321765, 22.00374107359792, 22.144138060164536, 22.133813823936038, 6239.89575249512, 6279.475969415271, 6273.361862339011, 121.62380226413052, -0.5416811939601303, -11.094025422383083, 6232.678671149945, 6270.557613912569, 6264.4099313878105, 0.999999144017363, 0.9999999745260515, 0.9999992977137927, 59.97479462732281, 59.97876749775831, 59.97735561120819, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.5951, 4.52748, 2746.294, 792.6288, 3.465515, 2746.786, 594.9899, 4.616651, 2746.964, 606.7653, 4.525714, 2745.851, 600.287, 4.578188, 2747.997, 814.3523, 6.735373, 5485.295, 99.93866, 99.96876, 99.97295, 99.93263, 100.0, 99.82963
200398.74364000003, 284.61671373370234, 284.55951360504906, 284.7146402564202, 22.012101394319625, 22.152747728878143, 22.141911428225974, 6244.032093936086, 6273.352567525468, 6272.092206897786, 118.37961410403932, -1.74995492685008, -7.994968039214655, 6253.545137753793, 6279.092807910872, 6276.9608819627965, 0.999998988800476, 0.999999770175691, 0.999999157476653, 59.98218683509039, 59.98071221241204, 59.980564702282216, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.8317, 4.526409, 2746.298, 792.6094, 3.465515, 2746.956, 594.9705, 4.616835, 2746.792, 606.707, 4.526082, 2745.965, 600.1725, 4.578554, 2747.94, 814.3722, 6.739585, 5485.757, 99.94511, 99.96858, 99.96687, 99.93679, 100.0, 99.82445
200401.08140000002, 284.51837340225813, 284.6143926722159, 284.7456877585375, 22.02496240051905, 22.14497194980439, 22.140427770927417, 6238.282727022113, 6282.780190344439, 6280.228204631381, 121.83112721650127, -7.243335103526761, -11.935395762835014, 6245.101747846615, 6279.347042873414, 6273.94505402237, 0.9999975914391641, 0.9999999471076731, 0.9999987026200644, 59.978218406962576, 59.980296533566914, 59.98208629925321, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 600.4835, 4.576737, 2748.146, 798.9324, 3.439543, 2747.923, 601.2211, 4.570448, 2747.801, 600.396, 4.577012, 2747.949, 606.5816, 4.527418, 2746.15, 820.2371, 6.673479, 5475.79, 100.0, 100.0, 100.0, 100.0, 99.94352, 99.62745
200403.39316, 284.64111982089923, 284.75394599732476, 284.735621450179, 22.012372634233284, 22.150187347558408, 22.10590120935018, 6237.413111511262, 6269.041811191403, 6268.4328039618995, 114.62924886701427, 0.9786276896652453, -2.8557649407634926, 6238.414602369761, 6277.145518509212, 6268.019576372451, 0.9999997635172257, 0.9999998378179781, 0.999999015236201, 59.979497452387584, 59.97810566998023, 59.98021325961147, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.674, 4.526052, 2746.299, 792.5899, 3.465699, 2746.731, 594.9705, 4.616835, 2747.013, 606.5711, 4.526082, 2746.02, 600.2297, 4.578006, 2747.835, 817.3146, 6.701862, 5478.468, 99.94074, 99.97085, 99.97492, 99.9348, 100.0, 99.71467
200405.76352, 284.6558522828779, 284.6957049899019, 284.8365807062623, 21.981962344070464, 22.10005785613017, 22.078330644431386, 6231.332112359237, 6259.5513341676005, 6259.418702308707, 118.62247065320139, 2.097569498628218, -6.612622389822036, 6238.919016697538, 6265.730254132606, 6262.19098381847, 0.9999995372597255, 0.9999998729158256, 0.9999993161183405, 59.984245803945264, 59.980788850728246, 59.97829412684243, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7725, 4.525339, 2745.838, 791.6755, 3.470857, 2745.789, 592.6022, 4.637083, 2745.108, 610.416, 4.493721, 2741.991, 595.2894, 4.619279, 2746.454, 826.9371, 6.597667, 5456.154, 99.94688, 99.92473, 99.9078, 99.80275, 99.96463, 99.28261
200408.04852, 284.72319281022374, 284.67403241826673, 284.87818554063387, 22.01587274275276, 22.143836699081067, 22.128232873298938, 6228.410034812877, 6280.632939392927, 6272.338600366884, 120.10079483679556, 6.431036199828668, -5.772027757230944, 6244.264417978287, 6276.0313209251235, 6271.707269931454, 0.999998459213311, 0.9999999231304442, 0.9999985102908189, 59.98146023328766, 59.97997221243763, 59.982816602304915, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 610.5381, 4.496962, 2744.116, 790.3914, 3.473804, 2746.451, 593.7863, 4.622541, 2746.79, 606.6876, 4.526082, 2746.125, 600.3251, 4.578006, 2748.043, 820.6149, 6.66945, 5473.16, 99.8425, 99.95449, 99.96679, 99.93887, 100.0, 99.59523
200410.32744000002, 284.8368414597146, 284.67272167183546, 284.79997843677995, 22.027477874861642, 22.131756308602178, 22.11114749610592, 6242.912725200041, 6274.560918889656, 6269.109822375753, 115.67043972036936, 2.739939272984884, -6.711790155824929, 6237.584149621436, 6273.879171149577, 6276.053405884147, 0.9999989621301307, 0.9999996826663149, 0.9999987162794396, 59.984510876087796, 59.98469888871327, 59.983515323465504, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7528, 4.526409, 2746.408, 792.5899, 3.465515, 2746.673, 595.0481, 4.616098, 2746.847, 606.6876, 4.526266, 2746.246, 600.058, 4.577823, 2747.939, 820.5552, 6.669267, 5473.499, 99.95292, 99.96876, 99.96887, 99.93467, 100.0, 99.59625
200412.64328000002, 284.6575727759732, 284.7112887814509, 284.71300512100635, 22.013984082962484, 22.145382180976018, 22.13533742703485, 6257.165126956297, 6278.404783420849, 6280.823017269092, 120.05588323380243, -0.2779242642295685, -11.476723478202757, 6252.704991347313, 6283.754180050675, 6281.209490410737, 0.9999995549157723, 0.9999999022783718, 0.9999992944021009, 59.98181067385685, 59.98021474622194, 59.986969537424734, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 600.5032, 4.57638, 2748.256, 798.874, 3.440096, 2748.035, 601.2405, 4.570264, 2747.911, 600.396, 4.577196, 2747.95, 606.5053, 4.527783, 2746.096, 814.3324, 6.736655, 5485.527, 100.0, 100.0, 100.0, 100.0, 99.94156, 99.82028
200415.02860000002, 284.71017014052256, 284.64032576441014, 284.79084511680026, 22.01319872154987, 22.141517123149377, 22.125973688133758, 6242.398429816156, 6270.606831527964, 6276.994564908313, 120.98114296104677, -0.5856190175890816, -6.202269215714296, 6244.7247224050925, 6273.897246264812, 6276.624513946395, 0.9999988839990809, 0.999999999483908, 0.9999991346939205, 59.98262078102194, 59.98906217318209, 59.989211082453224, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7331, 4.526052, 2746.246, 792.6094, 3.465699, 2746.791, 595.0287, 4.616282, 2746.845, 606.6099, 4.526082, 2746.017, 600.1725, 4.578371, 2747.941, 820.595, 6.670183, 5473.104, 99.94701, 99.97478, 99.97283, 99.93868, 100.0, 99.5984
200417.34116, 284.66601407722993, 284.59369327422706, 284.72243153964985, 22.00941594694294, 22.12932125015534, 22.112396788585354, 6231.450582834066, 6271.370858764128, 6271.378769724352, 118.73101513778602, -1.4423698724046972, -9.885953990814869, 6233.880737440504, 6271.611988966745, 6266.152788024014, 0.9999993753294866, 0.9999999483344983, 0.9999987223694932, 59.988052955461754, 59.98759868769043, 59.98555338399935, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.812, 4.525874, 2746.021, 792.6288, 3.465515, 2746.901, 595.0093, 4.616835, 2746.905, 606.7458, 4.525714, 2746.075, 600.1916, 4.577641, 2747.829, 814.2529, 6.738853, 5486.15, 99.94476, 99.97085, 99.97278, 99.93876, 100.0, 99.82539
200419.68116, 284.64665644384127, 284.6348069100976, 284.6623068422786, 21.989530670510145, 22.130023992041068, 22.137202324742535, 6235.879314056696, 6268.3167608316035, 6270.296906601047, 114.22051145745809, 0.6808143576417933, -8.16154970267371, 6236.58165720379, 6269.903795402328, 6271.082813659403, 0.9999973624697315, 0.9999999987199023, 0.9999976843628884, 59.98756196133952, 59.98525047546857, 59.986586394468475, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.0813, 4.4693, 2740.18, 786.403, 3.489276, 2743.61, 588.7004, 4.658988, 2743.033, 612.3967, 4.480851, 2742.625, 595.9188, 4.605947, 2747.415, 811.5292, 6.756798, 5487.106, 99.72832, 99.85108, 99.82186, 99.79414, 99.99126, 99.86766
200422.04032000003, 284.64693847864606, 284.54414230374266, 284.6847873060205, 22.01498319828814, 22.119049516704955, 22.136043774566513, 6237.729294877569, 6262.952362127559, 6270.836995407254, 118.09147396314302, 2.0926121424904522, -7.205861566693329, 6241.743590809843, 6272.145688800375, 6264.067168633777, 0.9999989920990816, 0.9999999999992281, 0.9999994187836667, 59.99134313014381, 59.99102060096241, 59.99051231221872, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7528, 4.526052, 2745.912, 792.6288, 3.465515, 2746.955, 595.0675, 4.61573, 2746.961, 606.6099, 4.527184, 2745.911, 600.2107, 4.578006, 2747.773, 814.3523, 6.736106, 5484.838, 99.94685, 99.9688, 99.97078, 99.93483, 100.0, 99.82552
200424.53768, 284.60790043505693, 284.5256449667372, 284.82215492302834, 22.020661792489985, 22.155950412419617, 22.12373318520723, 6242.061722980561, 6276.834514977405, 6272.406853004271, 117.17753682277386, -1.2065008873441911, -12.61022528596277, 6238.693196743705, 6276.320771850563, 6271.365162933212, 0.9999972011279676, 0.9999999745371979, 0.9999988141593775, 59.98700360177902, 59.98808712106071, 59.991041720895204, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 602.7113, 4.56353, 2748.001, 798.0764, 3.441017, 2748.101, 601.1628, 4.569712, 2748.075, 600.4154, 4.57646, 2747.946, 606.5435, 4.527236, 2745.932, 820.6547, 6.669267, 5473.387, 100.0, 100.0, 100.0, 100.0, 99.93762, 99.59625
200426.85516, 284.7205185067498, 284.67643158518274, 284.7831625981456, 22.031993366443036, 22.160938025230255, 22.15620419399331, 6242.214271250253, 6274.588321987232, 6277.056138028682, 120.37146765489513, 1.7839752259360466, -10.477182840107162, 6245.851030038999, 6278.900326992891, 6266.722919242152, 0.9999981630335696, 0.9999999514273774, 0.9999994501205306, 59.98557649499434, 59.9881957794429, 59.98857035790162, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7134, 4.526766, 2746.083, 792.6094, 3.465515, 2746.956, 594.9705, 4.616835, 2747.01, 606.8624, 4.525898, 2745.964, 600.2488, 4.578006, 2747.883, 814.3324, 6.73574, 5485.416, 99.94092, 99.96465, 99.97683, 99.93889, 100.0, 99.81824
200429.19632000002, 284.62170299686125, 284.5948837490585, 284.8842986306234, 22.045104885076764, 22.14928168247205, 22.117321621708147, 6249.381566777414, 6276.757625895509, 6268.828561314631, 117.41345526054738, 0.09262389201012411, -7.773602564586781, 6240.890515983586, 6274.454636512661, 6273.257568964755, 0.9999992104425687, 0.9999999931137116, 0.9999998230362854, 59.98655045727766, 59.9865603677201, 59.988954826274544, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7134, 4.526052, 2746.136, 792.6094, 3.465331, 2746.737, 595.0093, 4.616467, 2747.013, 606.707, 4.52553, 2746.016, 600.287, 4.577458, 2747.826, 820.6149, 6.669633, 5473.393, 99.93465, 99.97089, 99.97492, 99.93865, 100.0, 99.59947
200431.57108000002, 284.715830828461, 284.52821089552816, 284.7661940580734, 22.015184551026888, 22.126386857613518, 22.11625036088808, 6228.968625237681, 6273.980631538649, 6268.73436967895, 117.67153894752619, 5.033349444050145, -6.679447801464505, 6232.965894381374, 6273.248623108412, 6273.208125248832, 0.9999988288308918, 0.9999994798947077, 0.9999996319807728, 59.98259215146834, 59.9813274901173, 59.98657085998106, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.0024, 4.470014, 2740.184, 786.403, 3.489092, 2743.715, 588.7393, 4.659172, 2742.813, 612.785, 4.471842, 2740.274, 593.9732, 4.623845, 2746.294, 826.4998, 6.602794, 5461.083, 99.73442, 99.86719, 99.82207, 99.74226, 99.95252, 99.33911
200433.90432000003, 284.6199195619488, 284.6024121153448, 284.7417964808591, 22.004973629634687, 22.137018035109495, 22.13512561531951, 6240.504612287583, 6273.534535303512, 6277.453929117486, 116.59232647482395, 6.477283597523638, -12.224121454571673, 6243.18121477685, 6280.963875254151, 6266.887764797352, 0.9999989868010063, 0.999999904793937, 0.9999993640049585, 59.98828511471937, 59.98477345994231, 59.98902782659844, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7725, 4.525517, 2745.969, 792.6094, 3.465515, 2746.842, 594.9316, 4.617019, 2746.957, 606.7458, 4.526082, 2746.13, 600.1916, 4.578554, 2748.098, 820.6746, 6.669816, 5473.33, 99.943, 99.96871, 99.96891, 99.94273, 100.0, 99.59831
200436.22316000002, 284.60499544672007, 284.53256159924734, 284.74421034931265, 22.04842218800369, 22.16291783805478, 22.144861851039717, 6243.1627872313, 6287.04912762274, 6278.7656645407405, 113.30393282697423, -0.1896777970130188, -8.791307871078743, 6250.585552761704, 6275.758970158185, 6274.800749403855, 0.9999986858168668, 0.9999995173037989, 0.9999981361371774, 59.984354160947014, 59.98812664787659, 59.98526941631616, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7528, 4.526588, 2746.53, 793.0374, 3.462384, 2747.437, 596.9504, 4.602477, 2747.797, 603.6389, 4.555867, 2747.625, 604.9603, 4.540933, 2746.634, 815.5651, 6.72695, 5485.014, 99.943, 99.99036, 100.0, 99.99718, 99.96701, 99.80365
200438.58956000002, 284.63094226127544, 284.6167249921615, 284.6863709478675, 22.013452727318757, 22.15742366894264, 22.119092362711214, 6234.924496071135, 6276.627474338321, 6267.220724976065, 124.94914715024606, 3.6860569542010353, -5.111944637937995, 6243.343017232916, 6274.96705056098, 6275.027005835643, 0.9999994935225122, 0.9999999346351774, 0.999998920368059, 59.99896241210636, 59.99005319433161, 59.99113122142328, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 602.7902, 4.554429, 2747.654, 795.0219, 3.455937, 2747.337, 596.2516, 4.610208, 2746.848, 606.6293, 4.525898, 2746.186, 600.1916, 4.578006, 2748.051, 820.6348, 6.669633, 5473.506, 99.99824, 99.9911, 99.97285, 99.94484, 100.0, 99.5973
200440.90836000003, 284.68356243471453, 284.6195814096883, 284.7285745010327, 22.037786041800825, 22.18479651784013, 22.142859912138206, 6245.912494819553, 6281.196402926942, 6278.822461580947, 120.27102860920604, 4.41409880386135, -7.097680218588266, 6235.038982003145, 6270.795023971149, 6282.814166059795, 0.9999988973556433, 0.9999997847255342, 0.9999997359571132, 59.992417423650934, 59.99255776901045, 59.992515785971676, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7331, 4.526052, 2746.131, 792.5899, 3.465515, 2746.904, 594.951, 4.616835, 2746.847, 606.6487, 4.526082, 2746.021, 600.287, 4.577823, 2748.047, 814.2529, 6.736655, 5485.187, 99.94284, 99.96893, 99.96883, 99.93884, 100.0, 99.81408
200443.24796, 284.63882730342146, 284.4899267012282, 284.71445194299963, 22.0043756240904, 22.121111245193042, 22.10006141621699, 6233.1306059009485, 6263.710953998849, 6265.145611068255, 117.10976273420602, 5.193408369165454, -8.698958288847734, 6237.462474139839, 6266.372869592759, 6269.175412919876, 0.9999993598182074, 0.9999999999563891, 0.999998119447047, 59.988733607898425, 59.99446883076509, 59.99313964920664, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.0813, 4.470014, 2740.342, 786.403, 3.489276, 2743.786, 588.6034, 4.659172, 2742.644, 612.8821, 4.471107, 2740.164, 594.0876, 4.623479, 2746.45, 807.9506, 6.797817, 5492.691, 99.73215, 99.85497, 99.8159, 99.72785, 99.95444, 99.95063
200445.63456, 284.63892238979054, 284.5676065309746, 284.8220982695316, 22.00348683381953, 22.150284059438224, 22.122797824080475, 6237.072316812151, 6274.6612362524675, 6268.605714815998, 118.28329254361961, 5.176851725631877, -11.30588838227277, 6242.817108082817, 6273.795084546313, 6275.646533124507, 0.9999995303600592, 0.9999997198512062, 0.9999994079277259, 59.99790021006028, 59.98963186557894, 59.98874176203241, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.6345, 4.526052, 2746.413, 792.6094, 3.465515, 2746.785, 595.0675, 4.616098, 2746.9, 606.6876, 4.525714, 2746.014, 600.2488, 4.577458, 2747.942, 814.3722, 6.737388, 5485.756, 99.9531, 99.96695, 99.97082, 99.93467, 100.0, 99.82127
200447.95748, 284.53985874281113, 284.54568469968643, 284.7065710051075, 22.026836643108204, 22.157165422346395, 22.14702436187661, 6243.698880373515, 6274.203895095345, 6275.8699869014, 118.35425546499368, 3.7352153013781617, -8.06745926715439, 6246.107846245098, 6267.339973741626, 6273.235985420814, 0.9999995286508945, 0.9999998251174641, 0.9999989827029266, 59.99338762254423, 59.99141330344427, 59.99050646502899, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7331, 4.526588, 2746.132, 792.5899, 3.465883, 2747.012, 595.0869, 4.616098, 2746.792, 606.6682, 4.526817, 2745.963, 600.1916, 4.578736, 2748.164, 815.1475, 6.727499, 5483.365, 99.94893, 99.96465, 99.96687, 99.94284, 100.0, 99.78092
200450.62316000002, 284.70816598160883, 284.63751981236857, 284.92915025757526, 22.0090602971957, 22.17086613075609, 22.13386358908749, 6241.65865560552, 6281.588554903888, 6274.868469796461, 117.90947072676431, 2.044911095649468, -9.86403676496866, 6242.320420491615, 6281.433809971814, 6274.368680092017, 0.9999997456077426, 0.9999999999999989, 0.9999990039558612, 59.99637832719163, 59.99389059282897, 59.994936311189754, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 600.4638, 4.575845, 2748.256, 798.913, 3.439728, 2748.205, 600.9299, 4.576339, 2747.915, 601.697, 4.5612, 2747.554, 603.6632, 4.555725, 2747.69, 814.4915, 6.735557, 5485.298, 100.0, 100.0, 100.0, 99.99708, 99.99956, 99.8172
200452.98732000001, 284.71523494013985, 284.6874605381893, 284.834175254451, 22.001835849413855, 22.12702803288031, 22.11766736511519, 6241.572329926061, 6274.369362601509, 6273.654912934025, 119.4740982761798, -2.1314701730202614, -9.350067172112176, 6241.109454814485, 6278.120762980733, 6265.09367473937, 0.999999794245046, 0.9999999820057212, 0.9999990725281552, 59.998346029472906, 59.99891666587914, 59.997095642418074, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.7134, 4.526231, 2746.131, 792.5899, 3.465515, 2746.506, 594.9705, 4.616651, 2746.79, 606.6682, 4.526266, 2745.902, 600.306, 4.578188, 2748.047, 820.6348, 6.669267, 5473.333, 99.95085, 99.97089, 99.96679, 99.94079, 100.0, 99.59527
200455.30512, 284.9267961952043, 284.7295544043613, 284.91884863093173, 21.97948807365361, 22.10433144886989, 22.08480036709001, 6236.777765728758, 6263.500375591035, 6264.774859749354, 119.00568808561502, 4.85700041969767, -1.9574203535366905, 6231.09534706674, 6258.877208967422, 6263.615039539308, 0.9999990777989407, 0.9999998506259999, 0.9999997403474672, 60.00628111652811, 59.99971412731373, 60.000896114477335, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 613.0616, 4.4693, 2740.399, 786.3447, 3.489276, 2743.555, 588.6422, 4.658988, 2742.755, 612.7462, 4.472577, 2740.389, 593.9732, 4.623845, 2746.399, 826.798, 6.600414, 5455.869, 99.73423, 99.85116, 99.81995, 99.73201, 99.95455, 99.28058
200457.69640000002, 284.8255657642109, 284.7295554091825, 284.8976905292647, 21.990059066955943, 22.128485679838523, 22.124635491358855, 6240.175439309177, 6270.416521550702, 6277.728870083756, 117.12225667368784, 4.156580580432092, -3.3408896690825713, 6242.234222702339, 6274.8244273045975, 6273.527605088476, 0.9999998174556803, 0.9999998965415791, 0.9999999792655233, 60.00481426688119, 60.010944409095806, 60.00870084340986, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.8317, 4.526945, 2746.132, 792.6288, 3.465699, 2746.964, 594.951, 4.616835, 2746.898, 606.707, 4.526449, 2746.015, 600.3251, 4.577641, 2747.94, 820.6149, 6.669816, 5473.387, 99.95082, 99.96059, 99.96682, 99.93061, 100.0, 99.59935
200460.06064, 284.79588597894497, 284.6266602076987, 284.91390775059034, 22.021297032813322, 22.159876579081267, 22.144141693914634, 6244.991947739893, 6274.9560558860485, 6277.9193369020595, 113.84867000940858, 5.321720422442013, -7.505059533003077, 6244.086824251942, 6278.283849209251, 6279.262225587179, 0.9999999034720602, 0.9999994497197588, 0.9999990978163532, 59.999767352398656, 60.001863174046164, 60.0064629354807, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.8317, 4.526052, 2746.132, 792.551, 3.466068, 2747.017, 595.0093, 4.616651, 2746.848, 606.5516, 4.525898, 2745.907, 600.1725, 4.577458, 2748.099, 820.2968, 6.673112, 5475.73, 99.95085, 99.96465, 99.96891, 99.93889, 100.0, 99.62532
200462.41492, 284.8891323680039, 284.73235904750504, 284.9354650814276, 22.01027334184345, 22.138565689188994, 22.11508464888885, 6243.302626770944, 6281.3333426971585, 6277.51681289266, 116.12642086509459, -2.6141021061143874, -9.882043552647474, 6243.970765463019, 6268.751137815444, 6273.486208909724, 0.9999997410110195, 0.9999998608508034, 0.9999992020303502, 60.004534108891015, 60.00539091953103, 60.00074844304108, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 600.3849, 4.576202, 2748.256, 798.874, 3.439912, 2748.205, 601.1823, 4.570817, 2747.968, 601.8135, 4.56598, 2747.743, 604.0828, 4.551525, 2747.534, 817.5532, 6.702595, 5477.73, 100.0, 100.0, 100.0, 100.0, 99.99388, 99.69184
200464.72072, 285.08956124346724, 284.85009999607416, 284.93921655672114, 22.024019231620205, 22.16256941189038, 22.09615460412284, 6246.087151807007, 6272.326828411594, 6268.6788963689005, 120.05600967928058, 5.812761046664718, -6.926211737387121, 6229.696827805729, 6274.338447494659, 6269.1678242077205, 0.9999984927317846, 0.9999997502303132, 0.9999999995679137, 59.99957500143446, 60.00668006823924, 60.00457290874579, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 606.8317, 4.525695, 2746.241, 792.5704, 3.465331, 2746.62, 595.0287, 4.616467, 2746.843, 606.6876, 4.526817, 2746.071, 600.1916, 4.578006, 2748.043, 814.5909, 6.735007, 5485.186, 99.94286, 99.96692, 99.96682, 99.93682, 100.0, 99.81199
200467.07880000002, 284.6989905239976, 284.84666413758913, 284.896708191546, 21.987539271069664, 22.113271093644162, 22.0754916975531, 6236.637059059531, 6269.221574870391, 6263.475809105517, 112.55773888762587, 4.526223627890886, -6.0689177504552845, 6231.925149411212, 6271.555415579084, 6268.2065301854645, 0.9999987272161293, 0.9999995973419437, 0.9999997530544601, 60.002369640517806, 60.00653011986213, 60.00727830044814, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 800], 5500.0, [], 609.2566, 4.501245, 2743.477, 788.621, 3.481356, 2744.739, 589.6128, 4.656227, 2742.752, 612.6879, 4.471474, 2740.555, 593.9923, 4.623845, 2746.51, 807.9903, 6.799099, 5492.983, 99.86711, 99.88876, 99.8301, 99.73988, 99.95651, 99.95061
