TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
201109.26516, 284.17394726805657, 284.08405969970204, 284.25819067112747, 22.040237663172388, 22.158850749921847, 22.155907193801845, 6247.342250244655, 6269.664098492186, 6273.935295430467, 111.33180004746009, 7.082679951737418, -7.416204286492302, 6237.35011146919, 6265.52595647749, 6269.870158410706, 0.9999991055671832, 0.9999990916262151, 0.9999989641662722, 59.95779797002202, 59.9587996274906, 59.95483283932421, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 597.9797, 4.595119, 2748.115, 784.905, 3.494066, 2743.111, 599.3575, 4.587383, 2747.966, 615.1346, 4.449778, 2738.741, 789.413, 3.476588, 2746.043, 592.5574, 9.258036, 5492.294, 100.0, 99.8329, 100.0, 99.64259, 99.92581, 99.94342
201111.61436, 284.2714522427123, 284.3226482788168, 284.4694541931656, 22.023200086252412, 22.191732003013968, 22.147969155178668, 6236.240238543046, 6273.398171247782, 6266.478627017896, 110.25213299228994, 6.470762625071529, -9.264590483501024, 6235.5864239896, 6278.662602955879, 6273.327543148609, 0.999999215696009, 0.9999992661701583, 0.999998915292317, 59.95333227232445, 59.95932293818572, 59.96144794173288, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1702, 4.546933, 2747.426, 791.1891, 3.470857, 2746.254, 593.5534, 4.626775, 2746.399, 610.9208, 4.489676, 2742.452, 792.0262, 3.467639, 2746.55, 593.8894, 9.248513, 5492.646, 99.98994, 99.94292, 99.94646, 99.80894, 99.95615, 99.94567
201113.92316, 284.340872659787, 284.26768370202484, 284.61310617879184, 22.033266624519467, 22.166792595536712, 22.156196769037045, 6247.138721962252, 6282.00360377529, 6275.007615658173, 115.39610982461636, 6.862653601004013, -8.86122471053136, 6233.734710474994, 6274.9239446614665, 6274.169419785569, 0.9999988478363636, 0.9999993191461235, 0.9999981323890452, 59.959046821235674, 59.957723504751385, 59.959099726593536, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 608.4089, 4.506421, 2744.169, 796.9285, 3.446543, 2748.001, 587.5745, 4.665982, 2741.466, 604.7457, 4.542078, 2746.845, 798.2637, 3.442254, 2748.046, 600.0923, 9.158052, 5495.824, 99.87144, 100.0, 99.77087, 99.97901, 100.0, 100.0
201116.27264, 284.54100238608737, 284.4337835905215, 284.76233219707603, 22.009940413199832, 22.18706015029981, 22.143666313588202, 6245.800544171044, 6272.226107568241, 6273.132207581408, 109.82595791620747, 2.656010108222972, -9.368783867678758, 6242.506392010339, 6275.8921525686, 6273.107071037181, 0.999998526899179, 0.9999994777943669, 0.9999992207339565, 59.966225058471096, 59.963012602626534, 59.964063997119666, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2885, 4.546933, 2747.206, 791.1696, 3.470857, 2746.309, 593.631, 4.626039, 2746.172, 610.8625, 4.489125, 2742.509, 792.0071, 3.467639, 2746.385, 593.8696, 9.248513, 5492.473, 99.98382, 99.94728, 99.95259, 99.82327, 99.9562, 99.94885
201118.59064, 284.5421387852893, 284.505045706952, 284.6920602477189, 22.014801175126987, 22.15167285358661, 22.147382156014633, 6242.584227051003, 6283.069543124924, 6276.543701962495, 110.11567586655542, 3.0087951539439928, -10.142157601101644, 6250.201184028483, 6276.364710264806, 6277.132058026125, 0.9999991539529298, 0.9999989426026881, 0.9999991206239841, 59.967349164373815, 59.96958526329012, 59.9669848726562, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1899, 4.54729, 2747.425, 791.1696, 3.470857, 2746.304, 593.6505, 4.626039, 2746.338, 604.8428, 4.541526, 2747.073, 791.9881, 3.467822, 2746.554, 593.8894, 9.24833, 5492.532, 99.9939, 99.94096, 99.9465, 99.97712, 99.95823, 99.94664
201121.02796, 284.4086213410688, 284.2621318472722, 284.5093973682714, 22.03731652192643, 22.180378482881213, 22.14110504362235, 6238.679467584883, 6268.389936782584, 6276.141596921895, 113.91436424414223, 8.418035006135597, -7.435817779771014, 6242.233532600335, 6278.113276169128, 6270.438193582071, 0.999999034377439, 0.9999997287969759, 0.9999993336004653, 59.965875925135734, 59.96974327608162, 59.968257027860474, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 597.96, 4.595298, 2747.727, 784.8855, 3.494987, 2742.903, 599.9981, 4.579468, 2747.964, 598.493, 4.590985, 2747.599, 785.6743, 3.492293, 2743.419, 588.3624, 9.321761, 5486.435, 100.0, 99.82533, 100.0, 100.0, 99.84412, 99.82465
201123.4162, 284.6605134100925, 284.45519525937016, 284.4944175749089, 22.013190029903104, 22.16092753568467, 22.14421360166892, 6239.820795877316, 6261.059812518567, 6277.583248009518, 110.55171914139783, 8.116587743229843, -7.393680602357108, 6243.59437247527, 6276.239169118778, 6274.749621198607, 0.9999993032131038, 0.9999992879399009, 0.9999997346691094, 59.97268465784427, 59.968984057257295, 59.96989557230369, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2293, 4.546576, 2747.315, 791.1307, 3.471041, 2746.191, 593.6893, 4.625486, 2746.228, 604.7845, 4.541342, 2746.958, 791.9881, 3.467822, 2746.333, 593.8497, 9.248513, 5492.473, 99.98592, 99.9534, 99.94641, 99.97096, 99.9502, 99.94556
201125.73220000003, 284.5219093561804, 284.31752758063124, 284.59237753337254, 22.0031918762387, 22.16728341139729, 22.12574299680073, 6234.4779519446865, 6271.100854715197, 6270.388901218857, 108.98235043040225, 7.380283686967687, -7.8178105522001715, 6237.959000421699, 6274.257678044554, 6275.3361293996095, 0.9999988348868797, 0.9999995858712788, 0.9999994979236143, 59.96960046726337, 59.971849805361764, 59.97203307013041, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1505, 4.542829, 2747.068, 792.6094, 3.465515, 2747.19, 590.7581, 4.648863, 2743.541, 609.1926, 4.504754, 2743.476, 797.577, 3.443715, 2747.993, 599.9135, 9.160982, 5495.748, 99.97693, 99.97125, 99.86275, 99.86288, 100.0, 100.0
201128.04692000002, 284.52272224530145, 284.2483597358342, 284.4221426653387, 22.021343438824577, 22.18935167618319, 22.13565053629278, 6243.774383579795, 6272.835964544366, 6277.665977581782, 109.59529905523459, 5.085938377967523, -8.865513346160355, 6242.445656021819, 6280.694114184948, 6273.365547694598, 0.9999991256390935, 0.9999990557984587, 0.9999992944457647, 59.96568631190242, 59.96865870516848, 59.96849217855391, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 607.088, 4.527658, 2746.658, 792.551, 3.465699, 2746.689, 593.301, 4.626775, 2746.173, 604.8622, 4.54171, 2747.184, 791.9881, 3.467639, 2746.502, 593.8696, 9.248513, 5492.407, 99.94314, 99.96312, 99.94238, 99.97304, 99.95632, 99.94766
201130.41808, 284.5276787673586, 284.42324634463034, 284.54687698412016, 22.03333718984669, 22.152959533538386, 22.14312991373093, 6232.990191630728, 6273.033218285779, 6276.531148913693, 107.5926459156849, 8.183542473584112, -15.21744788088813, 6239.9045549578, 6273.942003434504, 6271.485397550102, 0.9999995302627502, 0.9999993461126826, 0.9999988375218755, 59.97029896810319, 59.971224652518195, 59.97100227452952, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1307, 4.546398, 2747.425, 791.1307, 3.470857, 2745.973, 593.631, 4.625486, 2746.453, 610.9014, 4.489493, 2742.62, 792.0071, 3.468004, 2746.88, 593.9093, 9.248696, 5492.479, 99.98995, 99.94519, 99.94854, 99.80699, 99.97008, 99.94677
201132.70252000002, 284.6628827402645, 284.3221870092023, 284.5930215313754, 21.9834756484232, 22.13006528157389, 22.111196907920398, 6228.953744979258, 6262.042841785442, 6261.8335463130215, 109.39870149050512, 5.153670490195736, -9.038276274878626, 6228.970626864398, 6270.683020665161, 6264.79572090529, 0.9999984404108071, 0.9999986491651676, 0.9999980266878465, 59.966732220181015, 59.96926181426185, 59.9709249786477, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 598.0192, 4.595476, 2747.996, 784.8466, 3.494618, 2742.782, 600.0175, 4.579468, 2748.08, 617.1348, 4.429369, 2733.563, 785.827, 3.491563, 2743.197, 587.5473, 9.332016, 5482.981, 100.0, 99.82093, 100.0, 99.48543, 99.85932, 99.77395
201135.03468, 284.6195586919536, 284.4115951299031, 284.5510170620291, 22.0128171793947, 22.13743774312687, 22.127085652082034, 6238.269200883105, 6267.705794411892, 6271.358658026365, 113.7762177351583, 11.212540759724561, -10.570629544280564, 6240.346131959475, 6269.3208224778755, 6273.109075917706, 0.9999991477815322, 0.9999996513775296, 0.9999978493171242, 59.97751378695072, 59.97188560501224, 59.974680850425756, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.3082, 4.546398, 2747.205, 791.1891, 3.471041, 2746.138, 593.6699, 4.626039, 2746.283, 610.8625, 4.489861, 2742.34, 792.0071, 3.467639, 2746.662, 593.8696, 9.248696, 5492.519, 99.98193, 99.95109, 99.94628, 99.80487, 99.96014, 99.94885
201137.41204000002, 284.5975236459254, 284.60967590332876, 284.78404828039135, 22.02465993649008, 22.160271929232707, 22.13543913148226, 6238.752323918648, 6270.687774620912, 6274.726551520596, 108.88740446753377, 6.844803695888459, -8.36592348594445, 6240.738086409092, 6269.076682842761, 6273.235017447746, 0.9999988306915598, 0.9999997403951911, 0.9999993677417616, 59.97600280350535, 59.9795284827044, 59.97426022113842, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.3279, 4.546219, 2747.368, 791.1891, 3.470857, 2746.199, 593.7281, 4.62567, 2746.286, 610.9014, 4.489861, 2742.784, 792.4077, 3.465995, 2746.913, 595.1221, 9.224708, 5494.529, 99.98403, 99.94531, 99.94846, 99.81094, 99.9713, 99.97553
201139.93548000001, 284.7438862104908, 284.65374039806227, 284.7588773956226, 22.01517943397727, 22.159588060604168, 22.129846147204102, 6241.679546656248, 6273.787181253856, 6271.317090827967, 113.00619930200082, 3.9336370629798694, -4.573154075198886, 6242.875863569904, 6272.291129684298, 6270.841105483621, 0.9999986025630019, 0.9999992952671741, 0.9999976318712442, 59.980223704562114, 59.97707451534143, 59.97795021564513, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 610.6367, 4.491965, 2743.383, 796.7534, 3.451332, 2747.668, 590.0204, 4.650336, 2744.657, 609.1343, 4.505305, 2743.534, 792.7701, 3.466543, 2746.492, 593.8894, 9.248879, 5492.473, 99.84237, 99.99684, 99.87699, 99.85872, 99.96297, 99.94554
201142.38468000002, 284.6178882298424, 284.7158730329828, 284.82961259453765, 21.9969069869639, 22.15690366213887, 22.121887279021564, 6241.506142085787, 6276.726623120682, 6271.067229498313, 113.8640540471979, 6.282011715093063, -8.220287816662676, 6245.039562429651, 6277.2241333521415, 6269.507745968678, 0.9999989080900769, 0.9999991041929702, 0.9999990240453632, 59.97781475431995, 59.976257007503214, 59.97716353610945, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.249, 4.546398, 2747.206, 791.1891, 3.471041, 2746.307, 593.7475, 4.625118, 2746.339, 610.8625, 4.489676, 2742.847, 792.0071, 3.467822, 2746.494, 593.9093, 9.24833, 5492.531, 99.99185, 99.94925, 99.94436, 99.8233, 99.95603, 99.94885
201144.695, 284.62900187577736, 284.5889494208204, 284.8164059419488, 21.990879243522368, 22.13252647530172, 22.091261760013722, 6237.191317486487, 6268.561228354107, 6267.793220084543, 110.83831745592488, 8.366523848345992, -6.805120762992374, 6235.51131564342, 6269.557785889175, 6265.8848272376335, 0.9999991942414175, 0.9999991764816343, 0.9999982951280568, 59.97878656653118, 59.980022948989735, 59.97490249961153, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 597.9995, 4.594941, 2748.115, 784.8271, 3.494802, 2742.844, 600.0564, 4.579468, 2748.077, 617.2901, 4.429737, 2734.409, 785.6743, 3.491745, 2743.255, 587.5473, 9.331833, 5482.874, 100.0, 99.81914, 100.0, 99.49568, 99.83816, 99.77625
201147.0646, 284.6637281925791, 284.5699802540742, 284.77062250469487, 21.977652142006463, 22.159445514709322, 22.119988431535184, 6243.454221963951, 6266.659341809364, 6272.722511932197, 109.11518305521997, 6.815195685555409, -8.137733503508116, 6245.970790691528, 6279.249150793094, 6271.14279236044, 0.9999990128876926, 0.9999995801561091, 0.9999988291800274, 59.97640342701527, 59.98165934364619, 59.97951096923024, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2687, 4.546576, 2747.153, 791.1891, 3.471041, 2745.968, 593.6699, 4.626223, 2746.282, 610.7849, 4.489493, 2742.677, 792.0262, 3.468004, 2746.662, 593.8696, 9.248879, 5492.587, 99.99186, 99.94912, 99.94832, 99.81312, 99.96603, 99.94875
201149.43256000002, 284.695252565249, 284.57014714788005, 284.66291470106097, 22.000485590972623, 22.15799063071676, 22.117344946319385, 6236.66013069278, 6279.314904432585, 6275.983790881636, 109.87630257049773, 9.14745477363067, -8.974522776811227, 6238.738560504203, 6276.060948326239, 6272.157695502276, 0.999999311968726, 0.9999993150220743, 0.999999323173617, 59.977434253288735, 59.97513339940132, 59.97995810467774, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2885, 4.546755, 2747.368, 791.1502, 3.471041, 2746.366, 593.7087, 4.625854, 2746.172, 610.882, 4.489493, 2742.393, 792.0262, 3.467639, 2746.494, 593.8696, 9.248513, 5493.317, 99.98592, 99.95138, 99.95254, 99.8108, 99.96408, 99.95523
201151.71432000003, 284.6578443471893, 284.59738732892595, 284.8181244606833, 22.008838536209065, 22.136003788660116, 22.127465910807185, 6242.202679329883, 6278.062146203276, 6268.858525629598, 116.90931250631502, 3.1117294335163024, -10.576683590957373, 6247.761908412404, 6270.288116422619, 6269.413688549188, 0.9999983882165648, 0.9999998871760813, 0.9999985273760342, 59.97443954264031, 59.975427239768614, 59.97766732047695, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 610.6367, 4.491965, 2743.024, 797.4927, 3.445622, 2747.948, 587.4387, 4.666903, 2741.579, 605.0565, 4.539688, 2746.707, 796.8903, 3.450107, 2747.554, 598.0645, 9.195409, 5494.821, 99.8235, 100.0, 99.77109, 99.9638, 100.0, 99.98939
201154.00472000003, 284.64308505092754, 284.626494553252, 284.7956517091191, 22.020793462432692, 22.14654601563137, 22.125857837663386, 6239.0885296371835, 6281.829180427722, 6265.289403094078, 105.5020998113664, 11.07000214870368, -6.463913362456765, 6247.831396536307, 6274.104323264122, 6275.488311035789, 0.9999986269114985, 0.9999988628793226, 0.9999992979515777, 59.97733030727455, 59.98151716506694, 59.97885225946582, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1899, 4.546398, 2747.201, 791.2086, 3.470857, 2745.968, 593.6893, 4.62567, 2746.284, 610.8625, 4.489125, 2742.902, 792.0071, 3.467822, 2746.611, 593.8497, 9.248879, 5492.526, 99.98976, 99.9369, 99.94033, 99.8253, 99.95396, 99.94763
201156.42672000002, 284.7651393305401, 284.7455939135386, 284.8615649454424, 21.971078922877258, 22.10372666637999, 22.098761299100634, 6235.73800280391, 6273.435390960899, 6265.896153044741, 107.88265224413544, 5.393907743114482, -12.103472971225528, 6231.899051980659, 6268.088809289464, 6260.210207804841, 0.9999989447734691, 0.9999984102678773, 0.9999993631975125, 59.987792562939994, 59.981031632898755, 59.98005339196143, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 602.869, 4.557641, 2747.773, 788.6599, 3.482645, 2744.503, 597.6493, 4.597507, 2748.02, 616.358, 4.431392, 2734.407, 785.7125, 3.491015, 2743.517, 587.4678, 9.332748, 5482.981, 99.99991, 99.92237, 100.0, 99.50999, 99.84771, 99.77175
201158.78548000002, 284.79015475143655, 284.7138048030808, 284.8033005394582, 21.99159344265499, 22.149189931208877, 22.100707683840618, 6247.30069138276, 6273.568408788244, 6269.022840699701, 115.14607164699737, 9.153674684003477, -5.973017723524208, 6236.2130859097215, 6281.58224538124, 6267.266352071029, 0.9999978173712318, 0.9999997938380981, 0.9999986536070465, 59.97457763603594, 59.97583024066537, 59.974129109458545, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 603.4407, 4.549075, 2747.539, 791.1113, 3.471594, 2746.084, 593.6505, 4.62567, 2746.172, 610.8625, 4.489676, 2742.456, 792.0071, 3.468004, 2746.551, 593.8298, 9.249063, 5492.526, 99.9923, 99.94112, 99.94828, 99.81495, 99.95811, 99.94763
201161.23196, 284.6638385474391, 284.57406932521457, 284.6887883011679, 22.000639529577914, 22.132622214057132, 22.127716705860948, 6232.816055190421, 6272.871360450543, 6272.7143656856415, 109.12175163258098, 9.206929382993167, -8.670877120996465, 6239.285054708633, 6274.450837022104, 6271.9487999218245, 0.9999991030226417, 0.999999512615711, 0.9999990093791817, 59.98013646550933, 59.9771723563085, 59.97968100210198, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.3082, 4.547469, 2747.43, 791.1502, 3.471041, 2746.195, 593.631, 4.625854, 2746.229, 610.9014, 4.489493, 2742.451, 792.0071, 3.467822, 2746.497, 593.8696, 9.248696, 5492.585, 99.99011, 99.94912, 99.95059, 99.81294, 99.95615, 99.94773
201163.56756000002, 284.5838300962194, 284.5961944518661, 284.7738330301763, 22.01330391457275, 22.157553275318783, 22.116251735369172, 6240.442418072769, 6276.167295767251, 6266.03251388334, 116.7454430871336, 6.031691165329903, -14.440679202213232, 6242.563202150149, 6275.091772145531, 6276.849293112236, 0.9999974958814946, 0.9999999700044673, 0.9999985257299547, 59.97687370258355, 59.97992854109994, 59.97842790528247, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 610.5972, 4.49143, 2742.752, 797.5316, 3.445438, 2747.882, 587.4775, 4.667087, 2741.464, 604.8817, 4.541894, 2747.016, 798.2255, 3.442436, 2747.986, 600.1122, 9.157686, 5495.754, 99.8275, 100.0, 99.77496, 99.97302, 100.0, 100.0
201165.93480000002, 284.81944498480976, 284.5284803780462, 284.8062987365058, 22.001094024180738, 22.15461309813152, 22.093277641545427, 6238.68092928436, 6268.456279003264, 6263.680104860972, 109.57703113413208, 5.966419911193952, -14.127898581655074, 6235.117111877293, 6268.455919230514, 6278.002428647371, 0.9999993948087808, 0.9999998117780449, 0.9999982931690209, 59.980637136392616, 59.97872547736324, 59.97104896061573, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1505, 4.546041, 2747.259, 791.1307, 3.471041, 2746.424, 593.7281, 4.625486, 2746.288, 610.7849, 4.489309, 2742.45, 793.2852, 3.461064, 2747.322, 593.8497, 9.248696, 5492.472, 99.98387, 99.94912, 99.94854, 99.80886, 99.98396, 99.94883
201168.27852000002, 284.77627998166867, 284.6075154237733, 284.75493987958777, 21.94373267229309, 22.089702534919873, 22.081814508270227, 6228.430833485835, 6259.219023917092, 6258.642254547079, 105.58629615501604, 8.23254806275554, -6.790149029480062, 6234.568066536294, 6264.24031951563, 6253.02958675851, 0.9999996598081361, 0.9999990675966769, 0.9999994207381657, 59.97451322574474, 59.97609697861017, 59.973701724975534, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2687, 4.546576, 2747.149, 791.228, 3.471962, 2746.024, 586.2739, 4.673713, 2739.059, 613.1151, 4.462465, 2738.45, 802.1549, 3.426, 2748.002, 588.4619, 9.320113, 5483.063, 99.98402, 99.93992, 99.71403, 99.68618, 100.0, 99.78853
201170.66, 284.62589144158767, 284.6108333394261, 284.76381393296265, 22.00746831330247, 22.13370912286245, 22.11977748332966, 6234.210371003781, 6270.703885172837, 6263.573608746357, 107.847851794912, 11.131645393482017, -5.87433352467724, 6246.42400894425, 6273.075950414111, 6273.079131749949, 0.999998726982519, 0.9999985997282778, 0.9999988190717738, 59.97537271945885, 59.976466961115854, 59.97451495347109, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 600.3455, 4.577094, 2748.081, 788.4848, 3.479146, 2745.854, 585.5557, 4.678315, 2740.292, 611.1345, 4.488757, 2742.844, 798.2637, 3.442254, 2748.097, 593.8298, 9.248696, 5492.526, 100.0, 99.90518, 99.73031, 99.82322, 100.0, 99.94763
201173.17184000002, 284.5882736454912, 284.49271459922164, 284.65063807397377, 21.99935820575393, 22.122342919968762, 22.131678017929527, 6236.340522111061, 6269.593512201771, 6267.980722307433, 112.71913055186656, 4.676069668806122, -10.52539592289395, 6237.372142520417, 6277.864182773791, 6268.219726969399, 0.9999987553725701, 0.9999994060869523, 0.9999990608431528, 59.97859194201243, 59.97816592847775, 59.97393910349311, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2293, 4.546933, 2747.148, 791.228, 3.471041, 2746.081, 587.4193, 4.666903, 2741.185, 610.9791, 4.489309, 2742.569, 798.2255, 3.442436, 2748.099, 593.8497, 9.24833, 5492.585, 99.99012, 99.941, 99.77109, 99.8132, 100.0, 99.94765
201175.45380000002, 284.54463599201125, 284.55732217958837, 284.75649359234177, 22.04238593929616, 22.1631202268871, 22.128449841848866, 6246.1159758104495, 6275.451000678348, 6274.546076627639, 111.06210316245591, 3.5998415706808373, -9.28533897274292, 6245.2057557669605, 6278.431658992105, 6270.675531167402, 0.9999970552898312, 0.9999995471075043, 0.9999984828004979, 59.984630899336466, 59.985145976634044, 59.9807345264409, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 610.6169, 4.492322, 2743.02, 797.4538, 3.445806, 2748.229, 593.5728, 4.626407, 2746.171, 604.7845, 4.541894, 2747.014, 791.9881, 3.467639, 2746.492, 600.0725, 9.157503, 5495.769, 99.82961, 100.0, 99.94428, 99.97089, 99.95217, 100.0
201177.852, 284.7102262133579, 284.6039813376428, 284.7122806018822, 21.982923911219938, 22.15489482097931, 22.11464377664675, 6237.760907495342, 6273.053160964979, 6274.294999238677, 111.7485844947123, 4.4761836200164, -5.705928355611377, 6234.181681186077, 6272.406324729412, 6270.428537152346, 0.9999997156533589, 0.9999991224837639, 0.999999443297874, 59.98690433321769, 59.988160224063954, 59.98793449944553, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.3082, 4.546576, 2747.483, 791.1891, 3.470673, 2745.959, 587.3416, 4.667271, 2741.411, 610.7655, 4.489493, 2742.563, 798.2446, 3.442619, 2748.042, 593.8696, 9.248513, 5492.526, 99.98994, 99.94506, 99.77101, 99.81296, 100.0, 99.94763
201180.28256000002, 284.5130645621659, 284.44486419660007, 284.8468057590951, 21.98205393920079, 22.143421311486758, 22.09864858307896, 6236.54057996546, 6267.7466411461155, 6263.482201079347, 108.84222941636153, 7.537552178377609, -7.798771561186413, 6232.95049541705, 6266.312056527055, 6269.065859413128, 0.9999993701511569, 0.9999996896507917, 0.9999995396124729, 59.984025004219056, 59.98909845185577, 59.98625769459695, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2293, 4.546933, 2747.587, 791.1307, 3.470857, 2746.478, 593.7863, 4.62567, 2746.514, 610.9597, 4.482322, 2741.304, 790.2904, 3.477135, 2744.956, 591.1856, 9.292096, 5486.644, 99.98597, 99.94096, 99.94441, 99.76717, 99.92424, 99.85854
201182.59548000002, 284.63110610382984, 284.5296043587218, 284.8628250071338, 21.99748089033533, 22.171065261281075, 22.122750620535115, 6241.704197791378, 6274.007263244747, 6269.467301543149, 110.51601923589715, 6.891835801341131, -8.149091348331307, 6247.490931735224, 6271.365380882035, 6275.056520972913, 0.9999986062016091, 0.9999991018352317, 0.9999991792393358, 59.9858082063197, 59.98671640410256, 59.98830323591782, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 598.0389, 4.595298, 2748.258, 786.2085, 3.486882, 2744.287, 597.7463, 4.600268, 2747.516, 613.2122, 4.470187, 2740.851, 790.5384, 3.471474, 2746.376, 593.7303, 9.249246, 5492.593, 100.0, 99.85935, 99.99323, 99.72169, 99.95176, 99.9475
201184.89428, 284.67413513100456, 284.64926389823177, 284.6793509195316, 22.00670356109735, 22.139363524171188, 22.124636420802506, 6245.283617819926, 6268.309027619389, 6275.438801713002, 108.71936070501852, 5.016605928862191, -8.753803549451845, 6237.359785152276, 6275.44932355972, 6274.916382504269, 0.9999978221743007, 0.9999992053448391, 0.9999989041969916, 59.991205791974195, 59.988859284044956, 59.994649497778354, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1505, 4.546398, 2747.373, 791.2086, 3.471041, 2746.08, 593.631, 4.626223, 2746.344, 610.9014, 4.490963, 2742.399, 791.9881, 3.468187, 2746.497, 593.8894, 9.248513, 5492.593, 99.98803, 99.94715, 99.95059, 99.81718, 99.95615, 99.94666
201187.265, 284.67026639295733, 284.53462792894226, 284.75816866684886, 22.001945688624847, 22.154174061787664, 22.105379747857693, 6239.8277420833665, 6269.383014473733, 6274.418152409634, 115.41713199701553, 3.60994156633069, -8.380774686262384, 6239.972136470699, 6281.9171505595, 6272.6766855036485, 0.9999970971827519, 0.9999999412611504, 0.9999986274317518, 59.99653048298412, 59.99442673471487, 59.99575599682012, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 609.1186, 4.499996, 2743.428, 797.4149, 3.445622, 2747.944, 587.3416, 4.667455, 2741.464, 604.7263, 4.542445, 2747.067, 798.2637, 3.442436, 2748.048, 600.0923, 9.157869, 5495.762, 99.84445, 100.0, 99.77304, 99.96693, 100.0, 100.0
201189.62316000002, 284.6030975076728, 284.6393980221872, 284.7986401418303, 22.010007925491433, 22.14457628612612, 22.136853816931467, 6241.293302075029, 6271.351458460432, 6268.096972829866, 112.65495436987248, 7.560485169577305, -8.661531357763806, 6243.313439910548, 6272.811057668885, 6270.123754220323, 0.9999988549827736, 0.9999990160962364, 0.9999983128421052, 59.99552806066798, 59.97181308288474, 60.018457965465714, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.249, 4.546576, 2747.479, 791.1696, 3.470857, 2746.253, 593.6505, 4.62567, 2746.345, 610.882, 4.489125, 2742.343, 792.0262, 3.467822, 2746.554, 593.8696, 9.248513, 5492.353, 99.99187, 99.94728, 99.95259, 99.81506, 99.96009, 99.9497
201191.95516, 284.51829034240956, 284.4451041867963, 284.6089750460407, 22.009270681675364, 22.13467157044839, 22.128224267239965, 6245.640654527542, 6275.1216174513975, 6267.122172599614, 111.65812720732447, 5.362209841092863, -10.201450599911823, 6239.509404937587, 6271.030648855628, 6271.1641479905775, 0.999998263728948, 0.9999996894408646, 0.9999991257214581, 60.001540590780614, 59.99943783957682, 60.00140313894181, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1899, 4.54729, 2747.421, 791.2086, 3.471041, 2746.132, 593.6505, 4.626223, 2746.399, 610.9014, 4.489309, 2742.679, 791.9881, 3.468004, 2746.776, 593.8497, 9.248879, 5492.417, 99.98176, 99.94502, 99.9525, 99.809, 99.96631, 99.94566
201194.30920000002, 284.5160060865142, 284.4736177249457, 284.6676723974658, 22.0005582120909, 22.1486753017032, 22.12534848439835, 6236.666904887271, 6276.982360036787, 6266.786670154723, 107.42940126248595, 8.518850632518934, -11.811663478961691, 6245.01280214519, 6276.314828744786, 6275.224769675346, 0.9999979862907697, 0.9999989663512259, 0.9999982865376539, 59.99317913503243, 60.001063111558935, 60.00225255440189, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 597.9995, 4.594941, 2747.89, 784.905, 3.49425, 2742.785, 599.9981, 4.580204, 2748.021, 617.2513, 4.427715, 2734.124, 785.6743, 3.489919, 2744.531, 588.7004, 9.311873, 5487.022, 100.0, 99.82106, 100.0, 99.50585, 99.8484, 99.82845
201196.68584000002, 284.65920219938357, 284.41659100905304, 284.52703884471197, 22.04441326626351, 22.127624420723016, 22.131275370038455, 6242.768583143503, 6276.755909316822, 6269.278964306547, 107.6873884988313, 7.857773191944489, -10.534242870438561, 6236.090426510538, 6276.96752790789, 6272.860766844881, 0.9999994715882808, 0.9999998691347832, 0.9999994749664537, 59.99516872497521, 59.99207673586352, 59.99806960115864, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2885, 4.546219, 2747.316, 791.1696, 3.471041, 2746.25, 593.6505, 4.626775, 2746.456, 610.8431, 4.490044, 2742.34, 792.0071, 3.467639, 2746.492, 593.8696, 9.248696, 5492.586, 99.99205, 99.95104, 99.95467, 99.81712, 99.95598, 99.94556
201199.03316000002, 284.51792773460267, 284.50372694152134, 284.6360518932089, 22.001453338107336, 22.13480761120196, 22.1203526044847, 6246.509652562246, 6264.405182945517, 6273.35803117612, 113.05711586265807, 5.8600680297745384, -7.641310463576758, 6242.871082599451, 6275.41544829797, 6265.104764198509, 0.9999981726627251, 0.9999991254433224, 0.9999979674456133, 59.99863839958394, 59.999315111351926, 59.996243344993694, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.9391, 4.536404, 2746.413, 793.4265, 3.460542, 2747.41, 590.0399, 4.653833, 2743.091, 605.7361, 4.538584, 2747.018, 798.2064, 3.442802, 2748.1, 599.993, 9.158785, 5495.749, 99.95762, 99.98879, 99.83219, 99.9605, 100.0, 100.0
201201.37672000003, 284.6129911801904, 284.45624087711275, 284.6768086642032, 22.028308753238754, 22.139812384575485, 22.13224434653563, 6240.09484654576, 6268.976486987641, 6273.216351969581, 107.4546837759367, 7.013189123942084, -9.939703986821286, 6238.678916962411, 6269.1309803532295, 6272.111531139856, 0.9999987094190655, 0.9999992022655954, 0.9999995178023727, 60.004850329924324, 59.99658412376645, 60.001443192325105, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 606.2402, 4.533727, 2746.958, 791.656, 3.470673, 2746.188, 593.6505, 4.626591, 2746.339, 610.8043, 4.489125, 2742.677, 792.0262, 3.467822, 2746.554, 593.8497, 9.248696, 5492.646, 99.97293, 99.95297, 99.95041, 99.81714, 99.95823, 99.94773
201203.73280000003, 284.5427286010297, 284.4992144930811, 284.6942659112133, 22.022656205288374, 22.13847898206573, 22.128324105399056, 6244.68369412868, 6278.193949963037, 6273.829036315213, 107.01766831830037, 7.728308884845774, -9.98732251816918, 6242.342004433641, 6269.715356026254, 6273.965129022655, 0.9999997541968787, 0.9999998295139141, 0.9999992689590604, 60.00523157597545, 60.00184921558256, 60.00193232140352, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2885, 4.546398, 2747.315, 791.1696, 3.471409, 2746.245, 593.6505, 4.626039, 2746.394, 610.8625, 4.489493, 2742.512, 791.9881, 3.468004, 2746.658, 593.8696, 9.248513, 5492.417, 99.98593, 99.95133, 99.95241, 99.81111, 99.95806, 99.94981
201206.03968000002, 284.68149316608117, 284.5002955483777, 284.5752584746272, 21.99026699048497, 22.104499023112865, 22.105644383114463, 6224.161250065371, 6272.5900711908125, 6267.886459354416, 110.8463175760262, 6.639978276254624, -8.692758914890248, 6239.980539757508, 6264.557625345814, 6268.264445430408, 0.9999987688204975, 0.9999999335750912, 0.9999985207015006, 60.010612214411175, 60.00757450668157, 60.002437247422286, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 597.9797, 4.595298, 2748.005, 784.9244, 3.494434, 2742.677, 600.0175, 4.579652, 2748.021, 617.1736, 4.429737, 2733.786, 785.9604, 3.492111, 2743.417, 587.4678, 9.332565, 5482.808, 100.0, 99.81888, 100.0, 99.48958, 99.84406, 99.77505
201208.44684000002, 284.6890956193278, 284.60418540627444, 284.8100716020877, 22.006926196759416, 22.150958084306335, 22.127799172245695, 6241.604360077229, 6270.76197059339, 6270.314526424494, 112.69538187003036, 5.566518969019398, -13.711728952493559, 6235.4011797547155, 6275.724218273199, 6269.8604600334365, 0.9999986332956008, 0.9999995302452191, 0.9999991855184496, 60.009602452914244, 60.00624828114716, 60.00948899387265, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1899, 4.546933, 2747.374, 791.1891, 3.471041, 2746.246, 593.7475, 4.625486, 2746.451, 610.8043, 4.489493, 2742.507, 791.9881, 3.467822, 2746.662, 593.8497, 9.248513, 5492.525, 99.98993, 99.95322, 99.95449, 99.81092, 99.96222, 99.94983
201210.78524000003, 284.26655788055734, 284.336402302585, 284.6731723232598, 22.002362568749746, 22.148957382640116, 22.128098771934013, 6234.51510001859, 6276.4080655341895, 6272.831259943441, 111.06047821123605, 10.247237521632542, -13.242072526475567, 6239.287533034204, 6273.015217164847, 6272.616008623697, 0.9999993271886868, 0.9999992038115149, 0.9999979965374377, 60.00896358705571, 60.00951837398952, 60.005388554139685, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2293, 4.547112, 2747.259, 791.1696, 3.471225, 2746.196, 593.6116, 4.625854, 2746.232, 610.6101, 4.496295, 2743.768, 793.6667, 3.459055, 2747.618, 597.0306, 9.203833, 5495.513, 99.98387, 99.95138, 99.94632, 99.85684, 99.99015, 99.99942
201213.12856, 284.50348036368604, 284.318144025482, 284.9049600444586, 21.999772859072703, 22.146928402790692, 22.13241490075282, 6240.986018996737, 6281.200854227185, 6272.522648365177, 112.2734836889197, 7.373542696292134, -9.620969967272686, 6240.282230747244, 6264.653873269205, 6275.443079229622, 0.999998338975254, 0.9999996914613167, 0.9999980226882313, 60.01105173906265, 60.01221920346168, 60.00979544213893, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 610.6761, 4.494642, 2743.766, 796.3059, 3.450779, 2747.487, 589.4769, 4.650888, 2744.268, 608.4935, 4.510637, 2743.826, 793.495, 3.464352, 2746.596, 593.8298, 9.249063, 5492.526, 99.83211, 99.99219, 99.85658, 99.87778, 99.96263, 99.94885
201215.46728, 284.4763239175255, 284.3743942757328, 284.7912785030493, 21.99778047657916, 22.140788740630793, 22.134188473605054, 6238.047111864756, 6273.525600183433, 6274.2663133862825, 109.19075978072124, 10.055731210691874, -5.357522753802641, 6246.7556285740475, 6274.437097991508, 6271.48146025047, 0.9999997510738174, 0.9999994571137051, 0.9999982006483725, 60.008878397824425, 60.00972424942078, 60.02009762617361, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.1899, 4.547112, 2747.483, 791.1696, 3.470857, 2746.138, 593.6505, 4.626223, 2746.169, 610.882, 4.489493, 2742.39, 791.9881, 3.467822, 2746.492, 593.8497, 9.24833, 5492.358, 99.99203, 99.93881, 99.9442, 99.81719, 99.95632, 99.94457
201217.75584000003, 284.6834291738657, 284.4552636531068, 284.6092967248726, 21.978341468277645, 22.13511689076603, 22.129165863372762, 6239.554932461949, 6270.953856149365, 6265.151334910104, 112.50921960995447, 9.636154040356018, -12.608717163785514, 6237.439479739471, 6267.4246114639545, 6268.646309820394, 0.9999982080210154, 0.9999978317769749, 0.999998738415492, 60.01150193773276, 60.01134322632892, 60.016308438949295, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 598.4332, 4.595476, 2748.004, 784.8271, 3.494434, 2742.677, 600.0952, 4.578916, 2747.796, 617.2707, 4.429185, 2733.843, 785.6553, 3.491745, 2743.041, 587.4877, 9.332565, 5482.861, 100.0, 99.81712, 100.0, 99.4956, 99.83048, 99.77175
201220.11592, 284.61749539137844, 284.4669531080605, 284.64970373168086, 22.01451286717866, 22.156148950644962, 22.152780662052788, 6236.449924692677, 6273.043835486441, 6277.614681323014, 114.82952827366717, 5.688950560977673, -5.933798535111691, 6242.561357655821, 6273.51760368449, 6270.131442196239, 0.9999994678364111, 0.9999992270582275, 0.9999983520613567, 60.01172588540464, 60.00804491729543, 60.009321602683016, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.2096, 4.546933, 2747.477, 791.1696, 3.470857, 2746.08, 593.5534, 4.626407, 2746.178, 610.9402, 4.489493, 2742.509, 792.0071, 3.467822, 2746.607, 593.8696, 9.248879, 5492.587, 99.99182, 99.94309, 99.94441, 99.8171, 99.96014, 99.94875
201222.43144000001, 284.60610022638616, 284.45515502775265, 284.60945474946556, 22.021336577399502, 22.17511648149658, 22.145562081157564, 6239.194454528926, 6269.2262288055645, 6274.0740694116075, 110.80347042485755, 4.442360976579948, -11.143511678092636, 6235.23915365262, 6274.818935017307, 6274.800195558077, 0.9999991975082783, 0.9999995195283331, 0.9999989823956738, 60.009971336238216, 60.01300408386891, 60.008094500029166, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 604.3476, 4.545862, 2747.373, 791.1696, 3.470673, 2746.358, 593.7281, 4.625118, 2746.06, 610.8237, 4.490596, 2742.504, 791.9881, 3.467822, 2746.61, 593.8696, 9.249429, 5492.399, 99.9899, 99.9369, 99.94441, 99.81083, 99.96014, 99.94862
201224.8346, 284.58223623247665, 284.4845219912034, 284.73143944270834, 22.034520373191505, 22.14816417222685, 22.151770406563866, 6238.564553417333, 6269.5357019657295, 6276.544662367458, 109.0168752624495, 6.845468819930375, -12.225835834932525, 6240.221190026481, 6280.197811272514, 6275.674891498587, 0.9999991681213636, 0.9999993279016222, 0.9999977694044995, 60.01176962487512, 60.01623190065911, 60.01439701011947, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 600], 5500.0, [], 610.5972, 4.49143, 2742.695, 797.4732, 3.445806, 2748.055, 587.3222, 4.667455, 2741.299, 604.804, 4.541342, 2747.176, 797.9394, 3.445359, 2747.791, 598.5814, 9.187351, 5495.102, 99.81776, 100.0, 99.76892, 99.98087, 100.0, 99.99836
