TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
201544.9302, 284.75621689062615, 284.76084944876845, 284.8823332568727, 22.02813796119996, 22.1672736911788, 22.136567502492092, 6232.523826748343, 6282.068186509204, 6278.756800943957, 114.6856569656452, -4.920457034007541, -13.308865309081739, 6248.566115766015, 6272.818189612266, 6279.704775363047, 0.9999976598520015, 0.9999987238422452, 0.9999961925047706, 59.9845762487746, 59.9905244625185, 59.991035672225486, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.249, 4.547825, 2747.368, 791.1502, 3.471225, 2745.968, 593.6699, 4.626039, 2746.339, 610.8431, 4.489493, 2742.342, 791.95, 3.468369, 2746.778, 814.1932, 6.737021, 5485.352, 99.98783, 99.94908, 99.95041, 99.80494, 99.96638, 99.82754
201547.27212, 284.73799919849307, 284.72130048235636, 284.92448589361913, 22.01909058410592, 22.155526575779568, 22.145939075496237, 6236.779779627594, 6277.3239259728425, 6277.932402056621, 116.06282272796898, -3.220988862867898, -9.124543393601243, 6243.937950748733, 6278.309992674332, 6273.5931479166975, 0.9999974870928973, 0.9999999983291646, 0.9999988034322745, 59.98854232872029, 59.989248591563445, 59.988245710246716, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 597.9995, 4.594941, 2747.889, 784.8661, 3.494434, 2742.667, 600.134, 4.579652, 2747.912, 617.1736, 4.429369, 2733.904, 785.579, 3.491745, 2743.05, 820.5155, 6.672014, 5473.733, 100.0, 99.82093, 100.0, 99.49573, 99.83071, 99.61091
201549.60424000002, 284.7157170771948, 284.7108028183249, 284.8284556456883, 22.073503759790604, 22.18014819616388, 22.17155763588489, 6246.9504281954705, 6282.629071182485, 6285.816910211466, 116.86629496636215, -0.3064240384552477, -9.006637975609465, 6255.507733646654, 6281.6323601611275, 6284.080756277519, 0.9999981068808088, 0.9999999612062876, 0.9999988817745001, 59.98746518894037, 59.98902888060407, 59.99357760081609, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2096, 4.546933, 2747.43, 791.1502, 3.471041, 2746.078, 593.6505, 4.625302, 2746.233, 610.9208, 4.489676, 2742.622, 791.95, 3.468552, 2746.556, 814.2529, 6.73812, 5485.585, 99.98993, 99.94502, 99.94628, 99.81096, 99.9606, 99.82132
201551.91300000003, 284.614599346973, 284.6646829918648, 284.94456806189686, 22.048013680708507, 22.170043055075727, 22.135178931960475, 6247.591310268152, 6280.707027526925, 6277.93612057321, 121.26920998596734, -9.514508433743288, -16.29654604615598, 6242.572419086764, 6280.767224503693, 6274.1613763315545, 0.9999977369169847, 0.9999996351345616, 0.999995363756644, 59.99425545519257, 59.99938252900532, 59.99960735550152, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2885, 4.546398, 2747.258, 791.1696, 3.470673, 2746.361, 593.5534, 4.626591, 2746.232, 610.7849, 4.489309, 2742.68, 791.95, 3.468004, 2746.721, 820.436, 6.672197, 5473.791, 99.98385, 99.94511, 99.9465, 99.81723, 99.9624, 99.6067
201554.22908000002, 284.664411628183, 284.67468286464623, 284.9547806051797, 22.014111528430682, 22.178648835330776, 22.15277577858268, 6252.922030020714, 6288.364501842152, 6274.9471091555915, 114.39924705835801, -3.9470034053941845, -11.718433530351831, 6252.466905091067, 6275.316396084691, 6277.549897138325, 0.999998367408298, 0.9999998922769505, 0.9999985101132354, 59.997792827574365, 59.994912805590126, 59.99639248359227, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 610.6169, 4.491786, 2742.853, 797.5121, 3.445622, 2747.724, 587.3804, 4.667087, 2741.415, 604.8817, 4.541526, 2747.073, 798.1492, 3.445176, 2747.97, 825.3665, 6.617261, 5464.296, 99.82749, 100.0, 99.76913, 99.96705, 100.0, 99.40889
201556.56904, 284.6719443869039, 284.5763866941381, 284.83604212306767, 22.04100352343158, 22.17613615578854, 22.167529037080563, 6252.226062045398, 6281.069870107965, 6282.617311530138, 117.78040698649465, -3.6345034893677735, -14.030395616654005, 6250.163845692942, 6276.393140441212, 6277.158092281532, 0.9999978681875646, 0.9999997957436796, 0.999997651585325, 60.000073236577464, 59.998041028194635, 60.000237049454626, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1702, 4.546041, 2747.258, 791.1696, 3.471041, 2746.417, 593.7281, 4.625486, 2746.231, 608.5518, 4.510086, 2745.039, 791.9308, 3.468187, 2746.616, 820.4558, 6.671648, 5473.786, 99.98577, 99.94917, 99.94445, 99.9031, 99.96228, 99.60662
201558.99396000002, 284.68098805723344, 284.60232445577867, 284.752076179096, 22.0702295622491, 22.20939933611276, 22.181342130068217, 6240.3771658235155, 6284.484785489819, 6282.963889089821, 117.40352292525586, 0.930218799944555, -11.552821277885869, 6252.413248902039, 6288.5345811916795, 6285.777558351986, 0.9999984994509856, 0.9999997945903212, 0.9999998460970441, 60.001619469937914, 59.99554474130031, 59.99967339197606, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 603.8745, 4.555143, 2747.746, 789.1463, 3.480251, 2744.353, 597.0864, 4.597507, 2747.742, 599.6581, 4.586205, 2747.599, 785.598, 3.491745, 2743.147, 814.1535, 6.737754, 5485.642, 100.0, 99.88413, 100.0, 100.0, 99.84557, 99.81608
201561.39500000002, 284.6499497808093, 284.65388955320554, 284.7414046171665, 22.038655193125585, 22.192053985677525, 22.168375073712856, 6253.584664029199, 6276.760154194529, 6281.032547332273, 112.90708152225125, 1.2205071595504933, -12.93089562211253, 6245.188448130622, 6275.162259367619, 6283.326448989974, 0.999998165080284, 0.9999999762445186, 0.9999981022073146, 60.000418505952695, 59.99659467535872, 59.995140231023036, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 602.4747, 4.555321, 2747.723, 790.8389, 3.472515, 2746.361, 593.631, 4.626039, 2746.176, 604.8234, 4.541342, 2747.018, 791.8927, 3.468369, 2746.726, 820.4161, 6.672563, 5474.076, 100.0, 99.93924, 99.94632, 99.96689, 99.95846, 99.60874
201563.76556000003, 284.5037498696289, 284.5921463130035, 284.75618996393797, 22.03378411186349, 22.194002944677962, 22.184774835886994, 6255.04725659794, 6291.42338556805, 6286.1606457460375, 116.19954232799, -1.566745313122965, -8.988469192895536, 6248.991404054985, 6288.319707577268, 6289.923656277477, 0.9999992289292176, 0.9999999650610462, 0.9999973580378302, 59.999385114038155, 59.99412402493224, 59.99838205383741, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2885, 4.546755, 2747.373, 791.1891, 3.470857, 2746.363, 593.7475, 4.625118, 2746.119, 604.6875, 4.542629, 2746.791, 791.9308, 3.468369, 2746.724, 813.9547, 6.738486, 5485.524, 99.98804, 99.93881, 99.94432, 99.97912, 99.95829, 99.82022
201566.16660000003, 284.7647840699389, 284.66969131393495, 284.8847682294166, 22.03891474726012, 22.17576894781629, 22.13673765990468, 6242.272777939317, 6274.69387817957, 6280.1527880276535, 111.97649934452147, 0.32432855295456875, -15.588258024376046, 6234.875189021282, 6278.8511329065295, 6280.959627677626, 0.9999983744534048, 0.9999997239194383, 0.9999975908229611, 59.99658243291282, 59.989973222127915, 59.99298139842561, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 610.6564, 4.491786, 2742.967, 797.5121, 3.445806, 2747.948, 587.361, 4.666903, 2741.353, 610.8237, 4.489309, 2742.451, 798.1492, 3.442984, 2748.053, 807.8511, 6.798733, 5492.915, 99.82177, 100.0, 99.77095, 99.81509, 100.0, 99.95471
201568.50016000003, 284.6300428343335, 284.62754034584856, 284.72026427880263, 22.03562210204602, 22.15735172335743, 22.138724967714513, 6247.448252645043, 6277.029238446818, 6277.236088917113, 119.98576833000425, -5.947707391116637, -14.379078136003045, 6243.961377776582, 6280.52443464196, 6276.119505615798, 0.9999962786046066, 0.9999996414932284, 0.999997256159688, 59.995644619713275, 59.988837866828945, 59.99223982435487, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1702, 4.547469, 2747.425, 791.1696, 3.471225, 2746.135, 593.6893, 4.625486, 2746.233, 604.8428, 4.54171, 2746.893, 791.9308, 3.468187, 2746.613, 814.1932, 6.73574, 5485.12, 99.98401, 99.94296, 99.94632, 99.96881, 99.96037, 99.81826
201570.90704000002, 284.77477982487176, 284.7083189268447, 284.90571520379535, 22.047065942209137, 22.146248361090414, 22.12625686663935, 6242.746546728116, 6274.107670399192, 6270.784047885698, 120.70796737721912, -3.17580629460997, -14.975266619600461, 6245.048548356543, 6275.2444677794965, 6276.228469992653, 0.9999975006771943, 0.9999999769973041, 0.9999971409538824, 59.99351761233552, 59.99100788843625, 59.989626286587075, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2885, 4.546041, 2747.201, 791.2086, 3.470857, 2746.241, 593.9611, 4.620332, 2746.899, 612.8239, 4.467981, 2738.337, 787.6581, 3.484075, 2744.186, 818.8057, 6.686114, 5475.391, 99.98991, 99.94912, 99.97078, 99.67578, 99.85915, 99.63582
201573.19796000002, 284.6410548892745, 284.66123383971245, 284.8328829234048, 22.033393146894912, 22.186154700851567, 22.15647435579113, 6254.155222990713, 6288.73403562306, 6280.036885895279, 118.80145896307499, -3.3372326962742136, -14.6313108410709, 6254.756482630926, 6281.44327981472, 6284.3250083927105, 0.9999975744629277, 0.9999996011419638, 0.9999977098146575, 59.988921520709916, 59.98550929251896, 59.98936922491297, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 599.3598, 4.57995, 2747.983, 787.9984, 3.482461, 2745.044, 596.1158, 4.612417, 2746.513, 611.5422, 4.488205, 2742.393, 791.9118, 3.468369, 2746.613, 814.233, 6.739036, 5485.696, 100.0, 99.92173, 99.96691, 99.81061, 99.96054, 99.82754
201575.5332, 284.56581571923243, 284.5974788101053, 284.7588868399692, 22.047442836464604, 22.15934049092302, 22.153344513995727, 6244.6772512693315, 6279.022351054494, 6276.981221651109, 114.38822893204548, -5.051830868338129, -12.250624953692295, 6250.244292155096, 6288.221580503704, 6276.9934951561, 0.999995310604335, 0.999999986683932, 0.9999965477353184, 59.98206982719657, 59.98762875057564, 59.98545751561148, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1702, 4.546576, 2747.369, 791.2086, 3.471225, 2746.416, 593.6116, 4.626039, 2746.171, 610.882, 4.490228, 2742.792, 791.9308, 3.467822, 2746.505, 820.3962, 6.672197, 5474.078, 99.98193, 99.93869, 99.94646, 99.81302, 99.95643, 99.60874
201577.86612000002, 284.77925495448085, 284.62503542290466, 284.74557020109285, 22.002253178608957, 22.16534279213807, 22.131002840279542, 6244.563596684452, 6282.054277877645, 6275.212713807126, 116.96933120209735, -8.636772562525039, -8.65418805852687, 6245.973367288569, 6276.208171316123, 6275.15508423505, 0.9999980980333135, 0.9999996319133447, 0.9999985881730592, 59.98380212269719, 59.98390914791802, 59.987884634154256, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 610.6564, 4.491786, 2743.025, 797.5121, 3.445806, 2748.06, 587.3416, 4.666903, 2741.357, 604.7457, 4.542629, 2747.01, 798.1492, 3.443167, 2748.108, 826.4202, 6.606274, 5457.481, 99.82977, 100.0, 99.76909, 99.97691, 100.0, 99.30992
201580.18180000002, 284.56090369762325, 284.4622055318379, 284.76144905953015, 22.07735513045433, 22.171112684568904, 22.151054873545895, 6250.678323931313, 6283.675616762422, 6280.019903386993, 120.27032627192489, -8.109139271984986, -12.103438307136912, 6253.050507538002, 6281.246067589913, 6283.948608855102, 0.9999985621165612, 0.9999998297472208, 0.9999990061461613, 59.987915710891265, 59.987946284714965, 59.98801709953113, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.249, 4.546755, 2747.368, 791.1502, 3.470857, 2746.137, 593.631, 4.625118, 2746.173, 610.8431, 4.490044, 2742.783, 791.8927, 3.468187, 2746.618, 820.3962, 6.672197, 5473.963, 99.99395, 99.94899, 99.94845, 99.81504, 99.96054, 99.60982
201582.51520000002, 284.6311016810873, 284.6150569259597, 284.75995967551233, 22.059368370564215, 22.187789592733512, 22.16425259400724, 6247.151052856156, 6289.625951517997, 6286.131979318814, 115.18650185898423, -1.5037111024994374, -15.079800615377849, 6249.335855389842, 6285.414002567485, 6286.155007891792, 0.9999963286994991, 0.9999998027353476, 0.9999971634789098, 59.98872970570682, 59.99163318276323, 59.9933929721796, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.3082, 4.54729, 2747.373, 791.1696, 3.470857, 2746.303, 593.631, 4.62567, 2746.227, 604.6486, 4.543365, 2747.176, 791.8737, 3.468552, 2746.612, 820.3962, 6.672014, 5474.073, 99.9901, 99.94489, 99.94632, 99.97285, 99.96037, 99.61184
201584.94420000003, 284.6762583216274, 284.59967475170174, 284.80193332862433, 22.02713221762815, 22.1733229166387, 22.155357006569638, 6254.991683210402, 6280.2908324556975, 6286.580372951559, 113.92254008592727, -0.8975001896833419, -8.524324437170662, 6251.9934515135765, 6279.260178090005, 6279.699597194361, 0.9999987425370979, 0.9999998251870776, 0.9999969205855106, 59.98653132810961, 59.98939369419398, 59.99240038241849, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 597.9797, 4.595298, 2748.004, 784.7493, 3.494434, 2742.735, 599.9205, 4.580389, 2748.023, 598.6095, 4.588779, 2748.073, 787.3529, 3.485171, 2745.469, 816.9965, 6.708821, 5479.269, 100.0, 99.8152, 100.0, 100.0, 99.89666, 99.71571
201587.34432, 284.71030801134515, 284.6253214998905, 284.781156943641, 22.046068605292174, 22.186928419353336, 22.17110280472564, 6251.478640767378, 6288.500124895334, 6284.354736099171, 116.39663378799423, -2.3729381397038196, -5.9684665574820315, 6254.911406450843, 6282.909884370376, 6288.74188033964, 0.9999981277032741, 0.9999999968148074, 0.9999989005842596, 59.988634747584065, 59.98994986284397, 59.991563054492026, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1899, 4.547112, 2747.206, 791.2086, 3.471041, 2746.192, 593.7087, 4.626223, 2746.344, 604.8428, 4.542262, 2747.07, 791.9118, 3.468187, 2746.451, 814.3324, 6.736289, 5485.873, 99.98196, 99.94309, 99.94424, 99.97699, 99.95829, 99.82241
201589.71868000002, 284.6614841001331, 284.6191489682513, 284.76225965732624, 22.01291035199816, 22.18189183400511, 22.144751469110457, 6246.944111468185, 6280.979441704479, 6272.685853614311, 118.65227232829056, -6.232126533455357, -12.133058905538292, 6242.015584365362, 6280.422873935641, 6276.053861329619, 0.9999980463982964, 0.999999946512316, 0.9999977076355132, 59.98488580451514, 59.986223032288486, 59.986827148093745, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 607.7977, 4.517129, 2744.739, 795.7028, 3.451516, 2747.976, 588.0016, 4.665246, 2741.58, 610.7849, 4.490596, 2742.507, 798.1683, 3.443167, 2748.107, 807.8511, 6.799282, 5493.259, 99.89467, 100.0, 99.77721, 99.81094, 100.0, 99.96097
201592.06068000002, 284.59144179343383, 284.4808230515407, 284.72090678172185, 22.07439621135263, 22.1938265793515, 22.169528546682496, 6250.259223672353, 6286.385334606826, 6281.820583563467, 118.40177408180398, 0.5780826769582745, -12.715285433603185, 6255.520605704039, 6285.664530295012, 6284.311002244762, 0.9999987102245572, 0.999999640545766, 0.999998816494012, 59.992171780328015, 59.98794425955955, 59.98711723972447, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.3871, 4.547112, 2747.43, 791.1502, 3.470857, 2746.022, 593.5728, 4.625854, 2746.175, 604.7069, 4.541342, 2747.121, 791.8927, 3.468004, 2746.777, 814.1932, 6.736655, 5485.813, 99.98174, 99.93886, 99.94441, 99.96689, 99.96632, 99.82548
201594.39996, 284.6621592996403, 284.58757856636606, 284.82510631354717, 22.077887296915616, 22.172948363697042, 22.16197735320243, 6256.103347820593, 6288.753155992171, 6282.994340753714, 119.6592179673853, -1.0473064856738574, -8.659801213694664, 6253.45052036501, 6286.083942464978, 6278.291456316556, 0.9999982998783533, 0.9999999745894869, 0.9999991943285852, 59.98524568583407, 59.981159301815254, 59.989764546126956, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1505, 4.547112, 2747.206, 791.1696, 3.470857, 2746.307, 593.6116, 4.625854, 2746.286, 610.8431, 4.489493, 2742.79, 791.8737, 3.468187, 2746.448, 814.2529, 6.737388, 5485.752, 99.98609, 99.94489, 99.94846, 99.81099, 99.95436, 99.82136
201596.73964, 284.59989973322485, 284.5275794205682, 284.7376481241589, 22.050685750587252, 22.19788584952421, 22.14881444539625, 6246.866463998214, 6278.236773830231, 6287.610053001216, 117.69046931668709, -3.5250653176894957, -10.685630647212747, 6255.197012983246, 6278.237210774292, 6282.012940092443, 0.9999987291190245, 0.9999997109092401, 0.9999972002309513, 59.9895449912231, 59.98618490079831, 59.98647741091484, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 597.96, 4.595833, 2747.784, 784.8466, 3.494434, 2742.728, 600.0564, 4.579284, 2747.91, 617.2319, 4.429002, 2733.845, 785.5408, 3.491928, 2743.257, 820.3763, 6.67238, 5474.47, 100.0, 99.8232, 100.0, 99.49786, 99.84205, 99.61497
201599.09944000002, 284.6784594845466, 284.5769293880465, 284.74565640989033, 22.057949120917957, 22.147688070868675, 22.170084874993385, 6242.390054345028, 6278.974315292405, 6281.354624464373, 117.31399922839955, -1.37517415506818, -10.403595009873243, 6250.675081361618, 6287.015151780997, 6279.784114162568, 0.9999983040758508, 0.9999997199659812, 0.999997358346929, 59.990820259266265, 59.98693919705214, 59.98956635418391, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1505, 4.547112, 2747.258, 791.1696, 3.471041, 2746.13, 593.5922, 4.626591, 2746.228, 610.9208, 4.489493, 2742.512, 791.8927, 3.468369, 2746.505, 816.5591, 6.708455, 5479.784, 99.98002, 99.9428, 99.94637, 99.81294, 99.95643, 99.73757
201601.46284000002, 284.5422538125259, 284.50864859845535, 284.76921233755087, 22.026466459043398, 22.161504897095966, 22.15686625604198, 6243.413972194326, 6275.872267616886, 6276.527704149891, 115.27898163126565, 0.03657615514839563, -10.805315971446817, 6240.770943427335, 6278.023226950248, 6273.483186099395, 0.9999990372940625, 0.9999999607170126, 0.9999995003952188, 59.98516740511908, 59.98708133725873, 59.98672173876884, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2096, 4.546755, 2747.198, 791.5198, 3.46791, 2746.855, 591.9616, 4.637451, 2744.494, 607.9692, 4.518176, 2745.903, 796.4325, 3.449924, 2748.061, 825.963, 6.604626, 5457.248, 99.97985, 99.95877, 99.89547, 99.9094, 100.0, 99.30567
201603.75896, 284.6490872007818, 284.58799356318997, 284.745795067342, 22.03862772840328, 22.176106402009268, 22.169511164978655, 6245.423038893398, 6277.938075831884, 6275.37678188359, 119.87855869388136, -3.750872238075317, -14.757900443592007, 6243.2545402873875, 6284.628037647383, 6281.683217641542, 0.9999968047207068, 0.9999999718199186, 0.999996307718185, 59.980501787179705, 59.98469024300843, 59.98367104316637, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 608.6257, 4.513203, 2745.337, 794.088, 3.459437, 2746.913, 591.8063, 4.635978, 2745.893, 610.5907, 4.490596, 2742.615, 791.9118, 3.468004, 2746.453, 820.4558, 6.67238, 5473.905, 99.91394, 99.97521, 99.93415, 99.81704, 99.96257, 99.60879
201606.09884000002, 284.7053225117225, 284.60543997277557, 284.6180030254221, 22.039920034293793, 22.19603869852376, 22.14854455346772, 6253.475271925464, 6277.968457812711, 6282.859430237774, 115.05441063238436, -7.058233364039552, -18.837526213779256, 6249.88237520437, 6286.4794961228545, 6277.631330850626, 0.9999985454890503, 0.9999995660480362, 0.9999970212023225, 59.98252093125904, 59.98321525553172, 59.9834964500365, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2293, 4.547469, 2747.205, 791.2086, 3.471041, 2746.191, 593.5728, 4.625486, 2746.176, 604.7845, 4.542813, 2747.014, 791.9118, 3.468187, 2746.618, 820.436, 6.672197, 5474.022, 99.98192, 99.94698, 99.94446, 99.98122, 99.95656, 99.60982
201608.53064, 284.5370723122376, 284.5463332274268, 284.85343979400284, 22.046214844723824, 22.178025398713377, 22.19060772636073, 6252.2508215618755, 6283.452763440384, 6284.128548264885, 112.52467657958778, 1.0286021212596097, -9.715642780801657, 6252.443850909538, 6282.243287895554, 6281.815013027498, 0.9999980121344887, 0.9999995553554095, 0.9999988249928912, 59.978083106775294, 59.98396914093633, 59.98051805966666, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 597.8812, 4.595833, 2747.952, 784.8466, 3.494618, 2742.621, 600.0758, 4.578916, 2747.914, 598.3959, 4.592089, 2748.045, 785.579, 3.492111, 2743.094, 814.1137, 6.73812, 5485.694, 100.0, 99.81508, 100.0, 100.0, 99.84811, 99.82852
201610.84168, 284.74105214033824, 284.5350035870743, 284.76017307666865, 22.029422440717646, 22.18208840688991, 22.175767012580305, 6243.84502385987, 6286.230526701183, 6277.285443496557, 115.49713748972908, 0.5172724654846661, -15.70751846044459, 6250.824279548923, 6277.389382732277, 6281.983011838499, 0.9999981820972521, 0.9999997924361084, 0.9999988352245677, 59.97850953851346, 59.98028352637865, 59.981696996964416, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.249, 4.546933, 2747.425, 791.1696, 3.470857, 2746.137, 593.631, 4.62567, 2746.287, 604.7263, 4.542445, 2746.847, 791.9308, 3.468369, 2746.451, 820.436, 6.672197, 5473.903, 99.99394, 99.94698, 99.94441, 99.97685, 99.95448, 99.60875
201613.2042, 284.7344450281452, 284.6827932192723, 284.82843595803047, 22.01349923109558, 22.140348016787158, 22.138571989274144, 6239.55738528412, 6276.021411336427, 6273.876966196916, 113.9206413032457, -4.1247548851039255, -14.620873590225074, 6237.001366939771, 6270.1447537307595, 6276.074117127937, 0.9999981639693069, 0.999998965671673, 0.999997279807044, 59.981148339522086, 59.982356548814955, 59.9828845114602, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2293, 4.546755, 2747.373, 791.1891, 3.470857, 2746.191, 593.5922, 4.626223, 2746.175, 604.7845, 4.542078, 2746.956, 791.9308, 3.468187, 2746.796, 821.1517, 6.659195, 5469.621, 99.98801, 99.94899, 99.95053, 99.97285, 99.96703, 99.5599
201615.54024, 284.7502053438406, 284.6762973159867, 284.81350750019817, 22.03008575609774, 22.185997616581457, 22.146693206402695, 6247.009809719719, 6282.854985130201, 6278.625226433827, 112.90963711358927, -2.3472498586673964, -11.947660150568026, 6253.037668027085, 6275.689857365119, 6284.283950452459, 0.9999982637780995, 0.9999999570920997, 0.9999978758408881, 59.98532716157082, 59.979583970760345, 59.97969544081487, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 610.6958, 4.491608, 2743.02, 797.5121, 3.445438, 2747.885, 587.5939, 4.665798, 2742.584, 609.6392, 4.506408, 2744.576, 795.3262, 3.454855, 2747.43, 822.7621, 6.650405, 5471.557, 99.82574, 100.0, 99.79558, 99.88624, 99.9905, 99.54637
201617.89136, 284.864883718603, 284.62300272003347, 284.84548616534113, 22.025112595849492, 22.133341857310555, 22.14563790041033, 6242.794582237029, 6273.463077338576, 6276.571583313975, 114.53370216965766, -0.8155383269795493, -14.72939377647117, 6249.479942821822, 6277.095831264926, 6276.438585722013, 0.9999969051379682, 0.9999998133235118, 0.999997524800565, 59.980425516590486, 59.984536714689575, 59.98155784330244, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2293, 4.546576, 2747.262, 791.1696, 3.470857, 2746.134, 593.6699, 4.625854, 2746.4, 609.6586, 4.498502, 2742.682, 791.969, 3.468369, 2746.556, 820.4558, 6.672014, 5473.844, 99.98994, 99.94686, 99.94455, 99.81732, 99.96032, 99.60565
201620.20580000003, 284.6884263125109, 284.66813411230186, 284.88806684788364, 22.03153845415594, 22.17254368295903, 22.13857627010021, 6252.7016530047085, 6286.637154819296, 6279.116849048429, 112.72262166944188, -4.06888342936918, -12.45872778410876, 6249.301801727011, 6279.823845744036, 6276.065940061729, 0.9999978103350473, 0.9999999950446908, 0.9999952461037313, 59.98630557168489, 59.987052112902305, 59.982218597287485, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 600.8187, 4.57763, 2748.171, 786.228, 3.491671, 2743.028, 599.6293, 4.580757, 2747.854, 617.1931, 4.429553, 2733.843, 785.5599, 3.492111, 2743.471, 813.9348, 6.739585, 5485.982, 100.0, 99.82493, 100.0, 99.49784, 99.84777, 99.82855
201622.48744000003, 284.78058329411766, 284.68009743137145, 284.81457470558223, 22.03396545070662, 22.150925552048285, 22.144106083137963, 6244.579727905745, 6284.583972229425, 6277.1883567596415, 116.4576140968677, -0.04131620963971727, -13.706108019902558, 6247.744355176038, 6279.697058461381, 6281.162051290375, 0.9999976571009631, 0.9999999186149177, 0.9999974479760189, 59.99063582685166, 59.9926311513699, 59.98864036421333, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1505, 4.547112, 2747.262, 791.2086, 3.470857, 2746.192, 593.7475, 4.625302, 2746.226, 610.9014, 4.489309, 2742.677, 791.9308, 3.468187, 2746.499, 820.4558, 6.671831, 5473.903, 99.98401, 99.94292, 99.94628, 99.81083, 99.95621, 99.60877
201624.86276000002, 284.78950014850693, 284.7096104164536, 284.7641334274851, 22.036970248159726, 22.164651899867852, 22.164284864674325, 6255.078644538478, 6284.227506854782, 6282.2564900538755, 114.70083716049862, -2.3548556461441876, -13.74998153322349, 6260.105605730658, 6287.876060190001, 6281.584180162037, 0.9999987682678265, 0.9999999701687897, 0.999997969875274, 59.995430344063465, 59.99835994407181, 59.99338544655299, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2687, 4.546398, 2747.206, 791.2086, 3.470857, 2746.246, 593.7863, 4.62567, 2746.172, 610.8431, 4.489493, 2742.672, 791.8927, 3.468004, 2746.777, 814.1535, 6.737937, 5485.986, 99.98576, 99.94702, 99.94654, 99.80886, 99.96632, 99.82862
201627.27428, 284.7842811532831, 284.66057773423984, 284.8681217047826, 22.0189529757168, 22.0930184832688, 22.152476754795728, 6240.879084924925, 6277.673012564804, 6275.759226134766, 116.00959053355564, -7.355551860472133, -14.720350786435802, 6248.833627078079, 6271.400542215521, 6275.415232454883, 0.9999976823544554, 0.9999988613966961, 0.9999974974216963, 60.00127679349252, 59.99923664466646, 59.99892111201005, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 610.5972, 4.492322, 2742.747, 797.5316, 3.445622, 2747.836, 587.3416, 4.667271, 2741.408, 604.8234, 4.542445, 2746.846, 798.1683, 3.443167, 2748.162, 807.8114, 6.798367, 5492.521, 99.81966, 100.0, 99.77092, 99.96886, 100.0, 99.94754
201629.61796, 284.8591964643282, 284.7052971880717, 284.77407635992853, 22.021558090729414, 22.1427096675651, 22.152168605531138, 6248.724440784123, 6284.323112136619, 6271.610328356303, 116.37221080217705, -6.6884735079775055, -15.235169319021907, 6249.000014119266, 6278.907429870705, 6283.930844669466, 0.9999979273022261, 0.999999683517564, 0.9999975166717493, 59.99971330382724, 60.00110105504585, 60.00559954517367, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.1899, 4.54729, 2747.205, 791.1696, 3.470857, 2746.017, 593.6893, 4.62567, 2746.173, 610.6296, 4.497399, 2743.539, 791.9308, 3.468369, 2746.829, 814.0342, 6.737205, 5485.518, 99.98192, 99.94309, 99.94637, 99.8485, 99.9542, 99.83273
201631.99948000003, 284.7545490387154, 284.8071232703198, 284.8931224594065, 22.03042633464884, 22.170392170329464, 22.13927112604623, 6243.8455300024, 6275.731848185782, 6276.820987519678, 114.68219819202432, 2.360614219955096, -9.589604491960017, 6248.178344711089, 6279.465157733329, 6281.564737686167, 0.9999975761653389, 0.9999998857724551, 0.9999985020516305, 60.00670510800142, 60.003906673070944, 60.00574824235111, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2885, 4.546398, 2747.373, 790.8583, 3.472146, 2745.586, 594.9316, 4.61389, 2747.462, 601.8329, 4.568554, 2747.996, 787.3148, 3.48718, 2743.473, 819.76, 6.679338, 5474.308, 99.97984, 99.93307, 99.98517, 100.0, 99.84609, 99.62745
201634.3612, 284.6057081758582, 284.6294815454498, 284.7822130183406, 22.05568225007725, 22.189826520986912, 22.164299104091235, 6253.598650798603, 6283.343631859999, 6283.703785802651, 115.5513832966598, -2.760054809425128, -9.742339810174599, 6253.699924288396, 6285.493691429422, 6283.146418407634, 0.9999986270745036, 0.9999999744383038, 0.9999986841992747, 60.00280534772451, 60.000677146856134, 60.00071273866092, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 600.4047, 4.572989, 2747.956, 788.8739, 3.478225, 2745.65, 594.5434, 4.621805, 2746.232, 604.7457, 4.542078, 2747.014, 791.8737, 3.468369, 2746.608, 814.1336, 6.73812, 5486.039, 100.0, 99.91346, 99.94649, 99.973, 99.95037, 99.82958
201636.64364000002, 284.78854094554794, 284.65224582704826, 284.8997481854157, 22.04221744666469, 22.155185055124516, 22.156823846248404, 6253.324692366882, 6281.299911315199, 6274.5980848511, 116.54122715511221, -2.386956104757701, -9.735116780376302, 6251.490608449682, 6283.414601166861, 6277.659196345614, 0.999997403788548, 0.9999997929475463, 0.9999986428347191, 60.00726503193293, 60.00259028086062, 60.002236909145935, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.3082, 4.546219, 2747.2, 791.1891, 3.470857, 2746.245, 593.5922, 4.626223, 2746.229, 604.8234, 4.541526, 2746.957, 791.9118, 3.468187, 2746.343, 820.5155, 6.671648, 5473.957, 99.98176, 99.94698, 99.94641, 99.97284, 99.95054, 99.60871
201638.95012000002, 284.72610704289013, 284.6975118675079, 284.84255427090204, 22.00171381874841, 22.157955889543537, 22.13452910644707, 6241.778110054156, 6281.485099230616, 6277.02116354024, 110.8817646658116, -1.4125844264058287, -10.988795422237672, 6242.99234751118, 6267.984430328682, 6272.1467360569, 0.9999974298428198, 0.9999999994035833, 0.9999985289438516, 59.99983831658016, 59.99886546673743, 59.99927848815337, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 610.6761, 4.492322, 2742.857, 797.4732, 3.445438, 2747.832, 587.3998, 4.666718, 2741.413, 610.7461, 4.489861, 2742.57, 798.1301, 3.442802, 2748.054, 826.5991, 6.602794, 5457.877, 99.82367, 100.0, 99.77113, 99.8152, 100.0, 99.31296
201641.25888, 284.79093312018097, 284.5994891769961, 284.88472022512724, 22.037452798534265, 22.19572519242964, 22.155198695067277, 6242.8796408714925, 6283.255064412468, 6273.229668296177, 115.82921157857368, -7.430638516926592, -12.842748367535023, 6246.580304632436, 6277.588525927991, 6282.194687637894, 0.9999972490045284, 0.9999999820655991, 0.9999983323103531, 59.99677264918393, 59.99593539517524, 59.998345192811996, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2293, 4.547112, 2747.201, 791.1696, 3.470857, 2745.968, 593.631, 4.626407, 2746.228, 604.7651, 4.542445, 2747.013, 791.9308, 3.468187, 2746.448, 820.4558, 6.671831, 5474.134, 99.98176, 99.94494, 99.94637, 99.97508, 99.95436, 99.61295
201643.60216, 284.718759807427, 284.6656818089955, 284.8895057510202, 22.04429118738889, 22.17087580907326, 22.169974417007097, 6239.110093679176, 6280.751517019218, 6279.768743309952, 116.28564377671194, -4.513031146501817, -11.712008967750535, 6250.192227397626, 6281.750992910536, 6277.506222012841, 0.9999981330142195, 0.999999990164408, 0.9999974233430043, 59.99517269659628, 59.995493500707106, 59.99991454998869, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.249, 4.545684, 2747.311, 791.2086, 3.470857, 2746.251, 593.5922, 4.626223, 2746.171, 610.9597, 4.489861, 2742.509, 791.9308, 3.468004, 2746.397, 820.3962, 6.674211, 5475.445, 99.98576, 99.94112, 99.94841, 99.81094, 99.96228, 99.61923
201645.99444, 284.82541328372736, 284.8110066237233, 284.9127284496809, 22.0275694024951, 22.164330809955516, 22.138182269093623, 6248.533835182219, 6278.144607268767, 6280.029538998584, 114.42985828287078, 0.4797139999532192, -10.762524142672646, 6246.588749373636, 6284.033695646499, 6273.9231850975875, 0.99999771642849, 0.9999999111087023, 0.9999971694132201, 59.99593546089051, 59.99695522569153, 59.9998362563368, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 597.9009, 4.596012, 2747.89, 784.9244, 3.494066, 2742.728, 600.1534, 4.578732, 2747.965, 615.9308, 4.441872, 2737.433, 788.0969, 3.479144, 2745.433, 817.5134, 6.699665, 5478.017, 100.0, 99.81712, 100.0, 99.60949, 99.91742, 99.7127
201648.34008000002, 284.8480839653318, 284.7404155106168, 285.06523369547017, 22.044017136104053, 22.18820427058925, 22.145334702587416, 6243.554010815422, 6286.299283547447, 6282.431880878194, 114.92280938565852, 0.0775681667300887, -13.819486644525114, 6255.711644932435, 6285.783152676641, 6279.9820252475765, 0.9999972272653689, 0.9999997896956738, 0.9999980158217006, 60.001461010742574, 60.005053257645045, 60.00240019434122, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2687, 4.546576, 2747.205, 791.1696, 3.470857, 2746.195, 593.5922, 4.626223, 2746.12, 610.9208, 4.488574, 2742.504, 791.8737, 3.468187, 2746.292, 814.3126, 6.737205, 5485.755, 99.98418, 99.94292, 99.95062, 99.80686, 99.94869, 99.82347
201650.61880000003, 284.85888531222054, 284.7896008103813, 285.0199581988168, 22.001377468984995, 22.147403430515038, 22.137189481464787, 6238.112861100728, 6273.882272662996, 6273.146387582432, 118.69479455151418, -2.033854203596775, -13.654121434911758, 6246.4089148110525, 6283.321418061157, 6275.490295892484, 0.9999968863047257, 0.9999995261801542, 0.9999953721484511, 59.99865304427059, 59.998759987290214, 59.99919833567886, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 607.3049, 4.521055, 2744.98, 795.0024, 3.453358, 2747.696, 588.3704, 4.660644, 2741.522, 604.7651, 4.542078, 2746.904, 798.2064, 3.442802, 2748.05, 807.7716, 6.799831, 5493.149, 99.92357, 99.99977, 99.79545, 99.97094, 100.0, 99.95898
201652.93884000002, 284.85727350270525, 284.8016783696986, 284.94689346229245, 22.023506183388612, 22.12911261304908, 22.10681989483634, 6238.447477932189, 6279.365220595813, 6276.156545541075, 116.8972742302733, -5.393131438545652, -15.778937231782947, 6241.46183259585, 6275.897157783627, 6277.98552345824, 0.9999962665416573, 0.9999998861307045, 0.9999973620435202, 60.00766941986784, 60.003757268061605, 60.00226644973802, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.4659, 4.546398, 2747.201, 791.228, 3.470488, 2746.192, 593.6893, 4.625118, 2746.178, 610.8625, 4.489309, 2742.561, 791.95, 3.468187, 2746.505, 814.0342, 6.737754, 5485.636, 99.98785, 99.94506, 99.95253, 99.81291, 99.95643, 99.82867
201655.2386, 284.8588387096806, 284.79129176381423, 284.9947726121652, 22.008685142433226, 22.116285652684287, 22.123949915002463, 6244.582071370159, 6273.38168468013, 6276.471989339467, 120.68279131431655, -4.338657877376249, -15.273569066611799, 6238.094833892346, 6273.826605681671, 6276.761139196671, 0.9999961286433684, 0.999999386150776, 0.9999964565576275, 60.00175887481463, 60.00277037181735, 60.00221625110652, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.3673, 4.546755, 2747.315, 791.2086, 3.470673, 2746.25, 593.6116, 4.626039, 2746.176, 610.882, 4.489125, 2742.451, 791.95, 3.468369, 2746.556, 813.7161, 6.73812, 5485.63, 99.98592, 99.94506, 99.95037, 99.80878, 99.95829, 99.82229
201657.60316000003, 284.9061441976759, 284.7820812101445, 284.8955438829773, 22.01490591376077, 22.149623818895105, 22.12681836398579, 6236.266498249558, 6282.341903474607, 6277.577835914368, 118.07699936911058, 2.0433117272131085, -12.39664692553879, 6250.130417686269, 6281.067051772326, 6278.981790870513, 0.9999982876612632, 0.999999982005771, 0.9999981581491282, 60.00531029853593, 60.002332892010685, 60.00706705019924, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 597.9797, 4.595476, 2748.062, 784.8466, 3.494618, 2742.674, 599.9399, 4.579468, 2748.077, 617.2319, 4.429185, 2734.178, 785.5408, 3.491928, 2743.474, 820.3962, 6.67238, 5474.017, 100.0, 99.82533, 100.0, 99.49571, 99.84614, 99.6098
201659.96076000002, 284.9269154853026, 284.73236869369345, 284.9472517088184, 22.013475999526776, 22.175142527297474, 22.146318929760582, 6234.931890934559, 6281.4918185657825, 6282.114252067839, 115.66897912938975, -4.056554486674287, -15.360244089269145, 6246.192075833401, 6280.311998632739, 6278.1794127044595, 0.9999974880180337, 0.9999999952164078, 0.9999984423396762, 60.00236999874063, 60.00319456436772, 60.00493760731459, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 800 800], 5500.0, [], 604.2293, 4.546576, 2747.263, 791.1696, 3.471041, 2746.412, 593.7087, 4.626039, 2746.119, 610.8043, 4.489861, 2742.455, 791.9308, 3.468187, 2746.613, 814.909, 6.723288, 5482.799, 99.98786, 99.95305, 99.95037, 99.81502, 99.9624, 99.77063
